bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
3001001.0,1.0,20.78,5.89,0.0,0.0,301.0,0.998372,-22.3462,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001002.0,1.0,15.41,4.37,0.0,0.0,301.0,1.02291,-17.8585,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001003.0,1.0,0.0,0.0,0.0,0.0,301.0,1.0141,-17.5032,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001004.0,2.0,0.0,0.0,0.0,0.0,301.0,1.02005,-19.3247,230.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001005.0,1.0,0.0,0.0,0.0,0.0,301.0,1.01238,-15.9276,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001006.0,2.0,0.0,0.0,0.0,0.0,301.0,1.00599,-13.7815,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001007.0,1.0,7.01,1.99,0.0,-0.77,301.0,1.03,-18.2162,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001008.0,1.0,0.0,0.0,0.0,0.0,301.0,1.02615,-8.58995,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001009.0,2.0,0.0,0.0,0.0,0.0,301.0,1.0162,-5.33886,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001010.0,1.0,0.0,0.0,0.0,-3.33,301.0,1.03,-16.5896,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001011.0,2.0,0.0,0.0,0.0,0.0,301.0,1.03022,-14.8392,22.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001012.0,1.0,2.99,0.85,0.0,11.3,301.0,1.03,-25.191,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001013.0,1.0,29.23,8.28,0.0,0.0,301.0,1.01428,-15.1971,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001014.0,1.0,2.22,0.63,0.0,0.0,301.0,1.02099,-11.7776,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001015.0,1.0,7.51,2.13,0.0,0.0,301.0,1.03195,-17.9787,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001016.0,1.0,2.89,0.82,0.0,39.43,301.0,1.03,-15.3915,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001017.0,1.0,18.34,5.2,0.0,0.0,301.0,0.996559,-21.1078,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001018.0,1.0,0.07,0.02,0.0,0.0,301.0,1.0003,-19.8254,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001019.0,1.0,61.78,17.5,0.0,261.44,301.0,1.03,-22.082,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001020.0,1.0,0.0,0.0,0.0,71.32,301.0,1.03,-15.1575,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001021.0,2.0,0.0,0.0,0.0,0.0,301.0,1.00587,-8.62704,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001022.0,1.0,0.0,0.0,0.0,0.0,301.0,1.01661,-16.6531,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001023.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01,-7.77476,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001024.0,1.0,63.04,17.86,0.0,0.0,301.0,0.999026,-18.8019,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001025.0,1.0,0.0,0.0,0.0,0.0,301.0,1.02427,-14.0817,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001026.0,2.0,0.0,0.0,0.0,0.0,301.0,1.0,-4.61708,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001027.0,1.0,101.21,28.68,0.0,88.7,301.0,1.03,-25.5841,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001028.0,1.0,10.01,2.84,0.0,0.0,301.0,1.01989,-18.2276,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001029.0,1.0,83.18,23.57,0.0,61.2,301.0,1.03,-24.6101,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001030.0,1.0,24.63,6.98,0.0,0.0,301.0,1.02256,-13.3008,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001031.0,1.0,9.25,2.62,0.0,0.0,301.0,1.02159,-17.4156,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001032.0,1.0,0.0,0.0,0.0,0.0,301.0,1.00988,-12.2347,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001033.0,2.0,0.0,0.0,0.0,61.95,301.0,1.03004,-16.769,230.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001034.0,1.0,0.0,0.0,0.0,0.0,301.0,1.01013,-14.1633,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001035.0,2.0,0.0,0.0,0.0,0.0,301.0,1.00042,-10.8778,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001036.0,1.0,13.6,3.85,0.0,0.0,301.0,1.00226,-12.4195,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001037.0,1.0,102.24,28.97,0.0,0.0,301.0,0.990493,-22.1747,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001038.0,1.0,0.0,0.0,0.0,0.0,301.0,1.02516,-7.64916,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001039.0,2.0,0.0,0.0,0.0,0.0,301.0,1.0048,-2.33133,22.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001040.0,1.0,44.36,12.57,0.0,0.0,301.0,1.00614,-20.1249,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001041.0,1.0,0.0,0.0,0.0,0.0,301.0,1.00661,-14.9184,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001042.0,2.0,0.0,0.0,0.0,0.0,301.0,1.00661,-14.9184,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001043.0,2.0,0.0,0.0,0.0,0.0,301.0,1.0,-11.6843,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001044.0,1.0,14.68,4.16,0.0,0.0,301.0,1.01792,-25.6916,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001045.0,1.0,98.56,27.93,0.0,0.0,301.0,1.00344,-24.0542,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001046.0,1.0,11.08,3.14,0.0,13.12,301.0,1.03,-22.3261,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001047.0,1.0,0.0,0.0,0.0,0.0,301.0,1.01175,-13.1298,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001048.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01175,-13.1298,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001049.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01175,-13.1298,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001050.0,2.0,0.0,0.0,0.0,0.0,301.0,1.00076,-8.08402,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001051.0,2.0,0.0,0.0,0.0,0.0,301.0,1.0,-6.60451,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001052.0,2.0,0.0,0.0,0.0,0.0,301.0,1.00416,-8.94709,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001053.0,2.0,0.0,0.0,0.0,0.0,301.0,1.02653,-17.1224,230.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001054.0,1.0,14.99,4.25,0.0,0.0,301.0,1.0132,-22.1326,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001055.0,1.0,3.98,1.13,0.0,0.0,301.0,1.00688,-18.4852,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001056.0,1.0,0.0,0.0,0.0,33.22,301.0,1.03,-21.5409,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001057.0,2.0,0.0,0.0,0.0,0.0,301.0,1.03,-21.5409,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001058.0,1.0,13.46,3.81,0.0,0.0,301.0,1.02675,-11.1878,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001059.0,2.0,0.0,0.0,0.0,0.0,301.0,1.02675,-11.1878,22.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001060.0,2.0,0.0,0.0,0.0,0.0,301.0,1.02675,-11.1878,22.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001061.0,1.0,0.0,0.0,0.0,0.0,301.0,1.01393,-17.0591,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001062.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01393,-17.0591,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001063.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01393,-17.0591,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001064.0,1.0,123.76,35.07,0.0,0.0,301.0,0.993391,-23.7293,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001065.0,1.0,0.0,0.0,0.0,0.0,301.0,1.00912,-14.7391,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001066.0,2.0,0.0,0.0,0.0,0.0,301.0,1.0,-7.23058,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001067.0,1.0,101.55,28.77,0.0,0.0,301.0,1.00407,-15.5007,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001068.0,1.0,59.4,16.83,0.0,0.0,301.0,0.993472,-16.2849,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001069.0,1.0,0.0,0.0,0.0,0.0,301.0,1.02867,-8.71349,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001070.0,2.0,0.0,0.0,0.0,0.0,301.0,1.04,-4.222,13.8,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001071.0,1.0,91.46,25.91,0.0,0.0,301.0,1.00402,-21.1126,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001072.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01,-11.8352,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001073.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01,-5.53743,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001074.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01,-7.54851,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001075.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01,-10.2802,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001076.0,2.0,0.0,0.0,0.0,0.0,301.0,1.00402,-21.1126,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001077.0,2.0,0.0,0.0,0.0,0.0,301.0,1.00402,-21.1126,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001078.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01,-10.8005,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001079.0,2.0,0.0,0.0,0.0,0.0,301.0,1.02046,-37.6396,500.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001080.0,2.0,0.0,0.0,0.0,0.0,301.0,1.01,-10.2023,18.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001081.0,2.0,0.0,0.0,0.0,42.78,301.0,1.03,-18.4788,230.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001082.0,2.0,0.0,0.0,0.0,0.0,301.0,1.02717,-5.93672,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001083.0,1.0,39.95,11.32,0.0,32.03,301.0,1.03,-9.8632,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001084.0,2.0,0.0,0.0,0.0,0.0,301.0,1.03696,-16.3943,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001085.0,1.0,21.3,6.03,0.0,0.0,301.0,1.01578,-15.0727,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001086.0,1.0,39.67,11.24,0.0,37.39,301.0,1.03,-17.3999,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001087.0,1.0,0.91,0.26,0.0,4.9,301.0,1.03,-16.049,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001088.0,2.0,0.0,0.0,0.0,0.0,301.0,1.0,-11.7123,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001089.0,1.0,40.6,11.5,0.0,0.0,301.0,0.987898,-21.4551,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001090.0,2.0,0.0,0.0,0.0,0.0,301.0,1.02,-15.7262,115.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3001091.0,1.0,11.62,3.29,0.0,0.0,301.0,1.03131,-31.797,161.0,9.0,1.1,0.9,0.0,0.0,0.0,0.0
3002001.0,1.0,48.36,13.7,0.0,0.0,302.0,1.00763,-59.6547,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002002.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02037,-61.156,500.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002003.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02225,-63.38,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002004.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02037,-61.156,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002005.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02037,-61.156,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002006.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02037,-61.156,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002007.0,1.0,9.54,2.7,0.0,0.0,302.0,1.00899,-59.4227,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002008.0,1.0,8.06,2.28,0.0,0.0,302.0,1.01365,-33.769,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002009.0,1.0,39.14,11.09,0.0,131.5,302.0,1.03,-45.1637,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002010.0,1.0,56.81,16.09,0.0,28.69,302.0,1.03,-36.6402,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002011.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02976,-33.0724,500.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002012.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02029,-30.8629,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002013.0,2.0,0.0,0.0,0.0,0.0,302.0,1.0213,-30.6904,18.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002014.0,1.0,25.43,7.2,0.0,0.0,302.0,1.01454,-34.2962,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002015.0,1.0,4.69,1.33,0.0,0.0,302.0,1.01553,-62.7747,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002016.0,1.0,69.27,19.63,0.0,0.0,302.0,1.02042,-69.3044,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002017.0,1.0,0.0,0.0,0.0,-17.18,302.0,1.03,-33.7017,500.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002018.0,1.0,0.0,0.0,0.0,0.0,302.0,1.0248,-32.7849,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002019.0,2.0,0.0,0.0,0.0,0.0,302.0,1.03,-33.7017,20.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002020.0,1.0,47.97,13.59,0.0,0.0,302.0,1.00043,-44.7529,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002021.0,1.0,0.0,0.0,0.0,0.0,302.0,1.01872,-56.4272,500.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002022.0,1.0,11.56,3.28,0.0,0.0,302.0,1.01557,-58.328,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002023.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02,-54.8654,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002024.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02,-54.2025,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002025.0,1.0,39.62,11.23,0.0,0.0,302.0,0.998636,-43.9861,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002026.0,1.0,18.57,5.26,0.0,0.0,302.0,1.01785,-32.0436,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002027.0,1.0,3.55,1.01,0.0,0.0,302.0,1.00835,-60.0775,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002028.0,1.0,14.24,4.03,0.0,0.0,302.0,1.00149,-47.0922,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002029.0,1.0,3.2,0.91,0.0,0.0,302.0,1.02213,-33.6311,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002030.0,1.0,47.15,13.36,0.0,0.0,302.0,0.997443,-63.6035,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002031.0,1.0,5.77,1.63,0.0,0.0,302.0,1.02762,-30.0507,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002032.0,1.0,3.35,0.95,0.0,0.0,302.0,1.01071,-58.8314,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002033.0,1.0,13.57,3.85,0.0,0.0,302.0,1.00117,-65.0675,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002034.0,1.0,5.34,1.51,0.0,0.0,302.0,1.0241,-68.7088,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002035.0,1.0,4.68,1.33,0.0,0.0,302.0,1.02346,-30.7776,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002036.0,1.0,41.59,11.78,0.0,0.0,302.0,1.00453,-44.3686,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002037.0,1.0,3.5,0.99,0.0,0.0,302.0,1.02658,-63.1036,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002038.0,1.0,2.6,0.74,0.0,0.0,302.0,1.01892,-63.8405,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002039.0,1.0,5.56,1.58,0.0,0.0,302.0,0.999397,-60.1949,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002040.0,1.0,15.9,4.51,0.0,0.0,302.0,1.01324,-58.9925,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002041.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02091,-28.6419,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002042.0,2.0,0.0,0.0,0.0,0.0,302.0,1.01224,-26.0302,18.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002043.0,1.0,4.24,1.2,0.0,0.0,302.0,1.02242,-68.9815,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002044.0,1.0,27.4,7.76,0.0,0.0,302.0,1.02315,-64.8321,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002045.0,1.0,22.61,6.4,0.0,0.0,302.0,1.00004,-45.2865,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002046.0,1.0,22.13,6.27,0.0,0.0,302.0,1.02626,-68.3621,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002047.0,1.0,14.96,4.24,0.0,0.0,302.0,1.02278,-64.2739,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002048.0,1.0,6.42,1.82,0.0,0.0,302.0,1.03121,-32.2466,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002049.0,1.0,11.57,3.28,0.0,0.0,302.0,1.02452,-40.9774,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002050.0,1.0,3.66,1.04,0.0,0.0,302.0,1.00214,-62.8326,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002051.0,1.0,17.85,5.06,0.0,0.0,302.0,0.997416,-53.8317,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002052.0,1.0,24.84,7.04,0.0,0.0,302.0,1.01285,-32.9355,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002053.0,1.0,29.13,8.25,0.0,0.0,302.0,0.997887,-58.8739,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002054.0,1.0,0.0,0.0,0.0,0.0,302.0,1.0021,-43.019,500.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002055.0,1.0,49.62,14.06,0.0,0.0,302.0,1.00212,-43.8374,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002056.0,2.0,0.0,0.0,0.0,0.0,302.0,1.0021,-43.019,18.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002057.0,2.0,0.0,0.0,0.0,0.0,302.0,0.99,-38.5807,18.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002058.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02098,-28.1995,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002059.0,2.0,0.0,0.0,0.0,0.0,302.0,1.01088,-24.8041,13.8,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002060.0,1.0,3.8,1.08,0.0,0.0,302.0,1.00487,-61.5725,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002061.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02539,-37.5061,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002062.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02,-35.2095,18.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002063.0,1.0,65.62,18.59,0.0,67.92,302.0,1.03,-67.7692,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002064.0,1.0,10.05,2.85,0.0,0.0,302.0,1.00958,-59.9362,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002065.0,1.0,78.36,22.2,0.0,90.13,302.0,1.03,-65.0297,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002066.0,1.0,7.11,2.02,0.0,0.0,302.0,1.02193,-27.8431,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002067.0,1.0,53.97,15.29,0.0,0.0,302.0,0.996598,-43.8923,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002068.0,1.0,5.76,1.63,0.0,0.0,302.0,1.00182,-41.8037,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002069.0,1.0,21.92,6.21,0.0,87.65,302.0,1.03,-68.4425,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002070.0,1.0,0.0,0.0,0.0,0.0,302.0,1.00369,-41.3643,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002071.0,2.0,0.0,0.0,0.0,0.0,302.0,1.0,-37.6921,18.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002072.0,1.0,9.71,2.75,0.0,0.0,302.0,1.02499,-66.6315,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002073.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02241,-25.3215,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002074.0,1.0,0.0,0.0,0.0,0.0,302.0,1.0119,-23.4345,115.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002075.0,1.0,0.0,0.0,0.0,0.0,302.0,1.0119,-23.4345,115.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002076.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02764,-24.4269,24.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002077.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02635,-60.7182,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002078.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02,-57.4097,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002079.0,1.0,4.48,1.27,0.0,0.0,302.0,1.0314,-34.9863,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002080.0,1.0,16.93,4.8,0.0,0.0,302.0,1.00277,-57.1098,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002081.0,1.0,4.46,1.26,0.0,0.0,302.0,1.01291,-64.6264,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002082.0,1.0,59.03,16.73,0.0,0.0,302.0,1.00933,-44.7232,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002083.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02,-43.149,20.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002084.0,2.0,0.0,0.0,0.0,0.0,302.0,1.00933,-44.7232,20.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002085.0,2.0,0.0,0.0,0.0,0.0,302.0,1.00933,-44.7232,20.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002086.0,1.0,2.19,0.62,0.0,0.0,302.0,1.00062,-59.0315,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002087.0,1.0,7.9,2.24,0.0,0.0,302.0,1.02436,-27.7781,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002088.0,1.0,0.0,0.0,0.0,0.0,302.0,1.00271,-41.4958,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002089.0,2.0,0.0,0.0,0.0,0.0,302.0,1.0,-37.8993,24.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002090.0,1.0,2.42,0.69,0.0,0.0,302.0,1.00915,-60.684,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002091.0,1.0,17.05,4.83,0.0,0.0,302.0,1.02547,-34.1974,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002092.0,1.0,24.11,6.83,0.0,0.0,302.0,1.02467,-66.0988,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002093.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02282,-31.7744,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002094.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02282,-31.7744,13.8,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002095.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02282,-31.7744,13.8,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002096.0,1.0,0.0,0.0,0.0,-63.14,302.0,1.03,-29.0256,500.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002097.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02852,-28.3891,230.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002098.0,1.0,0.0,0.0,0.0,0.0,302.0,1.03246,-31.2603,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002099.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02953,-28.8845,18.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002100.0,2.0,0.0,0.0,0.0,0.0,302.0,1.0208,-26.4196,18.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002101.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02049,-62.2159,500.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002102.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02071,-63.6168,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002103.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02049,-62.2159,20.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002104.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02049,-62.2159,20.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002105.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02049,-62.2159,20.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002106.0,1.0,14.4,4.08,0.0,0.0,302.0,1.00011,-65.6877,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002107.0,1.0,74.15,21.01,0.0,0.0,302.0,1.01553,-64.4635,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002108.0,1.0,2.14,0.61,0.0,0.0,302.0,1.00948,-43.368,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002109.0,1.0,33.81,9.58,0.0,0.0,302.0,1.0154,-46.256,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002110.0,1.0,8.59,2.43,0.0,51.92,302.0,1.03,-61.7811,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002111.0,1.0,13.95,3.95,0.0,0.0,302.0,1.00223,-48.5817,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002112.0,1.0,4.54,1.29,0.0,0.0,302.0,0.998903,-49.1768,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002113.0,1.0,0.0,0.0,0.0,0.0,302.0,1.01851,-55.9724,500.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002114.0,1.0,70.78,20.05,0.0,0.0,302.0,1.01657,-57.2353,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002115.0,2.0,0.0,0.0,0.0,0.0,302.0,1.00968,-52.0112,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002116.0,2.0,0.0,0.0,0.0,0.0,302.0,1.0143,-53.9199,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002117.0,2.0,0.0,0.0,0.0,0.0,302.0,1.00697,-51.3772,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002118.0,2.0,0.0,0.0,0.0,0.0,302.0,1.00561,-50.8736,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002119.0,2.0,0.0,0.0,0.0,0.0,302.0,1.01323,-53.4711,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002120.0,2.0,0.0,0.0,0.0,0.0,302.0,1.01,-51.096,13.8,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002121.0,1.0,2.33,0.66,0.0,0.0,302.0,1.01221,-59.6141,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002122.0,1.0,6.72,1.9,0.0,0.0,302.0,1.00367,-60.7842,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002123.0,2.0,0.0,0.0,0.0,0.0,302.0,1.02136,-27.9732,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002124.0,1.0,21.29,6.03,0.0,0.0,302.0,0.999557,-66.7212,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002125.0,1.0,4.06,1.15,0.0,0.0,302.0,1.00487,-66.7148,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002126.0,1.0,14.24,4.03,0.0,0.0,302.0,1.01837,-66.3852,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002127.0,2.0,0.0,0.0,0.0,-361.6,302.0,1.03014,-34.9497,500.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002128.0,1.0,0.0,0.0,0.0,0.0,302.0,1.02085,-33.4452,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002129.0,1.0,6.63,1.88,0.0,0.0,302.0,1.00327,-65.6053,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3002130.0,1.0,0.0,0.0,0.0,0.0,302.0,1.0117,-42.0051,161.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002131.0,1.0,0.0,0.0,0.0,0.0,302.0,1.00727,-39.4573,115.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002132.0,1.0,11.94,3.38,0.0,12.36,302.0,1.03,-41.1534,115.0,10.0,1.1,0.9,0.0,0.0,0.0,0.0
3002133.0,1.0,5.68,1.61,0.0,0.0,302.0,1.02131,-60.0601,161.0,11.0,1.1,0.9,0.0,0.0,0.0,0.0
3003001.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01394,-55.2426,230.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003002.0,1.0,112.86,31.98,0.0,0.0,303.0,1.00197,-57.6723,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003003.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01934,-18.196,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003004.0,2.0,0.0,0.0,0.0,0.0,303.0,1.01447,-16.6113,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003005.0,1.0,7.34,2.08,0.0,0.0,303.0,1.02009,-57.6274,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003006.0,1.0,7.35,2.08,0.0,0.0,303.0,1.00905,-26.8154,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003007.0,1.0,14.96,4.24,0.0,0.0,303.0,1.02111,-24.6421,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003008.0,1.0,19.81,5.61,0.0,0.0,303.0,1.01116,-36.9382,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003009.0,1.0,12.54,3.55,0.0,0.0,303.0,1.02357,-30.9105,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003010.0,1.0,4.67,1.32,0.0,0.0,303.0,1.00258,-56.5749,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003011.0,1.0,27.14,7.69,0.0,0.0,303.0,1.01711,-60.5982,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003012.0,1.0,0.56,0.16,0.0,0.0,303.0,1.01844,-60.1984,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003013.0,1.0,64.56,18.29,0.0,77.48,303.0,1.03,-28.4858,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003014.0,1.0,22.0,6.23,0.0,0.0,303.0,1.02121,-52.8315,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003015.0,1.0,5.36,1.52,0.0,0.0,303.0,1.01666,-17.0403,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003016.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01401,-21.8678,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003017.0,2.0,0.0,0.0,0.0,0.0,303.0,1.01,-16.6819,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003018.0,1.0,0.0,0.0,0.0,0.0,303.0,1.03124,-28.834,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003019.0,1.0,0.0,0.0,0.0,26.09,303.0,1.03,-30.4293,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003020.0,2.0,0.0,0.0,0.0,0.0,303.0,1.03,-24.7166,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003021.0,1.0,1.94,0.55,0.0,0.0,303.0,1.01001,-35.5341,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003022.0,1.0,24.59,6.97,0.0,0.0,303.0,1.00029,-18.222,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003023.0,1.0,10.41,2.95,0.0,50.16,303.0,1.03,-26.9955,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003024.0,1.0,10.13,2.87,0.0,0.0,303.0,1.02648,-30.8711,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003025.0,1.0,13.67,3.87,0.0,0.0,303.0,1.00594,-45.0315,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003026.0,1.0,0.0,0.0,0.0,0.0,303.0,1.03076,-36.5041,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003027.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02561,-37.0818,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003028.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-33.9232,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003029.0,1.0,4.87,1.38,0.0,0.0,303.0,1.0312,-53.1536,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003030.0,1.0,129.72,36.75,0.0,93.06,303.0,1.03,-39.7528,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003031.0,1.0,14.73,4.17,0.0,0.0,303.0,1.00478,-26.1305,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003032.0,1.0,72.86,20.64,0.0,0.0,303.0,1.00744,-26.9905,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003033.0,1.0,0.0,0.0,0.0,0.0,303.0,1.00965,-15.2038,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003034.0,2.0,0.0,0.0,0.0,0.0,303.0,1.03,-5.94293,22.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003035.0,1.0,3.47,0.98,0.0,0.0,303.0,1.00898,-44.1638,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003036.0,1.0,5.8,1.64,0.0,0.0,303.0,1.00879,-41.4374,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003037.0,1.0,0.0,0.0,0.0,0.0,303.0,1.03066,-25.5587,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003038.0,1.0,0.0,0.0,0.0,0.0,303.0,1.00951,-20.2065,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003039.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-22.9868,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003040.0,1.0,14.61,4.14,0.0,0.0,303.0,1.00407,-34.1646,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003041.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02828,-29.0456,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003042.0,1.0,8.75,2.48,0.0,0.0,303.0,1.00968,-18.741,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003043.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02828,-29.0456,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003044.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02828,-29.0456,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003045.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02828,-29.0456,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003046.0,1.0,0.0,0.0,0.0,376.63,303.0,1.03,-34.408,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003047.0,1.0,0.0,0.0,0.0,102.99,303.0,1.03,-20.5349,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003048.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02683,-41.0806,500.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003049.0,1.0,10.58,3.0,0.0,0.0,303.0,1.01048,-29.9457,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003050.0,1.0,0.0,0.0,0.0,32.43,303.0,1.03,-33.6175,230.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003051.0,1.0,145.29,41.17,0.0,60.74,303.0,1.03,-35.4467,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003052.0,1.0,8.08,2.29,0.0,0.0,303.0,1.00631,-58.0466,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003053.0,1.0,0.0,0.0,0.0,0.0,303.0,1.03194,-27.0011,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003054.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01295,-26.5611,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003055.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-24.1199,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003056.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-21.5456,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003057.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-21.7088,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003058.0,1.0,0.0,0.0,0.0,0.0,303.0,1.0347,-23.8007,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003059.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01553,-17.2068,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003060.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-16.2507,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003061.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-18.4164,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003062.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-21.0873,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003063.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-19.9373,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003064.0,1.0,0.0,0.0,0.0,0.0,303.0,1.0227,-18.4501,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003065.0,2.0,0.0,0.0,0.0,0.0,303.0,1.00149,-12.3672,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003066.0,1.0,22.03,6.24,0.0,0.0,303.0,1.01441,-42.4272,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003067.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02965,-19.752,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003068.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-16.8611,20.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003069.0,1.0,3.81,1.08,0.0,0.0,303.0,1.00735,-29.4666,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003070.0,1.0,0.0,0.0,0.0,0.0,303.0,1.0209,-21.0159,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003071.0,2.0,0.0,0.0,0.0,0.0,303.0,1.00649,-16.4502,24.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003072.0,1.0,5.98,1.7,0.0,0.0,303.0,1.02053,-38.3795,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003073.0,1.0,0.0,0.0,0.0,0.0,303.0,1.00407,-53.7129,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003074.0,2.0,0.0,0.0,0.0,0.0,303.0,1.0,-51.1938,13.8,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003075.0,1.0,12.18,3.45,0.0,0.0,303.0,1.01484,-39.9666,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003076.0,1.0,10.79,3.06,0.0,0.0,303.0,1.00129,-55.1719,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003077.0,1.0,68.66,19.45,0.0,0.0,303.0,1.0097,-27.9462,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003078.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02728,-25.9331,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003079.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02179,-24.2325,161.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003080.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01057,-21.2967,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003081.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-19.8742,20.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003082.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02606,-27.8671,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003083.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01821,-24.1296,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003084.0,2.0,0.0,0.0,0.0,0.0,303.0,1.0,-18.071,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003085.0,1.0,0.0,0.0,0.0,0.0,303.0,1.00859,-18.5238,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003086.0,2.0,0.0,0.0,0.0,0.0,303.0,1.0,-11.6016,13.2,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003087.0,2.0,0.0,0.0,0.0,0.0,303.0,1.00859,-18.5238,13.2,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003088.0,1.0,0.0,0.0,0.0,81.1,303.0,1.03,-33.0224,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003089.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02954,-35.6426,161.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003090.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02963,-36.3006,161.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003091.0,1.0,0.0,0.0,0.0,82.39,303.0,1.03,-37.1882,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003092.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-26.234,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003093.0,1.0,5.05,1.43,0.0,0.0,303.0,1.00411,-57.3967,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003094.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01973,-23.186,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003095.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-15.2853,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003096.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02586,-22.0724,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003097.0,1.0,0.0,0.0,0.0,0.0,303.0,1.0213,-20.189,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003098.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-13.4352,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003099.0,1.0,12.08,3.42,0.0,0.0,303.0,1.00714,-28.7163,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003100.0,1.0,8.53,2.42,0.0,0.0,303.0,1.00991,-34.7397,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003101.0,1.0,9.43,2.67,0.0,0.0,303.0,1.01099,-47.4888,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003102.0,1.0,75.26,21.32,0.0,0.0,303.0,1.02053,-37.3257,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003103.0,1.0,39.32,11.14,0.0,0.0,303.0,1.01192,-20.6154,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003104.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01679,-47.0589,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003105.0,2.0,0.0,0.0,0.0,0.0,303.0,1.01466,-41.5279,13.2,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003106.0,2.0,0.0,0.0,0.0,0.0,303.0,1.00797,-40.5068,13.2,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003107.0,1.0,14.87,4.21,0.0,0.0,303.0,1.00148,-58.1763,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003108.0,1.0,23.52,6.66,0.0,0.0,303.0,1.01282,-56.3197,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003109.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02121,-18.7746,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003110.0,2.0,0.0,0.0,0.0,0.0,303.0,1.04,-11.2871,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003111.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01383,-16.3812,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003112.0,2.0,0.0,0.0,0.0,0.0,303.0,1.0,-8.24639,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003113.0,2.0,0.0,0.0,0.0,0.0,303.0,1.0,-8.24724,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003114.0,1.0,98.31,27.85,0.0,0.0,303.0,1.01869,-34.1489,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003115.0,1.0,9.58,2.71,0.0,0.0,303.0,1.00821,-22.106,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003116.0,1.0,0.0,0.0,0.0,0.0,303.0,1.00653,-15.4604,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003117.0,2.0,0.0,0.0,0.0,0.0,303.0,1.0,-12.4084,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003118.0,2.0,0.0,0.0,0.0,0.0,303.0,1.0,-11.4383,13.8,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003119.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02919,-51.229,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003120.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02957,-49.7703,13.8,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003121.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01897,-16.4555,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003122.0,2.0,0.0,0.0,0.0,0.0,303.0,1.0,-7.61316,18.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003123.0,1.0,66.07,18.72,0.0,0.0,303.0,0.997918,-56.2395,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003124.0,1.0,64.54,18.29,0.0,44.55,303.0,1.03,-59.1573,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003125.0,1.0,91.26,25.86,0.0,0.0,303.0,1.0138,-37.3555,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003126.0,1.0,9.96,2.82,0.0,40.24,303.0,1.03,-56.6971,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003127.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02027,-16.4745,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003128.0,1.0,2.82,0.8,0.0,0.0,303.0,1.01183,-18.1412,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003129.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02806,-16.9316,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003130.0,1.0,92.15,26.11,0.0,0.0,303.0,1.01462,-18.9606,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003131.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02,-22.0139,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003132.0,1.0,9.56,2.71,0.0,0.0,303.0,1.01606,-40.0732,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003133.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02401,-22.4723,230.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003134.0,1.0,0.0,0.0,0.0,0.0,303.0,1.02298,-23.0867,161.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003135.0,1.0,0.0,0.0,0.0,0.0,303.0,1.01211,-19.5177,161.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003136.0,1.0,46.96,13.3,0.0,0.0,303.0,1.00382,-15.8047,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003137.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02442,-23.532,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003138.0,1.0,10.95,3.1,0.0,0.0,303.0,1.02461,-38.6765,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003139.0,1.0,14.92,4.23,0.0,0.0,303.0,0.998661,-29.4754,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003140.0,1.0,0.22,0.06,0.0,0.0,303.0,1.005,-29.9628,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003141.0,2.0,0.0,0.0,0.0,0.0,303.0,1.02119,-17.7864,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003142.0,1.0,7.07,2.0,0.0,21.39,303.0,1.03,-39.8328,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003143.0,1.0,5.75,1.63,0.0,27.5,303.0,1.03,-38.7895,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003144.0,1.0,5.56,1.57,0.0,0.0,303.0,1.02153,-39.6048,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003145.0,1.0,2.94,0.83,0.0,0.0,303.0,1.01325,-23.7165,115.0,27.0,1.1,0.9,0.0,0.0,0.0,0.0
3003146.0,1.0,12.04,3.41,0.0,14.49,303.0,1.03,-35.2718,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3003147.0,1.0,34.76,9.85,0.0,27.96,303.0,1.03,-55.3918,115.0,28.0,1.1,0.9,0.0,0.0,0.0,0.0
3004002.0,1.0,1.01,0.29,0.0,0.0,304.0,1.02012,-52.3051,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004003.0,1.0,127.29,36.07,0.0,0.0,304.0,1.01925,-71.0286,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004004.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02689,-55.2664,230.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004005.0,1.0,164.14,46.51,0.0,82.74,304.0,1.03,-59.4115,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004006.0,1.0,2.75,0.78,0.0,0.0,304.0,1.02937,-54.7427,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004007.0,1.0,183.66,52.04,0.0,0.0,304.0,1.01695,-71.6355,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004008.0,1.0,32.49,9.21,0.0,0.0,304.0,0.999991,-54.2443,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004009.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02614,-45.6244,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004010.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-42.7842,20.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004011.0,1.0,16.05,4.55,0.0,0.0,304.0,1.02544,-56.7004,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004012.0,1.0,13.74,3.89,0.0,31.98,304.0,1.03,-67.917,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004013.0,1.0,92.35,26.17,0.0,0.0,304.0,1.02133,-70.2317,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004014.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02717,-52.28,230.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004015.0,1.0,159.81,45.28,0.0,62.03,304.0,1.03,-53.7485,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004016.0,1.0,6.25,1.77,0.0,0.0,304.0,1.01263,-49.6078,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004017.0,1.0,89.56,25.38,0.0,0.0,304.0,1.01818,-47.513,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004018.0,1.0,7.14,2.02,0.0,0.0,304.0,1.01669,-46.5823,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004019.0,1.0,135.83,38.48,0.0,0.0,304.0,1.00323,-66.2264,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004020.0,1.0,117.81,33.38,0.0,0.0,304.0,0.992185,-49.3689,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004021.0,1.0,31.97,9.06,0.0,0.0,304.0,1.0113,-65.6116,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004022.0,1.0,5.56,1.58,0.0,0.0,304.0,1.0166,-58.911,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004023.0,1.0,5.06,1.43,0.0,0.0,304.0,1.01383,-51.7251,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004024.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02193,-41.7089,230.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004025.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02022,-45.5826,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004026.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-34.2867,13.8,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004027.0,1.0,65.12,18.45,0.0,0.0,304.0,1.0242,-71.6197,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004028.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01641,-33.3828,230.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004029.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01689,-35.3319,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004030.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01,-29.9535,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004031.0,1.0,2.75,0.78,0.0,0.0,304.0,1.02618,-56.9086,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004032.0,1.0,91.39,25.89,0.0,0.0,304.0,0.994494,-54.0734,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004033.0,1.0,126.25,35.77,0.0,0.0,304.0,1.01079,-57.969,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004034.0,1.0,37.64,10.66,0.0,0.0,304.0,1.0152,-70.1276,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004035.0,1.0,79.16,22.43,0.0,0.0,304.0,0.993126,-47.8416,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004036.0,1.0,35.07,9.94,0.0,0.0,304.0,1.00236,-54.8472,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004037.0,1.0,28.72,8.14,0.0,88.07,304.0,1.03,-48.5018,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004038.0,1.0,83.3,23.6,0.0,0.0,304.0,1.00478,-47.9271,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004039.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01988,-60.0526,230.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004040.0,1.0,225.66,63.94,0.0,309.23,304.0,1.03,-63.6114,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004041.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01424,-64.519,230.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004042.0,1.0,215.18,60.97,0.0,0.0,304.0,1.02176,-69.6142,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004043.0,1.0,2.47,0.7,0.0,0.0,304.0,1.01721,-57.0206,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004044.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01826,-55.7351,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004045.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02,-47.3912,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004046.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02,-51.871,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004047.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02,-54.3484,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004048.0,1.0,13.1,3.71,0.0,0.0,304.0,1.01087,-65.098,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004049.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01501,-59.3676,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004050.0,2.0,0.0,0.0,0.0,0.0,304.0,1.00472,-55.9792,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004051.0,1.0,89.39,25.33,0.0,0.0,304.0,0.999592,-53.5509,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004052.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03547,-49.4743,18.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004053.0,1.0,0.11,0.03,0.0,0.0,304.0,1.01834,-49.5399,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004054.0,1.0,5.6,1.59,0.0,0.0,304.0,1.01759,-48.3281,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004055.0,1.0,17.78,5.04,0.0,0.0,304.0,0.995191,-46.6655,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004056.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02193,-38.1124,230.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004057.0,1.0,0.0,0.0,0.0,0.0,304.0,1.00589,-43.5629,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004058.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-34.9205,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004059.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-35.8367,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004060.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-32.3625,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004061.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-33.4203,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004062.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-31.3948,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004063.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-34.1036,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004064.0,1.0,8.82,2.5,0.0,0.0,304.0,1.00113,-47.076,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004065.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02,-42.0783,18.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004066.0,1.0,191.53,54.27,0.0,156.6,304.0,1.03,-72.1727,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004067.0,1.0,159.46,45.18,0.0,0.0,304.0,1.004,-63.4305,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004068.0,1.0,27.99,7.93,0.0,0.0,304.0,1.02649,-71.6089,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004069.0,1.0,4.24,1.2,0.0,0.0,304.0,1.00177,-46.9271,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004070.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01431,-50.3019,230.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004071.0,1.0,281.45,79.75,0.0,0.0,304.0,0.997648,-54.7681,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004072.0,1.0,51.71,14.65,0.0,0.0,304.0,1.00247,-46.6006,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004073.0,1.0,0.0,0.0,0.0,0.0,304.0,1.0196,-60.2414,230.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004074.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02778,-62.7527,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004075.0,2.0,0.0,0.0,0.0,0.0,304.0,1.0196,-60.2414,24.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004076.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-54.4921,24.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004077.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-56.586,24.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004078.0,1.0,84.07,23.82,0.0,0.0,304.0,0.992509,-47.1104,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004079.0,1.0,171.21,48.51,0.0,0.0,304.0,1.02162,-66.6433,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004080.0,1.0,0.0,0.0,0.0,0.0,304.0,1.03095,-43.1878,230.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004081.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02185,-46.6442,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004082.0,2.0,0.0,0.0,0.0,0.0,304.0,1.04,-36.6281,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004083.0,2.0,0.0,0.0,0.0,0.0,304.0,1.04,-37.147,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004084.0,2.0,0.0,0.0,0.0,0.0,304.0,1.04,-39.8981,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004085.0,2.0,0.0,0.0,0.0,0.0,304.0,1.04,-41.2108,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004086.0,1.0,19.87,5.63,0.0,92.42,304.0,1.03,-60.0047,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004087.0,1.0,2.08,0.59,0.0,153.75,304.0,1.03,-48.2503,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004088.0,1.0,212.52,60.21,0.0,231.27,304.0,1.03,-71.2896,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004089.0,1.0,8.6,2.44,0.0,0.0,304.0,1.01209,-63.37,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004090.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01209,-63.37,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004091.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01,-60.7314,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004092.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01209,-63.37,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004093.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01,-59.5475,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004094.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01,-61.9222,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004095.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01,-60.4369,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004096.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01209,-63.37,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004097.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01,-60.0462,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004098.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01209,-63.37,13.8,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004099.0,1.0,15.17,4.3,0.0,0.0,304.0,1.00584,-49.121,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004100.0,1.0,50.6,14.34,0.0,0.0,304.0,0.999402,-46.4949,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004101.0,1.0,128.14,36.31,0.0,0.0,304.0,1.00815,-57.8199,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004102.0,1.0,24.17,6.85,0.0,0.0,304.0,1.01642,-57.6325,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004103.0,1.0,189.88,53.8,0.0,126.42,304.0,1.03,-72.6258,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004104.0,1.0,0.0,0.0,0.0,0.0,304.0,1.00341,-45.5975,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004105.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01,-42.2245,18.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004106.0,1.0,37.55,10.64,0.0,0.0,304.0,1.00121,-56.9128,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004107.0,1.0,118.36,33.54,0.0,0.0,304.0,1.02267,-71.1075,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004108.0,1.0,28.34,8.03,0.0,0.0,304.0,1.0032,-44.1185,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004109.0,1.0,110.86,31.41,0.0,0.0,304.0,0.992094,-48.8292,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004110.0,1.0,57.35,16.25,0.0,0.0,304.0,1.01738,-61.7827,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004111.0,1.0,104.08,29.49,0.0,0.0,304.0,1.00751,-65.998,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004112.0,1.0,5.59,1.58,0.0,0.0,304.0,1.02357,-53.556,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004113.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02761,-54.7123,230.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004114.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01952,-56.8698,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004115.0,2.0,0.0,0.0,0.0,0.0,304.0,1.04,-50.9099,13.8,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004116.0,2.0,0.0,0.0,0.0,0.0,304.0,1.04,-50.923,13.8,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004117.0,1.0,18.89,5.35,0.0,0.0,304.0,1.01708,-47.3116,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004118.0,1.0,13.88,3.93,0.0,0.0,304.0,0.999554,-55.2571,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004119.0,1.0,55.57,15.75,0.0,0.0,304.0,1.0142,-56.9731,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004120.0,1.0,46.52,13.18,0.0,0.0,304.0,0.995967,-46.8043,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004121.0,1.0,4.11,1.16,0.0,57.59,304.0,1.03,-67.3842,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004122.0,1.0,146.11,41.4,0.0,225.49,304.0,1.03,-70.4584,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004123.0,1.0,90.5,25.64,0.0,0.0,304.0,0.997998,-48.9325,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004124.0,1.0,24.38,6.91,0.0,0.0,304.0,1.01705,-61.351,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004125.0,1.0,4.5,1.28,0.0,0.0,304.0,1.00226,-45.5617,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004126.0,1.0,127.38,36.09,0.0,0.0,304.0,1.01179,-55.2209,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004127.0,1.0,87.29,24.73,0.0,89.48,304.0,1.03,-57.0303,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004128.0,1.0,123.51,35.0,0.0,91.07,304.0,1.03,-68.2345,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004129.0,1.0,18.51,5.25,0.0,0.0,304.0,1.03255,-55.1939,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004130.0,1.0,9.48,2.69,0.0,20.9,304.0,1.03,-56.6368,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004131.0,1.0,0.0,0.0,0.0,66.85,304.0,1.03,-49.8457,230.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004132.0,1.0,33.09,9.38,0.0,0.0,304.0,1.02815,-50.765,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004133.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-49.8457,20.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004134.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02473,-49.0019,20.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004135.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02512,-49.0413,20.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004136.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02344,-48.7892,20.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004137.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-49.8457,20.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004138.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-49.8457,20.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004139.0,1.0,10.62,3.01,0.0,0.0,304.0,1.00153,-53.6964,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004140.0,1.0,0.0,0.0,0.0,0.0,304.0,1.03293,-47.6436,230.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004141.0,1.0,0.0,0.0,0.0,62.24,304.0,1.03,-50.8083,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004142.0,2.0,0.0,0.0,0.0,0.0,304.0,1.04,-45.5532,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004143.0,1.0,14.36,4.07,0.0,0.0,304.0,1.01242,-53.3387,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004144.0,1.0,16.36,4.63,0.0,0.0,304.0,1.00697,-54.9906,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004145.0,1.0,49.86,14.13,0.0,0.0,304.0,0.998585,-45.6208,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004146.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02759,-54.8863,230.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004147.0,1.0,193.64,54.87,0.0,125.41,304.0,1.03,-56.7042,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004148.0,1.0,14.64,4.15,0.0,0.0,304.0,1.00381,-56.781,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004149.0,1.0,61.36,17.38,0.0,0.0,304.0,1.00558,-44.2162,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004150.0,1.0,12.53,3.55,0.0,0.0,304.0,0.996338,-47.4823,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004151.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02808,-48.8353,230.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004152.0,1.0,0.0,0.0,0.0,0.0,304.0,1.02314,-47.4205,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004153.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03815,-47.0164,18.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004154.0,1.0,26.32,7.46,0.0,0.0,304.0,1.0089,-66.4847,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004155.0,1.0,19.45,5.51,0.0,0.0,304.0,1.01242,-64.4368,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004156.0,1.0,108.01,30.6,0.0,0.0,304.0,1.00271,-48.4448,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004157.0,1.0,104.67,29.66,0.0,0.0,304.0,1.02288,-68.9205,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004158.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01707,-41.0885,230.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004159.0,1.0,36.18,10.25,0.0,0.0,304.0,1.00515,-45.2854,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004160.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-38.4892,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004161.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-38.1972,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004162.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03,-37.4482,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004163.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01707,-41.0885,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004164.0,1.0,2.03,0.57,0.0,0.0,304.0,1.01197,-63.4413,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004165.0,1.0,0.0,0.0,0.0,0.0,304.0,1.0256,-45.4161,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004166.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01173,-41.5643,13.8,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004167.0,1.0,5.31,1.5,0.0,0.0,304.0,1.01818,-66.687,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004168.0,1.0,8.87,2.51,0.0,0.0,304.0,1.00388,-45.5952,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004169.0,1.0,27.68,7.84,0.0,0.0,304.0,1.00276,-51.1547,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004170.0,1.0,35.86,10.16,0.0,0.0,304.0,0.994801,-45.8534,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004171.0,1.0,167.63,47.5,0.0,142.63,304.0,1.03,-61.219,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004172.0,1.0,42.31,11.99,0.0,0.0,304.0,1.01157,-50.1613,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004173.0,1.0,12.05,3.42,0.0,0.0,304.0,1.00717,-39.9419,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
