bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
3004174.0,1.0,19.16,5.43,0.0,101.68,304.0,1.03,-56.9922,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004175.0,1.0,3.16,0.89,0.0,19.95,304.0,1.03,-55.2023,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004176.0,1.0,0.0,0.0,0.0,0.0,304.0,1.039,-51.732,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004177.0,2.0,0.0,0.0,0.0,0.0,304.0,1.04,-48.3673,13.8,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004178.0,1.0,17.46,4.95,0.0,42.01,304.0,1.03,-46.0672,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004179.0,1.0,19.92,5.64,0.0,0.0,304.0,1.01829,-57.2683,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004180.0,1.0,10.76,3.05,0.0,0.0,304.0,0.993444,-46.9026,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004181.0,2.0,0.0,0.0,0.0,0.0,304.0,1.0253,-38.3694,230.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004182.0,1.0,22.68,6.43,0.0,0.0,304.0,1.01138,-42.5042,115.0,21.0,1.1,0.9,0.0,0.0,0.0,0.0
3004183.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02074,-48.7232,230.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004184.0,1.0,0.0,0.0,0.0,0.0,304.0,1.01329,-56.4605,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004185.0,1.0,37.84,10.72,0.0,28.18,304.0,1.03,-57.8211,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004186.0,1.0,37.06,10.5,0.0,99.93,304.0,1.03,-68.0734,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004187.0,1.0,15.06,4.27,0.0,0.0,304.0,1.00551,-58.1138,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004188.0,1.0,2.97,0.84,0.0,0.0,304.0,1.03041,-52.4492,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004189.0,1.0,29.89,8.47,0.0,0.0,304.0,0.999908,-56.0859,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004190.0,1.0,132.46,37.53,0.0,0.0,304.0,1.01377,-57.6147,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004191.0,1.0,46.43,13.16,0.0,0.0,304.0,1.00892,-54.6308,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004192.0,2.0,0.0,0.0,0.0,0.0,304.0,1.02,-49.4374,230.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004193.0,1.0,178.22,50.5,0.0,0.0,304.0,1.0157,-52.1897,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004194.0,2.0,0.0,0.0,0.0,0.0,304.0,1.01212,-60.3241,115.0,19.0,1.1,0.9,0.0,0.0,0.0,0.0
3004195.0,2.0,0.0,0.0,0.0,0.0,304.0,1.03255,-50.5364,500.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004196.0,1.0,0.0,0.0,0.0,-51.65,304.0,1.03,-51.9942,230.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3004197.0,1.0,0.0,0.0,0.0,9.49,304.0,1.03,-53.9625,115.0,20.0,1.1,0.9,0.0,0.0,0.0,0.0
3005003.0,1.0,113.64,32.2,0.0,0.0,305.0,1.01142,-70.1717,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005004.0,1.0,11.69,3.31,0.0,0.0,305.0,0.998383,-63.0456,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005005.0,1.0,8.95,2.53,0.0,0.0,305.0,1.02011,-54.673,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005006.0,1.0,100.19,28.39,0.0,0.0,305.0,1.02301,-69.7848,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005007.0,1.0,72.05,20.42,0.0,0.0,305.0,1.00573,-65.5019,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005008.0,1.0,7.6,2.15,0.0,0.0,305.0,1.01579,-43.1713,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005009.0,1.0,62.68,17.76,0.0,0.0,305.0,1.02293,-70.9576,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005010.0,1.0,133.87,37.93,0.0,0.0,305.0,1.02396,-69.0289,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005011.0,1.0,7.64,2.17,0.0,0.0,305.0,1.00983,-54.944,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005012.0,1.0,81.32,23.04,0.0,0.0,305.0,1.00385,-65.9696,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005013.0,1.0,19.34,5.48,0.0,35.9,305.0,1.03,-50.9473,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005014.0,1.0,46.76,13.25,0.0,0.0,305.0,1.00346,-62.2846,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005015.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01303,-61.0414,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005016.0,1.0,181.16,51.33,0.0,0.0,305.0,1.0161,-65.5473,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005017.0,1.0,13.85,3.93,0.0,0.0,305.0,1.00532,-66.8167,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005018.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00976,-48.303,500.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005019.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00785,-50.0313,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005020.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00388,-46.6076,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005021.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01126,-58.9353,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005022.0,1.0,140.24,39.73,0.0,0.0,305.0,1.01382,-62.5999,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005023.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01126,-58.9353,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005024.0,1.0,50.92,14.43,0.0,0.0,305.0,1.01245,-55.2877,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005025.0,1.0,74.46,21.1,0.0,0.0,305.0,1.00581,-61.8886,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005026.0,1.0,71.11,20.15,0.0,0.0,305.0,1.01287,-67.0414,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005027.0,1.0,74.13,21.0,0.0,0.0,305.0,1.0153,-67.8516,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005028.0,1.0,9.35,2.65,0.0,0.0,305.0,1.02022,-67.9947,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005029.0,1.0,12.77,3.62,0.0,0.0,305.0,1.00994,-54.2158,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005030.0,1.0,79.61,22.55,0.0,0.0,305.0,1.0051,-65.5984,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005031.0,1.0,42.36,12.0,0.0,0.0,305.0,1.014,-66.1593,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005032.0,1.0,47.16,13.36,0.0,0.0,305.0,1.01336,-69.1331,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005033.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01791,-63.4106,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005034.0,1.0,55.35,15.68,0.0,0.0,305.0,1.01705,-65.589,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005035.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01791,-63.4106,13.2,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005036.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01791,-63.4106,13.2,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005037.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02,-62.7655,13.2,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005038.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02,-62.7445,13.2,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005039.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02,-63.1188,13.2,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005040.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02,-62.5391,13.2,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005041.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02,-62.8054,13.2,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005042.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02,-62.6966,13.2,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005043.0,1.0,68.1,19.29,0.0,0.0,305.0,1.00184,-69.1038,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005044.0,1.0,17.5,4.96,0.0,0.0,305.0,1.0113,-62.6335,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005045.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01692,-48.4431,500.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005046.0,1.0,77.11,21.85,0.0,0.0,305.0,1.01538,-50.4652,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005047.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01344,-59.3635,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005048.0,1.0,184.54,52.29,0.0,0.0,305.0,1.00909,-63.6416,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005049.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01417,-59.6397,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005050.0,1.0,64.6,18.3,0.0,0.0,305.0,1.01288,-63.9854,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005051.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02,-58.8795,22.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005052.0,1.0,0.0,0.0,0.0,0.0,305.0,1.0146,-62.8232,115.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005053.0,1.0,152.78,43.29,0.0,0.0,305.0,1.01064,-68.932,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005054.0,1.0,21.17,6.0,0.0,0.0,305.0,1.00116,-56.9033,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005055.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00788,-49.7943,500.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005056.0,1.0,40.4,11.45,0.0,0.0,305.0,1.00688,-50.6369,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005057.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00788,-49.7943,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005058.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00069,-47.0067,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005059.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00663,-63.6776,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005060.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00932,-66.0046,115.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005061.0,1.0,0.0,0.0,0.0,32.19,305.0,1.03,-69.2931,115.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005062.0,1.0,43.74,12.39,0.0,0.0,305.0,1.00204,-73.5759,115.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005063.0,1.0,0.0,0.0,0.0,0.0,305.0,1.0194,-61.6517,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005064.0,1.0,77.07,21.84,0.0,0.0,305.0,1.01805,-65.7644,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005065.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02035,-61.5502,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005066.0,2.0,0.0,0.0,0.0,0.0,305.0,1.0194,-61.6517,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005067.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03,-59.0877,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005068.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03,-58.9615,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005069.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03,-58.7909,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005070.0,1.0,74.65,21.15,0.0,0.0,305.0,1.01251,-69.5923,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005071.0,1.0,74.11,21.0,0.0,0.0,305.0,1.01822,-54.288,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005072.0,1.0,72.34,20.5,0.0,0.0,305.0,1.01916,-69.234,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005073.0,1.0,8.83,2.5,0.0,0.0,305.0,1.02827,-46.1509,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005074.0,1.0,31.78,9.0,0.0,0.0,305.0,1.01008,-68.9147,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005075.0,1.0,3.96,1.12,0.0,0.0,305.0,1.01346,-56.3247,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005076.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01486,-70.9175,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005077.0,1.0,18.49,5.24,0.0,61.95,305.0,1.03,-71.9152,115.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005078.0,1.0,66.42,18.82,0.0,0.0,305.0,1.00097,-66.2733,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005079.0,1.0,38.19,10.82,0.0,0.0,305.0,1.02568,-55.7443,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005080.0,1.0,37.61,10.66,0.0,0.0,305.0,1.00601,-56.5844,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005081.0,1.0,89.83,25.45,0.0,0.0,305.0,1.00938,-55.2195,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005082.0,1.0,102.22,28.96,0.0,0.0,305.0,1.02058,-68.9912,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005083.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02,-63.1651,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005084.0,1.0,224.2,63.52,0.0,0.0,305.0,1.01318,-67.3565,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005085.0,1.0,51.3,14.54,0.0,0.0,305.0,1.0075,-69.1289,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005086.0,1.0,92.04,26.08,0.0,0.0,305.0,1.01077,-68.5449,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005087.0,1.0,4.13,1.17,0.0,0.0,305.0,1.00227,-63.2001,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005088.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00805,-58.5656,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005089.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00805,-58.5656,13.8,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005090.0,1.0,108.74,30.81,0.0,359.74,305.0,1.03,-70.4448,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005091.0,1.0,5.33,1.51,0.0,0.0,305.0,1.00163,-62.6111,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005092.0,1.0,17.62,4.99,0.0,0.0,305.0,1.00755,-66.4515,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005093.0,1.0,47.98,13.6,0.0,271.03,305.0,1.03,-67.0459,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005094.0,1.0,2.66,0.75,0.0,0.0,305.0,1.01538,-60.477,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005095.0,1.0,32.24,9.14,0.0,0.0,305.0,1.01398,-68.8582,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005096.0,1.0,61.74,17.49,0.0,0.0,305.0,1.01944,-68.0716,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005097.0,1.0,82.57,23.4,0.0,0.0,305.0,1.01806,-67.3499,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005098.0,1.0,156.22,44.26,0.0,236.47,305.0,1.03,-68.1113,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005099.0,1.0,67.63,19.16,0.0,114.96,305.0,1.03,-69.0688,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005100.0,1.0,22.45,6.36,0.0,0.0,305.0,1.01543,-68.7531,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005101.0,1.0,22.63,6.41,0.0,0.0,305.0,1.02491,-52.1268,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005102.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01719,-64.1913,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005103.0,1.0,234.49,66.44,0.0,0.0,305.0,1.01731,-68.3794,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005104.0,1.0,79.02,22.39,0.0,0.0,305.0,1.00908,-66.5534,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005105.0,1.0,105.27,29.83,0.0,0.0,305.0,1.01334,-69.9734,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005106.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01334,-69.9734,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005107.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01334,-69.9734,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005108.0,1.0,40.12,11.37,0.0,477.09,305.0,1.03,-67.6492,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005109.0,1.0,53.98,15.29,0.0,0.0,305.0,1.00158,-68.4975,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005110.0,1.0,3.44,0.97,0.0,0.0,305.0,0.996044,-54.0298,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005111.0,1.0,37.24,10.55,0.0,0.0,305.0,1.02455,-70.4679,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005112.0,1.0,14.25,4.04,0.0,0.0,305.0,1.02127,-55.5276,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005113.0,1.0,21.58,6.11,0.0,0.0,305.0,1.01176,-67.0977,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005114.0,1.0,56.95,16.13,0.0,0.0,305.0,1.01071,-68.5418,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005115.0,1.0,17.73,5.02,0.0,0.0,305.0,1.02278,-66.6333,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005116.0,1.0,141.56,40.11,0.0,0.0,305.0,1.01629,-69.8199,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005117.0,1.0,128.28,36.35,0.0,0.0,305.0,1.00871,-68.5055,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005118.0,1.0,8.65,2.45,0.0,0.0,305.0,1.01562,-44.4507,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005119.0,1.0,4.4,1.25,0.0,0.0,305.0,1.00782,-55.7837,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005120.0,1.0,0.0,0.0,0.0,0.0,305.0,1.03135,-46.211,500.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005121.0,1.0,76.66,21.72,0.0,36.27,305.0,1.03,-46.8376,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005122.0,1.0,65.0,18.42,0.0,0.0,305.0,1.02201,-70.1658,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005123.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01948,-52.3668,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005124.0,1.0,26.69,7.56,0.0,0.0,305.0,1.01872,-51.4709,115.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005125.0,1.0,67.92,19.24,0.0,0.0,305.0,1.01739,-66.7014,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005126.0,1.0,173.21,49.08,0.0,0.0,305.0,1.0175,-70.6799,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005127.0,1.0,3.89,1.1,0.0,0.0,305.0,1.02377,-55.7964,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005128.0,1.0,90.51,25.65,0.0,0.0,305.0,1.01336,-69.8796,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005129.0,1.0,14.89,4.22,0.0,0.0,305.0,1.03093,-50.5806,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005130.0,1.0,99.79,28.27,0.0,0.0,305.0,1.01314,-68.897,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005131.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02711,-50.107,500.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005132.0,1.0,102.52,29.05,0.0,0.0,305.0,1.02055,-52.3047,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005133.0,1.0,12.16,3.45,0.0,0.0,305.0,1.01964,-55.115,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005134.0,1.0,26.98,7.64,0.0,0.0,305.0,1.01124,-47.2745,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005135.0,1.0,27.59,7.82,0.0,0.0,305.0,1.02147,-52.4197,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005136.0,1.0,11.94,3.38,0.0,0.0,305.0,1.00212,-62.6603,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005137.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02342,-53.6678,500.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005138.0,1.0,105.04,29.76,0.0,0.0,305.0,1.02309,-54.9555,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005139.0,1.0,86.38,24.47,0.0,242.36,305.0,1.03,-71.1342,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005140.0,1.0,8.65,2.45,0.0,0.0,305.0,1.01123,-55.7375,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005141.0,1.0,45.38,12.86,0.0,0.0,305.0,1.0067,-66.4561,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005142.0,1.0,15.53,4.4,0.0,0.0,305.0,1.00801,-55.5082,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005143.0,1.0,87.45,24.78,0.0,0.0,305.0,1.01627,-66.5279,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005144.0,1.0,73.43,20.8,0.0,0.0,305.0,1.01206,-55.9107,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005145.0,1.0,117.86,33.39,0.0,0.0,305.0,1.02006,-68.2046,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005146.0,1.0,90.75,25.71,0.0,0.0,305.0,1.01031,-68.6447,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005147.0,1.0,108.12,30.63,0.0,0.0,305.0,1.00778,-70.1563,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005148.0,1.0,83.41,23.63,0.0,0.0,305.0,1.01351,-70.1624,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005149.0,1.0,91.45,25.91,0.0,0.0,305.0,1.01302,-70.547,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005150.0,1.0,4.11,1.17,0.0,0.0,305.0,1.006,-54.3294,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005151.0,1.0,5.33,1.51,0.0,0.0,305.0,1.02203,-57.244,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005152.0,1.0,60.98,17.28,0.0,0.0,305.0,1.0094,-69.2525,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005153.0,1.0,15.98,4.53,0.0,0.0,305.0,1.00881,-60.0639,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005154.0,1.0,15.58,4.41,0.0,0.0,305.0,1.01255,-57.9847,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005155.0,1.0,3.71,1.05,0.0,0.0,305.0,1.01475,-49.5261,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005156.0,1.0,6.22,1.76,0.0,0.0,305.0,1.02593,-49.6311,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005157.0,1.0,146.63,41.55,0.0,0.0,305.0,1.00338,-68.803,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005158.0,1.0,168.19,47.66,0.0,0.0,305.0,1.02264,-68.9847,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005159.0,1.0,14.54,4.12,0.0,0.0,305.0,1.01818,-52.8038,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005160.0,1.0,59.35,16.81,0.0,0.0,305.0,1.0052,-65.4689,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005161.0,1.0,199.65,56.57,0.0,232.55,305.0,1.03,-70.4432,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005162.0,1.0,6.69,1.9,0.0,0.0,305.0,1.00416,-57.9414,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005163.0,1.0,15.15,4.29,0.0,0.0,305.0,1.01719,-53.5293,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005164.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01328,-61.8234,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005165.0,1.0,55.53,15.73,0.0,0.0,305.0,1.00936,-64.7801,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005166.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03024,-59.9536,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005167.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01402,-61.7435,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005168.0,1.0,125.67,35.61,0.0,0.0,305.0,1.01647,-71.0486,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005169.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02336,-52.4385,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005170.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01818,-50.8025,18.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005171.0,1.0,1.06,0.3,0.0,0.0,305.0,1.00212,-61.8337,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005172.0,1.0,74.24,21.03,0.0,181.13,305.0,1.03,-64.5875,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005173.0,1.0,136.36,38.63,0.0,0.0,305.0,1.0112,-69.1325,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005174.0,1.0,4.32,1.22,0.0,0.0,305.0,1.00291,-60.7914,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005175.0,1.0,118.67,33.62,0.0,0.0,305.0,1.0078,-66.029,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005176.0,1.0,7.3,2.07,0.0,0.0,305.0,1.00075,-52.2276,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005177.0,1.0,91.38,25.89,0.0,0.0,305.0,1.00668,-68.2906,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005178.0,1.0,83.96,23.79,0.0,0.0,305.0,1.00718,-69.4768,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005179.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02148,-57.1974,500.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005180.0,1.0,88.36,25.04,0.0,0.0,305.0,1.01764,-58.686,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005181.0,1.0,178.22,50.5,0.0,0.0,305.0,1.01045,-69.9243,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005182.0,1.0,3.82,1.08,0.0,0.0,305.0,1.01303,-55.4174,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005183.0,1.0,139.09,39.41,0.0,0.0,305.0,1.02006,-71.0453,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005184.0,1.0,80.23,22.73,0.0,0.0,305.0,1.00523,-69.5592,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005185.0,1.0,25.72,7.29,0.0,0.0,305.0,1.01644,-65.1442,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005186.0,1.0,24.98,7.08,0.0,0.0,305.0,1.00576,-66.1591,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005187.0,1.0,15.41,4.37,0.0,0.0,305.0,1.00298,-49.862,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005188.0,1.0,64.82,18.37,0.0,0.0,305.0,1.00859,-69.7537,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005189.0,1.0,78.84,22.34,0.0,0.0,305.0,1.02005,-69.8054,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005190.0,1.0,3.38,0.96,0.0,0.0,305.0,1.01126,-57.6113,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005191.0,1.0,7.58,2.15,0.0,82.26,305.0,1.03,-56.5383,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005192.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02359,-50.9049,500.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005193.0,1.0,134.77,38.19,0.0,0.0,305.0,1.02016,-52.1838,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005194.0,1.0,59.01,16.72,0.0,0.0,305.0,1.01374,-68.384,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005195.0,1.0,55.26,15.66,0.0,0.0,305.0,1.015,-67.5574,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005196.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00748,-51.5809,500.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005197.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00704,-53.289,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005198.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00521,-50.8683,18.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005199.0,1.0,24.33,6.89,0.0,0.0,305.0,1.01552,-67.725,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005200.0,1.0,66.35,18.8,0.0,0.0,305.0,0.992763,-55.6625,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005201.0,1.0,4.81,1.36,0.0,0.0,305.0,1.01021,-54.9101,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005202.0,1.0,8.64,2.45,0.0,0.0,305.0,1.0079,-63.06,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005203.0,1.0,147.01,41.65,0.0,0.0,305.0,1.01457,-70.3835,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005204.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00821,-54.7288,500.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005205.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00942,-56.4561,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005206.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01,-52.3958,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005207.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01,-53.6379,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005208.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01,-53.356,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005209.0,1.0,3.59,1.02,0.0,0.0,305.0,1.01469,-56.2524,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005210.0,1.0,39.64,11.23,0.0,0.0,305.0,1.01496,-68.0918,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005211.0,1.0,6.91,1.96,0.0,0.0,305.0,1.00376,-57.6053,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005212.0,1.0,33.89,9.6,0.0,0.0,305.0,0.998101,-67.1354,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005213.0,1.0,92.1,26.09,0.0,0.0,305.0,1.01028,-69.8402,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005214.0,1.0,102.1,28.93,0.0,0.0,305.0,1.01194,-69.4259,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005215.0,1.0,19.98,5.66,0.0,0.0,305.0,1.00363,-67.5726,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005216.0,1.0,66.58,18.86,0.0,0.0,305.0,1.0151,-68.1581,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005217.0,1.0,100.33,28.43,0.0,439.01,305.0,1.03,-68.545,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005218.0,1.0,39.29,11.13,0.0,0.0,305.0,1.01,-66.3917,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005219.0,1.0,13.35,3.78,0.0,87.82,305.0,1.03,-67.9938,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005220.0,1.0,40.49,11.47,0.0,0.0,305.0,1.01327,-66.9774,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005221.0,1.0,91.29,25.87,0.0,0.0,305.0,1.0111,-55.228,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005222.0,1.0,33.14,9.39,0.0,0.0,305.0,1.00266,-66.0456,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005223.0,1.0,34.79,9.86,0.0,0.0,305.0,0.997891,-57.9348,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005224.0,1.0,154.87,43.88,0.0,0.0,305.0,1.01532,-70.3743,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005225.0,1.0,13.06,3.7,0.0,0.0,305.0,1.0241,-67.7629,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005226.0,1.0,5.49,1.56,0.0,0.0,305.0,1.03023,-50.843,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005227.0,1.0,70.88,20.08,0.0,0.0,305.0,1.01083,-70.4977,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005228.0,1.0,81.2,23.01,0.0,0.0,305.0,1.01294,-67.6004,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005229.0,1.0,43.94,12.45,0.0,0.0,305.0,1.01462,-69.0264,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005230.0,1.0,66.37,18.81,0.0,0.0,305.0,1.02351,-70.0717,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005231.0,1.0,14.93,4.23,0.0,0.0,305.0,1.02074,-54.13,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005232.0,1.0,49.97,14.16,0.0,0.0,305.0,1.02393,-69.3665,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005233.0,1.0,98.77,27.99,0.0,0.0,305.0,1.01966,-68.8285,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005234.0,1.0,142.66,40.42,0.0,0.0,305.0,1.00627,-67.6459,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005235.0,1.0,20.37,5.77,0.0,0.0,305.0,1.02175,-53.6122,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005236.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01006,-45.4016,500.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005237.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00212,-43.1015,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005238.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00705,-44.4709,18.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005239.0,1.0,0.0,0.0,0.0,0.0,305.0,1.03421,-48.0617,500.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005240.0,1.0,0.0,0.0,0.0,0.0,305.0,1.03458,-49.8467,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005241.0,1.0,0.0,0.0,0.0,0.0,305.0,1.03594,-51.3313,115.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005242.0,1.0,0.0,0.0,0.0,0.0,305.0,1.03594,-51.3313,115.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005243.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02877,-46.4807,13.8,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005244.0,1.0,65.13,18.45,0.0,0.0,305.0,1.01191,-67.3301,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005245.0,1.0,138.96,39.37,0.0,0.0,305.0,1.01739,-70.0693,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005246.0,1.0,21.21,6.01,0.0,0.0,305.0,1.01617,-55.3767,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005247.0,1.0,3.26,0.92,0.0,0.0,305.0,1.01351,-57.1113,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005248.0,1.0,101.02,28.62,0.0,0.0,305.0,1.01263,-68.2441,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005249.0,1.0,114.68,32.49,0.0,0.0,305.0,1.00908,-64.2163,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005250.0,1.0,165.09,46.77,0.0,0.0,305.0,1.01515,-67.7336,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005251.0,1.0,123.12,34.88,0.0,0.0,305.0,1.02378,-69.0958,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005252.0,1.0,80.8,22.89,0.0,0.0,305.0,1.02146,-70.5309,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005253.0,1.0,126.68,35.89,0.0,0.0,305.0,1.00478,-68.4389,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005254.0,1.0,82.94,23.5,0.0,0.0,305.0,1.01356,-67.7394,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005255.0,1.0,9.43,2.67,0.0,0.0,305.0,0.998194,-56.4066,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005256.0,1.0,1.3,0.37,0.0,0.0,305.0,1.00189,-64.4052,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005257.0,1.0,9.9,2.8,0.0,0.0,305.0,1.00157,-63.7587,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005258.0,1.0,100.19,28.39,0.0,0.0,305.0,1.00509,-69.3098,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005259.0,1.0,9.21,2.61,0.0,0.0,305.0,1.01825,-68.2609,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005260.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01246,-53.305,500.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005261.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01594,-54.5504,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005262.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01,-49.0041,13.8,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005263.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01,-50.689,13.8,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005264.0,1.0,12.13,3.44,0.0,67.38,305.0,1.03,-54.0717,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005265.0,1.0,103.94,29.45,0.0,0.0,305.0,1.01804,-66.737,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005266.0,1.0,136.12,38.57,0.0,0.0,305.0,1.0217,-68.3703,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005267.0,1.0,39.32,11.14,0.0,0.0,305.0,1.01195,-56.7603,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005268.0,1.0,32.23,9.13,0.0,0.0,305.0,0.997839,-63.822,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005269.0,1.0,86.96,24.64,0.0,0.0,305.0,1.00437,-63.9507,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005270.0,1.0,22.41,6.35,0.0,0.0,305.0,1.00695,-57.9577,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005271.0,1.0,10.01,2.83,0.0,0.0,305.0,1.0189,-53.1929,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005272.0,1.0,18.83,5.33,0.0,0.0,305.0,1.02097,-70.0527,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005273.0,1.0,116.0,32.87,0.0,0.0,305.0,1.02561,-70.0793,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005274.0,1.0,11.87,3.36,0.0,0.0,305.0,1.00709,-68.4765,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005275.0,1.0,4.75,1.35,0.0,0.0,305.0,1.00008,-58.7051,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005276.0,1.0,10.54,2.99,0.0,0.0,305.0,1.01368,-53.7185,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005277.0,1.0,104.8,29.69,0.0,0.0,305.0,1.00462,-68.8296,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005278.0,1.0,50.69,14.36,0.0,0.0,305.0,1.01818,-51.98,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005279.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02446,-49.9794,500.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005280.0,1.0,94.63,26.81,0.0,0.0,305.0,1.02061,-51.2763,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005281.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01792,-47.0708,13.8,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005282.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01919,-47.5224,13.8,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005283.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02446,-49.9794,13.8,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005284.0,1.0,44.65,12.65,0.0,0.0,305.0,1.00561,-67.2673,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005285.0,1.0,10.15,2.88,0.0,0.0,305.0,0.998135,-59.7251,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005286.0,1.0,30.18,8.55,0.0,0.0,305.0,1.01518,-53.2706,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005287.0,1.0,186.78,52.92,0.0,0.0,305.0,1.00889,-69.1343,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005288.0,1.0,13.61,3.86,0.0,0.0,305.0,1.00016,-63.8473,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005289.0,1.0,69.76,19.77,0.0,644.83,305.0,1.03,-70.285,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005290.0,1.0,30.34,8.6,0.0,0.0,305.0,1.00628,-59.3078,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005291.0,1.0,144.17,40.85,0.0,0.0,305.0,1.01287,-67.4049,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005292.0,1.0,62.05,17.58,0.0,0.0,305.0,1.00795,-65.4844,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005293.0,1.0,62.97,17.84,0.0,0.0,305.0,1.00163,-61.5521,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005294.0,1.0,111.16,31.49,0.0,0.0,305.0,1.01679,-70.7714,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005295.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02189,-62.6544,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005296.0,1.0,102.32,28.99,0.0,0.0,305.0,1.01499,-65.2069,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005297.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02189,-62.6544,13.8,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005298.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02815,-61.9816,13.8,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005299.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03453,-61.2778,13.8,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005300.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03244,-61.5098,13.8,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005301.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03463,-61.2856,13.8,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005302.0,2.0,0.0,0.0,0.0,0.0,305.0,1.04,-58.2677,13.8,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005303.0,2.0,0.0,0.0,0.0,0.0,305.0,1.04,-59.3835,13.8,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005304.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01934,-62.9538,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005305.0,1.0,189.42,53.67,0.0,0.0,305.0,1.01872,-66.8842,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005306.0,1.0,40.81,11.56,0.0,0.0,305.0,1.01668,-63.9067,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005307.0,1.0,143.56,40.67,0.0,0.0,305.0,1.0185,-69.3426,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005308.0,1.0,15.35,4.35,0.0,0.0,305.0,1.01203,-68.1274,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005309.0,1.0,98.85,28.01,0.0,0.0,305.0,1.01269,-70.3619,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005310.0,1.0,69.99,19.83,0.0,0.0,305.0,1.02473,-68.8462,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005311.0,1.0,40.96,11.61,0.0,0.0,305.0,1.02256,-70.8947,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005312.0,1.0,81.81,23.18,0.0,0.0,305.0,1.00277,-65.9716,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005313.0,1.0,16.12,4.57,0.0,0.0,305.0,1.01507,-66.4342,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005314.0,1.0,11.99,3.4,0.0,0.0,305.0,1.01568,-55.8358,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005315.0,1.0,31.74,8.99,0.0,0.0,305.0,1.00272,-67.7624,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005316.0,1.0,176.19,49.92,0.0,290.76,305.0,1.03,-69.8867,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005317.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01336,-54.5185,500.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005318.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01222,-57.6485,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005319.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01,-53.6462,13.2,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005320.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01336,-54.5185,13.2,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005321.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01,-53.6835,13.2,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005322.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02096,-63.15,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005323.0,1.0,219.44,62.17,0.0,0.0,305.0,1.01916,-67.3684,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005324.0,2.0,0.0,0.0,0.0,0.0,305.0,1.04,-60.0012,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005325.0,2.0,0.0,0.0,0.0,0.0,305.0,1.04,-59.9919,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005326.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03113,-62.0633,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005327.0,1.0,4.01,1.14,0.0,0.0,305.0,1.00637,-56.3991,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005328.0,1.0,13.64,3.86,0.0,0.0,305.0,1.00931,-57.1349,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005329.0,1.0,148.25,42.0,0.0,0.0,305.0,1.00736,-69.481,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005330.0,1.0,64.78,18.35,0.0,0.0,305.0,1.01661,-67.5215,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005331.0,1.0,26.36,7.47,0.0,0.0,305.0,1.00578,-67.9778,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005332.0,1.0,85.12,24.12,0.0,0.0,305.0,1.01417,-68.2326,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005333.0,1.0,108.12,30.63,0.0,0.0,305.0,1.00003,-68.149,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005334.0,1.0,23.95,6.78,0.0,0.0,305.0,1.02029,-41.3921,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005335.0,1.0,166.71,47.23,0.0,0.0,305.0,1.01231,-70.4272,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005336.0,1.0,74.14,21.01,0.0,0.0,305.0,1.01123,-67.8906,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005337.0,1.0,18.78,5.32,0.0,0.0,305.0,1.00577,-54.4693,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005338.0,1.0,80.26,22.74,0.0,0.0,305.0,1.00064,-64.3935,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005339.0,1.0,80.01,22.67,0.0,193.98,305.0,1.03,-69.6793,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005340.0,1.0,33.94,9.62,0.0,0.0,305.0,1.0191,-70.1811,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005341.0,1.0,38.7,10.97,0.0,0.0,305.0,1.02209,-68.6871,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005342.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03053,-67.5577,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005343.0,2.0,0.0,0.0,0.0,0.0,305.0,1.04,-63.2931,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005344.0,1.0,94.71,26.84,0.0,0.0,305.0,1.02554,-71.1192,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005345.0,1.0,33.12,9.38,0.0,0.0,305.0,1.00141,-61.6645,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005346.0,1.0,91.3,25.87,0.0,525.7,305.0,1.03,-67.5198,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005347.0,1.0,18.68,5.29,0.0,0.0,305.0,1.014,-44.0923,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005348.0,1.0,9.25,2.62,0.0,0.0,305.0,1.00369,-63.8769,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005349.0,1.0,60.83,17.23,0.0,0.0,305.0,1.01122,-68.3667,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005350.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01568,-63.7811,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005351.0,1.0,174.28,49.38,0.0,0.0,305.0,1.01337,-66.9227,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005352.0,1.0,41.84,11.85,0.0,0.0,305.0,1.01682,-69.1608,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005353.0,1.0,56.58,16.03,0.0,0.0,305.0,1.02205,-68.0108,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005354.0,1.0,77.72,22.02,0.0,0.0,305.0,1.01445,-70.3185,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005355.0,1.0,5.65,1.6,0.0,0.0,305.0,1.00599,-64.5637,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005356.0,1.0,122.43,34.69,0.0,0.0,305.0,1.02563,-69.8503,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005357.0,1.0,91.04,25.79,0.0,0.0,305.0,1.01267,-68.2866,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005358.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02178,-49.4863,500.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005359.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02075,-51.8587,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005360.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01,-43.2097,13.8,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005361.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00726,-55.5638,500.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005362.0,1.0,33.91,9.61,0.0,0.0,305.0,1.00524,-56.5256,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005363.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00694,-55.3701,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005364.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00513,-54.419,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005365.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00228,-53.1744,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005366.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00163,-52.843,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005367.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00171,-52.9241,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005368.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00384,-53.8115,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005369.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00129,-52.6988,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005370.0,1.0,105.99,30.03,0.0,0.0,305.0,1.00453,-67.6497,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005371.0,1.0,69.0,19.55,0.0,0.0,305.0,1.01835,-66.904,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005372.0,1.0,39.8,11.28,0.0,0.0,305.0,1.02253,-70.7815,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005373.0,1.0,156.99,44.48,0.0,0.0,305.0,1.00251,-70.2001,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005374.0,1.0,69.09,19.58,0.0,0.0,305.0,1.01809,-67.4486,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005375.0,1.0,62.09,17.59,0.0,0.0,305.0,1.02065,-67.4817,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005376.0,1.0,47.85,13.56,0.0,0.0,305.0,1.01853,-67.9441,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005377.0,1.0,57.62,16.33,0.0,0.0,305.0,1.01213,-55.5297,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005378.0,1.0,68.06,19.28,0.0,147.35,305.0,1.03,-56.593,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005379.0,1.0,164.73,46.67,0.0,0.0,305.0,1.0182,-69.1929,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005380.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02234,-60.058,500.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005381.0,1.0,79.8,22.61,0.0,0.0,305.0,1.01451,-61.5926,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005382.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03716,-59.5635,13.8,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005383.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03918,-59.4952,13.8,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005384.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01812,-63.7683,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005385.0,1.0,240.97,68.28,0.0,0.0,305.0,1.01781,-66.2716,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005386.0,1.0,63.55,18.0,0.0,375.33,305.0,1.03,-69.5331,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005387.0,1.0,77.75,22.03,0.0,0.0,305.0,1.0101,-68.8215,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005388.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02172,-53.8488,500.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005389.0,1.0,87.47,24.78,0.0,0.0,305.0,1.018,-55.1413,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005390.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01791,-52.9253,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005391.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01887,-54.2716,115.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005392.0,1.0,7.49,2.12,0.0,0.0,305.0,1.01108,-55.5426,115.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005393.0,1.0,14.92,4.23,0.0,0.0,305.0,1.0113,-57.1237,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005394.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02651,-39.793,500.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005395.0,1.0,0.0,0.0,0.0,0.0,305.0,1.0246,-37.7158,230.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005396.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01927,-40.4551,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005397.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01097,-38.4944,115.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005398.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01097,-38.4944,115.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005399.0,2.0,0.0,0.0,0.0,0.0,305.0,1.0302,-39.0754,13.8,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005400.0,1.0,108.27,30.68,0.0,0.0,305.0,1.00719,-66.7864,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005401.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01386,-55.2466,500.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005402.0,1.0,65.97,18.69,0.0,0.0,305.0,1.00798,-58.7106,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005403.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02688,-53.8013,18.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005404.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02284,-54.3921,18.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005405.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02295,-54.3006,18.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005406.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02647,-53.844,18.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005407.0,1.0,21.28,6.03,0.0,0.0,305.0,1.02402,-57.0964,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005408.0,1.0,26.57,7.53,0.0,0.0,305.0,1.01665,-66.73,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005409.0,1.0,92.56,26.22,0.0,0.0,305.0,1.0052,-68.2808,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005410.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02852,-50.7511,500.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005411.0,1.0,120.07,34.02,0.0,176.83,305.0,1.03,-53.5729,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005412.0,1.0,144.59,40.97,0.0,0.0,305.0,1.01317,-68.6761,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005413.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01059,-51.0347,500.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005414.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02024,-52.1859,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005415.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00609,-48.8437,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005416.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00591,-48.8193,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005417.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00648,-49.0836,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005418.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00716,-49.195,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005419.0,2.0,0.0,0.0,0.0,0.0,305.0,1.00865,-49.9583,13.8,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005420.0,1.0,14.67,4.16,0.0,0.0,305.0,1.01477,-66.4504,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005421.0,1.0,2.01,0.57,0.0,151.06,305.0,1.03,-67.1998,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005422.0,1.0,182.95,51.83,0.0,348.93,305.0,1.03,-69.5395,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005423.0,2.0,0.0,0.0,0.0,0.0,305.0,1.02889,-68.8793,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005424.0,2.0,0.0,0.0,0.0,0.0,305.0,1.03,-69.5395,13.8,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005425.0,1.0,52.93,15.0,0.0,0.0,305.0,1.01391,-69.1309,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005426.0,1.0,43.86,12.43,0.0,0.0,305.0,1.00163,-64.7351,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005427.0,1.0,25.31,7.17,0.0,0.0,305.0,1.00044,-65.9145,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005428.0,1.0,85.26,24.16,0.0,0.0,305.0,1.01466,-67.4289,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005429.0,1.0,106.17,30.08,0.0,0.0,305.0,1.0094,-68.5615,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005430.0,1.0,60.59,17.17,0.0,0.0,305.0,1.01533,-64.1573,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005431.0,1.0,84.43,23.92,0.0,0.0,305.0,1.01326,-68.9259,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005432.0,1.0,42.02,11.91,0.0,0.0,305.0,1.00847,-62.852,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005433.0,1.0,116.98,33.14,0.0,0.0,305.0,1.01155,-69.3204,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005434.0,1.0,9.96,2.82,0.0,0.0,305.0,1.0246,-66.3435,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005435.0,1.0,4.5,1.27,0.0,0.0,305.0,1.02145,-54.1174,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005436.0,1.0,72.89,20.65,0.0,0.0,305.0,1.02654,-70.3929,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005437.0,1.0,9.01,2.55,0.0,0.0,305.0,1.00475,-58.0167,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005438.0,1.0,50.24,14.24,0.0,0.0,305.0,1.01572,-67.9833,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005439.0,1.0,113.9,32.27,0.0,0.0,305.0,1.00738,-62.8199,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005440.0,1.0,167.12,47.35,0.0,279.49,305.0,1.03,-69.5805,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005441.0,1.0,145.18,41.13,0.0,0.0,305.0,1.02138,-66.2427,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005442.0,1.0,43.72,12.39,0.0,0.0,305.0,1.0154,-68.3922,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005443.0,1.0,52.34,14.83,0.0,0.0,305.0,1.02453,-67.8121,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005444.0,2.0,0.0,0.0,0.0,0.0,305.0,1.01323,-59.3524,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005445.0,1.0,0.0,0.0,0.0,0.0,305.0,1.00783,-63.1432,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005446.0,1.0,40.66,11.52,0.0,0.0,305.0,1.01442,-57.3942,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005447.0,1.0,154.46,43.76,0.0,0.0,305.0,1.00671,-67.5717,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005448.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01911,-63.2983,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005449.0,1.0,266.99,75.65,0.0,0.0,305.0,1.02557,-66.6295,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005450.0,1.0,17.1,4.84,0.0,0.0,305.0,1.00155,-67.4432,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005451.0,1.0,0.0,0.0,0.0,0.0,305.0,1.02962,-50.7269,500.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005452.0,1.0,106.6,30.2,0.0,0.0,305.0,1.02506,-52.0132,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005453.0,1.0,67.92,19.24,0.0,0.0,305.0,1.00922,-64.9136,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005454.0,1.0,47.76,13.53,0.0,0.0,305.0,1.01271,-65.4706,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005455.0,1.0,9.47,2.68,0.0,0.0,305.0,1.00048,-61.1021,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005456.0,1.0,12.62,3.58,0.0,0.0,305.0,1.02006,-47.7288,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005457.0,1.0,103.54,29.34,0.0,0.0,305.0,1.01021,-68.8275,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005458.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01733,-53.2938,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005459.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01958,-54.7106,115.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005460.0,1.0,14.16,4.01,0.0,0.0,305.0,1.00184,-57.4254,115.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005461.0,1.0,72.8,20.63,0.0,0.0,305.0,1.01283,-53.0142,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005462.0,1.0,86.05,24.38,0.0,0.0,305.0,1.01184,-68.9668,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005463.0,1.0,160.33,45.43,0.0,0.0,305.0,1.0215,-70.1649,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005464.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01721,-63.5214,500.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005465.0,1.0,218.17,61.81,0.0,0.0,305.0,1.01927,-67.2048,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005466.0,1.0,7.44,2.11,0.0,0.0,305.0,1.01103,-55.8782,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005467.0,1.0,28.23,8.0,0.0,0.0,305.0,1.02016,-70.2374,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005468.0,1.0,42.13,11.94,0.0,0.0,305.0,1.01193,-69.1213,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005469.0,1.0,8.5,2.41,0.0,0.0,305.0,1.01574,-68.1626,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005470.0,1.0,70.52,19.98,0.0,0.0,305.0,1.02089,-57.1122,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005471.0,1.0,1.44,0.41,0.0,0.0,305.0,1.02401,-53.1234,161.0,12.0,1.1,0.9,0.0,0.0,0.0,0.0
3005472.0,1.0,4.57,1.29,0.0,0.0,305.0,1.00605,-45.6922,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005473.0,1.0,4.03,1.14,0.0,0.0,305.0,1.00886,-59.5149,161.0,18.0,1.1,0.9,0.0,0.0,0.0,0.0
3005474.0,1.0,3.11,0.88,0.0,0.0,305.0,1.00475,-59.3784,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005475.0,1.0,59.28,16.8,0.0,0.0,305.0,1.01089,-67.5615,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005476.0,1.0,10.97,3.11,0.0,0.0,305.0,0.997885,-62.0011,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3005477.0,1.0,79.03,22.39,0.0,0.0,305.0,1.01754,-54.949,161.0,13.0,1.1,0.9,0.0,0.0,0.0,0.0
3005478.0,1.0,137.94,39.08,0.0,406.1,305.0,1.03,-69.6563,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005479.0,1.0,0.0,0.0,0.0,0.0,305.0,1.01422,-61.4243,500.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005480.0,1.0,179.23,50.78,0.0,0.0,305.0,1.00874,-64.8748,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005481.0,1.0,58.18,16.49,0.0,0.0,305.0,1.00521,-66.1868,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005482.0,1.0,69.18,19.6,0.0,263.75,305.0,1.03,-70.9628,161.0,16.0,1.1,0.9,0.0,0.0,0.0,0.0
3005483.0,1.0,84.63,23.98,0.0,0.0,305.0,1.02096,-67.5484,161.0,17.0,1.1,0.9,0.0,0.0,0.0,0.0
3005484.0,1.0,6.29,1.78,0.0,0.0,305.0,1.02357,-43.8987,161.0,15.0,1.1,0.9,0.0,0.0,0.0,0.0
3005485.0,1.0,4.69,1.33,0.0,0.0,305.0,1.01625,-59.6484,161.0,14.0,1.1,0.9,0.0,0.0,0.0,0.0
3006001.0,1.0,103.81,29.41,0.0,202.82,306.0,1.03,-56.299,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006002.0,1.0,32.48,9.2,0.0,0.0,306.0,1.01125,-56.3084,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006003.0,1.0,0.0,0.0,0.0,0.0,306.0,1.03342,-45.9385,500.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006004.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02083,-42.4468,230.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006005.0,1.0,75.48,21.39,0.0,0.0,306.0,1.02318,-45.6373,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006006.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-44.5382,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006007.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03342,-45.9385,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006008.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-44.4176,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006009.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-43.3902,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006010.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-44.1686,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006011.0,1.0,24.02,6.81,0.0,0.0,306.0,1.01432,-51.8327,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006012.0,1.0,13.51,3.83,0.0,84.83,306.0,1.03,-49.4078,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006013.0,1.0,94.89,26.89,0.0,0.0,306.0,0.997373,-57.3123,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006014.0,1.0,5.51,1.56,0.0,0.0,306.0,1.02076,-51.3342,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006015.0,1.0,24.76,7.02,0.0,0.0,306.0,1.01489,-55.6916,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006016.0,1.0,176.43,49.99,0.0,0.0,306.0,1.01267,-56.4049,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006017.0,1.0,83.31,23.6,0.0,0.0,306.0,1.00936,-54.6786,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006018.0,1.0,2.46,0.7,0.0,0.0,306.0,1.00168,-56.0917,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006019.0,1.0,59.07,16.74,0.0,0.0,306.0,1.00188,-56.7513,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006020.0,1.0,16.53,4.68,0.0,0.0,306.0,1.02208,-51.1085,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006021.0,1.0,0.0,0.0,0.0,0.0,306.0,1.03182,-48.5812,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006022.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02322,-51.2697,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006023.0,1.0,132.89,37.65,0.0,0.0,306.0,1.01245,-55.0032,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006024.0,1.0,84.99,24.08,0.0,238.26,306.0,1.03,-58.4771,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006025.0,1.0,64.63,18.31,0.0,343.3,306.0,1.03,-56.6483,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006026.0,1.0,22.12,6.27,0.0,0.0,306.0,1.00378,-55.4708,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
