bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
3006027.0,1.0,64.98,18.41,0.0,0.0,306.0,1.0196,-52.0777,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006028.0,1.0,103.35,29.28,0.0,0.0,306.0,0.998745,-56.4984,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006029.0,1.0,6.98,1.98,0.0,0.0,306.0,1.02222,-46.0918,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006030.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01725,-35.5493,230.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006031.0,1.0,29.18,8.27,0.0,0.0,306.0,1.01292,-38.1754,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006032.0,1.0,36.4,10.31,0.0,0.0,306.0,1.00177,-59.0254,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006033.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02257,-50.3606,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006034.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01468,-52.4908,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006035.0,1.0,206.37,58.47,0.0,0.0,306.0,1.00672,-55.4542,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006036.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0156,-51.2786,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006037.0,1.0,147.53,41.8,0.0,0.0,306.0,1.01164,-53.9506,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006038.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02972,-48.8695,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006039.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01328,-52.6721,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006040.0,1.0,80.78,22.89,0.0,0.0,306.0,1.00334,-56.5093,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006041.0,2.0,0.0,0.0,0.0,0.0,306.0,1.0337,-48.8739,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006042.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-48.8773,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006043.0,1.0,148.3,42.02,0.0,0.0,306.0,1.00103,-54.983,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006044.0,1.0,18.3,5.18,0.0,0.0,306.0,1.0018,-56.251,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006045.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02712,-48.4341,500.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006046.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02138,-51.5277,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006047.0,1.0,149.85,42.46,0.0,0.0,306.0,1.01492,-55.9613,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006048.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02712,-48.4341,13.8,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006049.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02712,-48.4341,13.8,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006050.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02712,-48.4341,13.8,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006051.0,2.0,0.0,0.0,0.0,0.0,306.0,1.0344,-47.6545,13.8,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006052.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02712,-48.4341,13.8,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006053.0,2.0,0.0,0.0,0.0,0.0,306.0,1.0354,-47.5361,13.8,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006054.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-46.7303,13.8,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006055.0,1.0,4.93,1.4,0.0,0.0,306.0,1.02571,-58.2569,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006056.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02532,-46.0353,500.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006057.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02049,-48.8793,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006058.0,1.0,178.64,50.61,0.0,0.0,306.0,1.01372,-51.199,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006059.0,1.0,3.44,0.97,0.0,0.0,306.0,1.02621,-54.8554,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006060.0,1.0,74.53,21.12,0.0,0.0,306.0,1.00929,-57.3401,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006061.0,1.0,147.9,41.91,0.0,0.0,306.0,1.00347,-57.2937,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006062.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02014,-33.631,500.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006063.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01686,-36.6631,230.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006064.0,1.0,82.48,23.37,0.0,0.0,306.0,1.01026,-39.9404,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006065.0,1.0,14.86,4.21,0.0,0.0,306.0,1.00647,-56.3197,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006066.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02701,-46.6457,500.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006067.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02117,-48.9556,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006068.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0145,-52.7631,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006069.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-45.8237,18.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006070.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-44.5298,18.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006071.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-46.0869,18.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006072.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02701,-46.6457,18.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006073.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-45.4856,18.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006074.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-45.4965,18.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006075.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02127,-31.9481,500.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006076.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02213,-34.1157,230.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006077.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02181,-36.1996,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006078.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01262,-28.8316,22.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006079.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01774,-30.9477,22.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006080.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01623,-30.5817,22.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006081.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0251,-50.1914,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006082.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-47.6392,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006083.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-41.3058,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006084.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01183,-54.7957,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006085.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01193,-54.5295,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006086.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01198,-52.1118,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006087.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01183,-54.7957,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006088.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01203,-54.3753,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006089.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01205,-53.2989,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006090.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01203,-53.1036,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006091.0,1.0,37.81,10.71,0.0,114.19,306.0,1.03,-58.2239,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006092.0,1.0,35.66,10.1,0.0,44.78,306.0,1.03,-47.5866,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006093.0,1.0,40.54,11.49,0.0,0.0,306.0,1.00362,-55.5282,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006094.0,1.0,67.98,19.26,0.0,0.0,306.0,1.01052,-55.0589,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006095.0,1.0,68.37,19.37,0.0,0.0,306.0,1.01209,-57.0501,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006096.0,1.0,25.78,7.3,0.0,72.69,306.0,1.03,-52.8496,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006097.0,1.0,105.36,29.85,0.0,0.0,306.0,1.00166,-56.0496,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006098.0,1.0,132.22,37.46,0.0,0.0,306.0,1.00247,-57.8115,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006099.0,1.0,21.38,6.06,0.0,0.0,306.0,1.00381,-56.2269,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006100.0,1.0,37.71,10.69,0.0,0.0,306.0,1.00346,-56.3508,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006101.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02399,-32.928,500.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006102.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02241,-36.0251,230.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006103.0,1.0,34.21,9.69,0.0,54.27,306.0,1.03,-41.754,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006104.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03131,-32.139,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006105.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03555,-31.6617,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006106.0,2.0,0.0,0.0,0.0,0.0,306.0,1.0299,-32.3019,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006107.0,1.0,0.0,0.0,0.0,0.0,306.0,1.03338,-47.501,500.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006108.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01736,-47.6199,230.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006109.0,1.0,14.44,4.09,0.0,0.0,306.0,1.02074,-50.4854,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006110.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-45.7446,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006111.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-45.8003,13.8,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006112.0,1.0,16.16,4.58,0.0,0.0,306.0,1.00788,-54.5207,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006113.0,1.0,20.52,5.81,0.0,0.0,306.0,0.998759,-57.1406,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006114.0,1.0,70.54,19.99,0.0,0.0,306.0,0.993453,-57.779,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006115.0,1.0,131.13,37.15,0.0,0.0,306.0,1.00226,-56.5272,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006116.0,1.0,56.85,16.11,0.0,0.0,306.0,1.00382,-57.6468,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006117.0,1.0,27.2,7.71,0.0,0.0,306.0,1.02458,-44.0648,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006118.0,1.0,0.0,0.0,0.0,0.0,306.0,1.03163,-49.0182,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006119.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0196,-52.5314,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006120.0,1.0,195.3,55.33,0.0,0.0,306.0,1.01816,-55.7595,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006121.0,1.0,120.8,34.23,0.0,0.0,306.0,1.01176,-56.1792,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006122.0,1.0,22.71,6.43,0.0,0.0,306.0,1.01131,-39.1006,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006123.0,1.0,45.11,12.78,0.0,0.0,306.0,1.00151,-57.0888,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006124.0,1.0,57.42,16.27,0.0,0.0,306.0,1.00862,-53.3762,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006125.0,1.0,2.59,0.73,0.0,0.0,306.0,1.00102,-53.5935,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006126.0,1.0,50.38,14.27,0.0,0.0,306.0,1.00081,-56.5132,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006127.0,1.0,25.24,7.15,0.0,38.28,306.0,1.03,-52.7372,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006128.0,1.0,52.8,14.96,0.0,0.0,306.0,0.998975,-57.8006,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006129.0,1.0,9.86,2.79,0.0,0.0,306.0,1.00363,-56.7147,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006130.0,1.0,13.4,3.8,0.0,0.0,306.0,1.00158,-56.1961,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006131.0,1.0,43.85,12.43,0.0,0.0,306.0,1.00483,-56.8717,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006132.0,1.0,64.74,18.34,0.0,0.0,306.0,0.991853,-58.0114,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006133.0,1.0,10.44,2.96,0.0,0.0,306.0,1.01813,-49.4191,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006134.0,1.0,7.62,2.16,0.0,0.0,306.0,1.02323,-56.8402,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006135.0,1.0,21.71,6.15,0.0,0.0,306.0,1.00925,-37.6839,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006136.0,1.0,71.18,20.17,0.0,0.0,306.0,1.01429,-56.9272,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006137.0,1.0,42.18,11.95,0.0,0.0,306.0,0.990701,-58.9857,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006138.0,1.0,27.68,7.84,0.0,0.0,306.0,1.0121,-58.5661,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006139.0,1.0,9.61,2.72,0.0,0.0,306.0,1.0142,-52.2191,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006140.0,1.0,11.69,3.31,0.0,0.0,306.0,1.02002,-55.9014,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006141.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02687,-45.6922,500.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006142.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02172,-49.2424,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006143.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02327,-52.7448,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006144.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02687,-45.6922,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006145.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-42.5302,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006146.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-42.6469,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006147.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-43.3397,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006148.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02687,-45.6922,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006149.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-45.1146,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006150.0,1.0,117.27,33.23,0.0,0.0,306.0,1.01894,-57.0822,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006151.0,1.0,16.14,4.57,0.0,52.6,306.0,1.03,-42.8634,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006152.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01946,-52.3327,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006153.0,1.0,107.97,30.59,0.0,0.0,306.0,1.00178,-54.4472,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006154.0,1.0,43.1,12.21,0.0,0.0,306.0,1.00393,-55.5948,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006155.0,1.0,37.02,10.49,0.0,0.0,306.0,0.998076,-55.3947,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006156.0,1.0,52.66,14.92,0.0,0.0,306.0,1.0183,-51.0476,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006157.0,1.0,28.81,8.16,0.0,0.0,306.0,1.00624,-58.3052,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006158.0,1.0,5.64,1.6,0.0,68.03,306.0,1.03,-43.4862,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006159.0,1.0,91.04,25.79,0.0,0.0,306.0,1.00883,-55.5513,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006160.0,1.0,98.28,27.85,0.0,0.0,306.0,0.998801,-56.8143,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006161.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02617,-44.8344,500.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006162.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02278,-48.3908,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006163.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01666,-50.9037,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006164.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-44.1797,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006165.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-44.1055,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006166.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-44.5289,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006167.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03,-44.2614,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006168.0,1.0,138.23,39.17,0.0,0.0,306.0,1.00035,-57.35,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006169.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02911,-45.3431,500.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006170.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02361,-49.5329,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006171.0,1.0,113.76,32.23,0.0,0.0,306.0,1.01077,-52.7052,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006172.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01572,-36.3816,230.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006173.0,1.0,35.48,10.05,0.0,0.0,306.0,1.01607,-38.5401,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006174.0,1.0,95.75,27.13,0.0,0.0,306.0,1.01308,-56.4234,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006175.0,1.0,96.6,27.37,0.0,0.0,306.0,0.997477,-57.2282,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006176.0,1.0,45.32,12.84,0.0,0.0,306.0,1.00986,-55.9918,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006177.0,1.0,0.0,0.0,0.0,378.13,306.0,1.03,-51.4361,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006178.0,1.0,134.45,38.09,0.0,0.0,306.0,1.01592,-54.5351,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006179.0,1.0,11.85,3.36,0.0,0.0,306.0,1.0117,-56.2733,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006180.0,1.0,34.14,9.67,0.0,0.0,306.0,0.998829,-54.9096,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006181.0,1.0,49.13,13.92,0.0,0.0,306.0,1.01486,-56.315,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006182.0,1.0,95.83,27.15,0.0,0.0,306.0,1.00103,-57.6922,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006183.0,1.0,26.97,7.64,0.0,0.0,306.0,1.01691,-43.2537,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006184.0,1.0,48.39,13.71,0.0,0.0,306.0,0.994561,-58.0318,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006185.0,1.0,20.84,5.9,0.0,0.0,306.0,0.996904,-57.8282,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006186.0,1.0,39.37,11.15,0.0,0.0,306.0,1.00475,-56.2874,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006187.0,1.0,80.44,22.79,0.0,0.0,306.0,1.00257,-56.8473,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006188.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02004,-33.5509,230.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006189.0,1.0,27.37,7.75,0.0,0.0,306.0,1.01753,-36.2256,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006190.0,1.0,18.47,5.23,0.0,0.0,306.0,1.01995,-46.5697,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006191.0,1.0,16.77,4.75,0.0,0.0,306.0,1.00378,-55.4803,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006192.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01278,-43.0756,230.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006193.0,1.0,35.69,10.11,0.0,0.0,306.0,1.00704,-44.9185,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006194.0,1.0,44.42,12.59,0.0,0.0,306.0,0.998936,-55.9221,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006195.0,1.0,2.66,0.75,0.0,0.0,306.0,0.99755,-39.2705,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006196.0,1.0,21.28,6.03,0.0,0.0,306.0,1.00934,-54.9081,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006197.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02414,-47.9658,500.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006198.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01618,-52.5053,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006199.0,1.0,239.74,67.93,0.0,0.0,306.0,1.01414,-55.2501,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006200.0,1.0,46.28,13.11,0.0,0.0,306.0,0.998099,-56.5427,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006201.0,1.0,39.07,11.07,0.0,0.0,306.0,1.00883,-57.7694,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006202.0,1.0,16.63,4.71,0.0,0.0,306.0,1.01724,-51.9155,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006203.0,1.0,117.59,33.32,0.0,0.0,306.0,1.00174,-57.1682,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006204.0,1.0,7.81,2.21,0.0,0.0,306.0,1.00352,-56.4074,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006205.0,1.0,121.95,34.55,0.0,0.0,306.0,0.996429,-56.5733,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006206.0,1.0,18.83,5.34,0.0,0.0,306.0,1.00932,-44.4087,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006207.0,1.0,29.32,8.31,0.0,134.19,306.0,1.03,-57.6172,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006208.0,1.0,140.96,39.94,0.0,0.0,306.0,1.01725,-58.1897,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006209.0,1.0,7.52,2.13,0.0,0.0,306.0,1.01085,-55.306,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006210.0,1.0,0.0,0.0,0.0,0.0,306.0,1.03692,-45.8628,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006211.0,1.0,0.0,0.0,0.0,0.0,306.0,1.03183,-47.8193,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006212.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02619,-50.4459,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006213.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-41.6302,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006214.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-37.7554,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006215.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-43.7814,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006216.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-41.1782,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006217.0,1.0,52.96,15.01,0.0,0.0,306.0,0.992884,-59.3286,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006218.0,1.0,51.24,14.52,0.0,0.0,306.0,0.995567,-55.9259,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006219.0,1.0,63.93,18.11,0.0,0.0,306.0,1.00527,-57.8601,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006220.0,1.0,96.5,27.34,0.0,0.0,306.0,1.00807,-55.1565,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006221.0,1.0,9.16,2.6,0.0,57.61,306.0,1.03,-49.1755,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006222.0,1.0,0.0,0.0,0.0,0.0,306.0,1.00867,-53.2941,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006223.0,1.0,166.84,47.27,0.0,0.0,306.0,1.00059,-55.8024,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006224.0,1.0,116.67,33.06,0.0,0.0,306.0,1.00989,-58.0313,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006225.0,1.0,85.25,24.15,0.0,0.0,306.0,0.998072,-56.6945,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006226.0,1.0,18.02,5.11,0.0,0.0,306.0,1.01845,-59.7519,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006227.0,1.0,126.35,35.8,0.0,0.0,306.0,0.994645,-57.139,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006228.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02406,-46.769,500.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006229.0,1.0,0.0,0.0,0.0,274.67,306.0,1.03,-50.8961,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006230.0,1.0,191.51,54.26,0.0,0.0,306.0,1.01191,-54.7815,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006231.0,1.0,70.51,19.98,0.0,0.0,306.0,0.995551,-56.5328,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006232.0,1.0,66.63,18.88,0.0,0.0,306.0,1.00519,-53.7482,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006233.0,1.0,65.09,18.44,0.0,0.0,306.0,0.996451,-57.3668,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006234.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02435,-48.688,500.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006235.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02239,-50.1639,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006236.0,1.0,169.53,48.03,0.0,0.0,306.0,1.00802,-54.2212,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006237.0,1.0,1.88,0.53,0.0,0.0,306.0,1.02732,-52.9605,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006238.0,1.0,134.8,38.19,0.0,0.0,306.0,0.992029,-57.6821,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006239.0,1.0,0.0,0.0,0.0,0.0,306.0,1.03339,-43.5223,500.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006240.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01802,-47.8821,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006241.0,1.0,175.73,49.79,0.0,0.0,306.0,1.00316,-52.8935,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006242.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-41.9948,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006243.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-41.6425,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006244.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-40.9302,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006245.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-41.3335,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006246.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-42.3999,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006247.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-42.6819,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006248.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-41.819,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006249.0,2.0,0.0,0.0,0.0,0.0,306.0,1.04,-41.0583,13.8,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006250.0,1.0,86.21,24.43,0.0,0.0,306.0,1.00458,-56.814,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006251.0,1.0,51.25,14.52,0.0,0.0,306.0,1.0139,-58.4435,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006252.0,1.0,13.48,3.82,0.0,0.0,306.0,1.01365,-52.785,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006253.0,1.0,13.2,3.74,0.0,0.0,306.0,1.01995,-41.4622,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006254.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02614,-48.3616,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006255.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01989,-50.4811,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006256.0,1.0,18.25,5.17,0.0,0.0,306.0,1.00615,-55.0769,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006257.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02377,-47.9813,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006258.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02166,-47.0597,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006259.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02614,-48.3616,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006260.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02335,-47.9042,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006261.0,1.0,31.18,8.83,0.0,0.0,306.0,0.997559,-57.5153,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006262.0,1.0,28.4,8.05,0.0,0.0,306.0,1.00653,-55.9581,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006263.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01271,-41.744,230.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006264.0,1.0,34.97,9.91,0.0,0.0,306.0,1.01103,-43.2864,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006265.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01864,-39.2155,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006266.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02293,-38.627,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006267.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03383,-37.082,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006268.0,2.0,0.0,0.0,0.0,0.0,306.0,1.0219,-38.7921,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006269.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03482,-36.9361,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006270.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01864,-39.2155,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006271.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01864,-39.2155,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006272.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01864,-39.2155,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006273.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01864,-39.2155,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006274.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03177,-37.319,13.8,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006275.0,1.0,110.59,31.34,0.0,0.0,306.0,0.998391,-56.5764,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006276.0,1.0,39.92,11.31,0.0,0.0,306.0,1.00857,-57.9366,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006277.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02019,-51.3133,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006278.0,1.0,135.68,38.44,0.0,0.0,306.0,1.00656,-54.5356,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006279.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02149,-48.7052,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006280.0,1.0,136.02,38.54,0.0,0.0,306.0,1.01322,-51.1994,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006281.0,1.0,60.45,17.13,0.0,0.0,306.0,1.01511,-56.0322,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006282.0,1.0,26.19,7.42,0.0,0.0,306.0,1.02264,-55.1251,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006283.0,1.0,6.88,1.95,0.0,0.0,306.0,1.01501,-56.3084,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006284.0,1.0,71.09,20.14,0.0,0.0,306.0,1.0064,-55.2298,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006285.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02142,-54.916,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006286.0,1.0,82.67,23.42,0.0,88.24,306.0,1.03,-57.4347,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006287.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0138,-51.9948,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006288.0,1.0,166.54,47.19,0.0,0.0,306.0,0.999463,-55.9726,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006289.0,1.0,73.84,20.92,0.0,0.0,306.0,0.997722,-57.5093,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006290.0,1.0,67.61,19.16,0.0,0.0,306.0,1.02459,-57.3773,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006291.0,1.0,20.57,5.83,0.0,0.0,306.0,1.01272,-56.1786,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006292.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02753,-47.6986,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006293.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0176,-50.6653,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006294.0,1.0,0.0,0.0,0.0,0.0,306.0,1.00904,-53.0308,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006295.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02562,-47.3827,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006296.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02589,-47.4288,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006297.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02297,-46.9629,13.8,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006298.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0244,-45.9373,500.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006299.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02426,-48.1217,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006300.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01702,-50.5228,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006301.0,2.0,0.0,0.0,0.0,0.0,306.0,1.0244,-45.9373,22.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006302.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01792,-42.9987,22.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006303.0,2.0,0.0,0.0,0.0,0.0,306.0,1.02252,-45.07,22.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006304.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01919,-43.4721,22.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006305.0,2.0,0.0,0.0,0.0,0.0,306.0,1.01802,-42.9625,22.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006306.0,1.0,54.19,15.35,0.0,0.0,306.0,0.998865,-56.8124,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006307.0,1.0,130.73,37.04,0.0,0.0,306.0,0.996116,-56.5027,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006308.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02433,-50.822,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006309.0,1.0,41.1,11.65,0.0,0.0,306.0,1.01429,-54.3563,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006310.0,1.0,92.27,26.14,0.0,0.0,306.0,1.01787,-54.8973,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006311.0,1.0,8.58,2.43,0.0,0.0,306.0,1.02202,-38.5805,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006312.0,1.0,45.68,12.94,0.0,0.0,306.0,1.02424,-54.1434,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006313.0,1.0,26.29,7.45,0.0,0.0,306.0,1.00446,-57.2331,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006314.0,1.0,29.51,8.36,0.0,0.0,306.0,1.00556,-56.6589,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006315.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02064,-52.1593,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006316.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0217,-52.9445,161.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006317.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0125,-54.341,161.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006318.0,1.0,0.0,0.0,0.0,0.0,306.0,1.00251,-56.0241,161.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006319.0,1.0,70.22,19.9,0.0,0.0,306.0,0.995512,-57.2603,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006320.0,1.0,47.89,13.57,0.0,361.91,306.0,1.03,-55.1127,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006321.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01237,-46.5885,230.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006322.0,1.0,66.07,18.72,0.0,0.0,306.0,1.0114,-49.2515,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006323.0,1.0,33.38,9.46,0.0,0.0,306.0,0.999971,-56.1294,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006324.0,1.0,58.22,16.5,0.0,0.0,306.0,1.00585,-55.7139,115.0,22.0,1.1,0.9,0.0,0.0,0.0,0.0
3006325.0,1.0,4.74,1.34,0.0,0.0,306.0,1.02322,-53.8143,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006326.0,1.0,15.43,4.37,0.0,0.0,306.0,0.999208,-46.1696,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006327.0,1.0,17.61,4.99,0.0,0.0,306.0,1.018,-39.5126,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006328.0,1.0,27.95,7.92,0.0,0.0,306.0,1.01008,-58.2781,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006329.0,1.0,1.79,0.51,0.0,0.0,306.0,1.02026,-43.6016,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006330.0,1.0,133.75,37.9,0.0,0.0,306.0,0.996051,-58.3216,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006331.0,1.0,81.32,23.04,0.0,380.56,306.0,1.03,-58.0096,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006332.0,1.0,73.0,20.68,0.0,0.0,306.0,1.00971,-55.8108,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006333.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0238,-48.1947,500.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006334.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02326,-50.8442,230.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006335.0,1.0,164.71,46.67,0.0,0.0,306.0,1.00186,-54.8037,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006336.0,1.0,26.07,7.39,0.0,0.0,306.0,1.00114,-57.977,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006337.0,1.0,121.19,34.34,0.0,0.0,306.0,1.01568,-56.1133,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006338.0,1.0,33.61,9.52,0.0,0.0,306.0,1.01648,-52.5473,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006339.0,1.0,34.37,9.74,0.0,0.0,306.0,1.00613,-53.2433,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006340.0,1.0,29.18,8.27,0.0,0.0,306.0,1.01926,-51.0986,115.0,24.0,1.1,0.9,0.0,0.0,0.0,0.0
3006341.0,1.0,6.3,1.79,0.0,0.0,306.0,1.01119,-42.061,115.0,25.0,1.1,0.9,0.0,0.0,0.0,0.0
3006342.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02183,-50.5442,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006343.0,1.0,0.0,0.0,0.0,0.0,306.0,1.0155,-52.8653,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006344.0,1.0,158.8,44.99,0.0,0.0,306.0,1.01214,-54.8892,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006345.0,1.0,17.7,5.02,0.0,0.0,306.0,0.998048,-57.5079,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006346.0,1.0,2.3,0.65,0.0,0.0,306.0,1.00499,-52.2205,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006349.0,2.0,0.0,0.0,0.0,0.0,306.0,1.03388,-48.9963,500.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006350.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02383,-51.1763,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006351.0,1.0,23.86,6.76,0.0,0.0,306.0,1.008,-55.5795,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006352.0,1.0,121.76,34.5,0.0,0.0,306.0,1.0143,-55.9913,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006353.0,1.0,107.96,30.59,0.0,0.0,306.0,1.01062,-56.0789,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006354.0,1.0,0.0,0.0,0.0,0.0,306.0,1.01471,-53.1518,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006355.0,1.0,151.82,43.02,0.0,0.0,306.0,1.0103,-54.5383,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006356.0,1.0,135.92,38.51,0.0,345.85,306.0,1.03,-57.5249,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006357.0,1.0,30.83,8.74,0.0,0.0,306.0,1.02121,-53.5254,115.0,26.0,1.1,0.9,0.0,0.0,0.0,0.0
3006358.0,1.0,77.99,22.1,0.0,125.36,306.0,1.03,-57.8638,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006359.0,1.0,0.0,0.0,0.0,0.0,306.0,1.02686,-48.8942,230.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3006360.0,1.0,38.93,11.03,0.0,0.0,306.0,1.00626,-49.193,115.0,23.0,1.1,0.9,0.0,0.0,0.0,0.0
3007001.0,1.0,9.3,2.64,0.0,0.0,307.0,1.0037,-35.4701,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007002.0,1.0,0.0,0.0,0.0,0.0,307.0,1.03242,-25.4243,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007003.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02215,-29.7235,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007004.0,1.0,221.92,62.88,0.0,0.0,307.0,1.0212,-34.3637,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007005.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.2656,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007006.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-24.1971,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007007.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.5764,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007008.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.4824,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007009.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.2616,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007010.0,1.0,15.65,4.43,0.0,0.0,307.0,0.99309,-42.9429,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007011.0,1.0,35.79,10.14,0.0,0.0,307.0,1.02309,-42.5411,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007012.0,1.0,0.94,0.27,0.0,0.0,307.0,0.986553,-38.9745,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007013.0,1.0,138.05,39.11,0.0,0.0,307.0,0.9995,-40.7519,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007014.0,1.0,52.81,14.96,0.0,0.0,307.0,0.999032,-38.4871,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007015.0,2.0,0.0,0.0,0.0,0.0,307.0,0.999032,-38.4871,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007016.0,1.0,85.56,24.24,0.0,0.0,307.0,1.00666,-35.6641,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007017.0,1.0,135.83,38.48,0.0,0.0,307.0,1.00606,-39.6582,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007018.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02563,-32.3961,500.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007019.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01897,-33.3815,230.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007020.0,1.0,75.38,21.36,0.0,0.0,307.0,1.01504,-36.1268,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007021.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03159,-31.7559,18.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007022.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03879,-30.9626,18.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007023.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0339,-31.5119,18.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007024.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0312,-31.8032,18.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007025.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02563,-32.3961,18.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007026.0,1.0,43.39,12.29,0.0,0.0,307.0,1.01497,-35.6556,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007027.0,1.0,109.22,30.95,0.0,0.0,307.0,0.998916,-40.094,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007028.0,1.0,77.01,21.82,0.0,653.17,307.0,1.03,-39.0624,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007029.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01901,-31.8945,230.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007030.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01911,-35.484,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007031.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01882,-28.9125,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007032.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01939,-30.9349,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007033.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01931,-31.0075,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007034.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01901,-31.8945,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007035.0,1.0,0.0,0.0,0.0,0.0,307.0,1.0131,-37.4027,230.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007036.0,1.0,92.31,26.15,0.0,0.0,307.0,1.00237,-39.8372,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007037.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02456,-31.4544,500.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007038.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01378,-32.9629,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007039.0,1.0,235.5,66.73,0.0,0.0,307.0,1.00819,-37.3571,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007040.0,1.0,0.0,0.0,0.0,0.0,307.0,1.00784,-31.8458,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007041.0,1.0,93.88,26.6,0.0,0.0,307.0,1.00355,-35.3596,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007042.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02519,-31.1731,500.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007043.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02101,-32.5061,230.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007044.0,1.0,124.64,35.32,0.0,0.0,307.0,1.00314,-35.3204,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007045.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03,-29.1848,20.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007046.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03,-30.258,20.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007047.0,1.0,0.0,0.0,0.0,0.0,307.0,1.0231,-31.8991,500.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007048.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01501,-34.0389,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007049.0,1.0,283.15,80.22,0.0,0.0,307.0,1.01218,-38.7012,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007050.0,1.0,72.03,20.41,0.0,0.0,307.0,0.991508,-42.6851,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007051.0,1.0,140.79,39.89,0.0,0.0,307.0,1.00422,-39.4803,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007052.0,1.0,106.66,30.22,0.0,0.0,307.0,1.00282,-37.6841,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007053.0,1.0,105.96,30.02,0.0,0.0,307.0,1.0101,-33.0532,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007054.0,1.0,92.85,26.31,0.0,0.0,307.0,0.991059,-39.4369,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007055.0,1.0,98.08,27.79,0.0,0.0,307.0,1.00701,-37.3804,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007056.0,1.0,0.0,0.0,0.0,0.0,307.0,1.00971,-36.6014,230.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007057.0,1.0,106.11,30.06,0.0,0.0,307.0,0.991903,-41.1611,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007058.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02131,-28.1964,500.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007059.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02159,-29.5152,230.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007060.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02523,-31.7315,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007061.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01831,-27.276,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007062.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0186,-27.3549,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007063.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01841,-27.2874,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007064.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01902,-27.3377,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007065.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01888,-27.2513,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007066.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01866,-27.3619,13.8,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007067.0,1.0,82.69,23.43,0.0,0.0,307.0,0.984454,-41.4613,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007068.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01726,-30.0421,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007069.0,1.0,51.16,14.5,0.0,0.0,307.0,1.00811,-33.9328,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007070.0,1.0,101.03,28.63,0.0,0.0,307.0,0.9997,-36.7223,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007071.0,1.0,3.76,1.07,0.0,0.0,307.0,0.997618,-31.6394,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007072.0,1.0,116.42,32.99,0.0,0.0,307.0,1.00982,-35.1903,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007073.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01839,-31.4558,230.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007074.0,1.0,69.13,19.59,0.0,0.0,307.0,1.01545,-34.007,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007075.0,1.0,160.86,45.58,0.0,472.43,307.0,1.03,-35.5662,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007076.0,1.0,0.0,0.0,0.0,0.0,307.0,1.03418,-25.5848,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007077.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02573,-28.0086,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007078.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01898,-32.5028,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007079.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-24.1453,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007080.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.6748,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007081.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.6569,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007082.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-24.0564,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007083.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01797,-30.533,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007084.0,1.0,214.74,60.84,0.0,0.0,307.0,1.00984,-33.9008,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007085.0,1.0,4.1,1.16,0.0,0.0,307.0,1.00238,-35.114,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007086.0,1.0,53.44,15.14,0.0,0.0,307.0,0.997608,-37.5563,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007087.0,1.0,74.22,21.03,0.0,0.0,307.0,1.01101,-36.3931,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007088.0,1.0,101.05,28.63,0.0,0.0,307.0,0.986501,-40.2293,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007089.0,1.0,70.07,19.85,0.0,401.65,307.0,1.03,-40.5265,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007090.0,1.0,13.8,3.91,0.0,0.0,307.0,0.993236,-42.21,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007091.0,1.0,210.68,59.69,0.0,284.69,307.0,1.03,-39.8265,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007092.0,1.0,39.23,11.11,0.0,0.0,307.0,1.00129,-38.8149,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007093.0,1.0,109.15,30.93,0.0,0.0,307.0,0.99712,-39.5826,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007094.0,1.0,76.69,21.73,0.0,0.0,307.0,1.01846,-40.3645,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007095.0,1.0,0.0,0.0,0.0,0.0,307.0,1.0097,-21.4114,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007096.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01597,-23.6854,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007097.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01606,-25.3505,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007098.0,3.0,0.0,0.0,0.0,0.0,307.0,1.0,0.0,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007099.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0,-12.9145,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007100.0,1.0,62.16,17.61,0.0,0.0,307.0,0.999722,-37.3702,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007101.0,1.0,212.51,60.21,0.0,0.0,307.0,1.00636,-38.5295,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007102.0,1.0,118.05,33.45,0.0,0.0,307.0,0.987714,-40.9722,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007103.0,1.0,58.64,16.61,0.0,0.0,307.0,1.00048,-37.714,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007104.0,1.0,0.0,0.0,0.0,0.0,307.0,1.03257,-24.9653,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007105.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02161,-29.4551,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007106.0,1.0,92.07,26.09,0.0,0.0,307.0,1.02141,-33.6695,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007107.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-24.163,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007108.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.7376,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007109.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.9459,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007110.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.9902,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007111.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.9414,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007112.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.7438,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007113.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.6002,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007114.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.8253,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007115.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.8246,24.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007116.0,1.0,12.16,3.45,0.0,0.0,307.0,0.986963,-39.6892,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007117.0,1.0,84.03,23.81,0.0,0.0,307.0,1.00001,-39.4714,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007118.0,1.0,121.15,34.33,0.0,0.0,307.0,0.988654,-40.5469,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007119.0,1.0,49.7,14.08,0.0,0.0,307.0,0.999681,-37.2604,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007120.0,1.0,149.7,42.41,0.0,0.0,307.0,0.99426,-40.5434,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007121.0,2.0,0.0,0.0,0.0,0.0,307.0,0.99426,-40.5434,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007122.0,2.0,0.0,0.0,0.0,0.0,307.0,0.99426,-40.5434,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007123.0,1.0,6.63,1.88,0.0,0.0,307.0,0.99681,-31.1697,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007124.0,1.0,164.66,46.65,0.0,0.0,307.0,0.999863,-38.7168,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007125.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02898,-25.7437,500.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007126.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01599,-32.0305,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007127.0,1.0,223.54,63.34,0.0,0.0,307.0,1.01398,-34.691,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007128.0,1.0,63.94,18.12,0.0,0.0,307.0,1.00147,-40.2194,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007129.0,1.0,5.15,1.46,0.0,0.0,307.0,1.0227,-33.7578,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007130.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02974,-24.6896,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007131.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01809,-29.5172,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007132.0,1.0,72.75,20.61,0.0,0.0,307.0,1.00575,-33.13,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007133.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02884,-24.2175,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007134.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02678,-23.1815,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007135.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02588,-22.7936,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007136.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0254,-22.6045,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007137.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02556,-22.5264,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007138.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02692,-23.2516,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007139.0,2.0,0.0,0.0,0.0,0.0,307.0,1.027,-23.1985,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007140.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02723,-23.4317,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007141.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0282,-23.8645,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007142.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02764,-23.5993,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007143.0,1.0,59.96,16.99,0.0,0.0,307.0,1.00226,-41.3476,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007144.0,1.0,97.68,27.68,0.0,0.0,307.0,1.00121,-36.7182,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007145.0,1.0,143.78,40.74,0.0,286.73,307.0,1.03,-41.2567,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007146.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02789,-40.0806,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007147.0,1.0,47.29,13.4,0.0,0.0,307.0,1.01618,-38.4676,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007148.0,1.0,59.46,16.85,0.0,0.0,307.0,0.994756,-40.3346,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007149.0,1.0,12.25,3.47,0.0,0.0,307.0,1.00296,-34.459,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007150.0,1.0,0.0,0.0,0.0,178.37,307.0,1.03,-38.8128,230.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007151.0,1.0,44.05,12.48,0.0,0.0,307.0,1.02213,-41.2384,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007152.0,1.0,3.59,1.02,0.0,0.0,307.0,1.00345,-38.3947,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007153.0,1.0,26.21,7.42,0.0,0.0,307.0,0.999052,-28.1062,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007154.0,1.0,58.6,16.6,0.0,0.0,307.0,1.00604,-41.0988,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007155.0,1.0,78.41,22.22,0.0,0.0,307.0,0.994314,-38.6502,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007156.0,1.0,0.0,0.0,0.0,0.0,307.0,1.00625,-35.6551,230.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007157.0,1.0,163.83,46.42,0.0,0.0,307.0,1.0008,-38.95,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007158.0,1.0,78.37,22.2,0.0,0.0,307.0,0.985295,-39.9274,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007159.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02813,-31.5582,500.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007160.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01698,-33.8367,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007161.0,1.0,137.54,38.97,0.0,0.0,307.0,1.009,-37.1761,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007162.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03692,-30.6133,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007163.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-30.0941,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007164.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03791,-30.4935,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007165.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03698,-30.5994,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007166.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-29.8456,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007167.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-29.4752,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007168.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03824,-30.4606,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007169.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03639,-30.6595,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007170.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-29.3253,18.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007171.0,1.0,0.0,0.0,0.0,0.0,307.0,1.018,-31.8262,230.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007172.0,1.0,91.12,25.82,0.0,0.0,307.0,1.02042,-33.9638,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007173.0,1.0,112.54,31.89,0.0,0.0,307.0,0.985873,-40.7316,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007174.0,1.0,124.67,35.32,0.0,0.0,307.0,0.996478,-36.0457,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007175.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02626,-32.7343,500.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007176.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01305,-35.0681,230.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007177.0,1.0,211.63,59.96,0.0,0.0,307.0,0.992887,-39.8126,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007178.0,1.0,122.49,34.71,0.0,0.0,307.0,0.991219,-40.762,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007179.0,1.0,58.29,16.52,0.0,0.0,307.0,0.998286,-37.6634,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007180.0,1.0,91.45,25.91,0.0,0.0,307.0,1.00116,-39.1972,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007181.0,1.0,148.98,42.21,0.0,0.0,307.0,0.992386,-40.6693,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007182.0,1.0,2.07,0.59,0.0,0.0,307.0,0.9926,-40.5588,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007183.0,1.0,215.91,61.17,0.0,385.28,307.0,1.03,-40.1442,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007184.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02025,-28.7704,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007185.0,1.0,168.93,47.86,0.0,0.0,307.0,1.01056,-31.2455,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007186.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02491,-27.0133,500.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007187.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01412,-31.4643,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007188.0,1.0,76.58,21.7,0.0,0.0,307.0,1.0078,-36.5332,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007189.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0264,-26.856,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007190.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03,-25.6257,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007191.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02491,-27.0133,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007192.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03,-26.323,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007193.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02596,-26.9035,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007194.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03,-25.1293,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007195.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03,-24.8297,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007196.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03,-25.8405,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007197.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03,-26.261,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007198.0,1.0,86.12,24.4,0.0,215.23,307.0,1.03,-40.1946,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007199.0,1.0,0.0,0.0,0.0,0.0,307.0,1.0252,-31.5933,500.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007200.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01496,-35.7269,230.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007201.0,1.0,216.79,61.42,0.0,0.0,307.0,1.01441,-39.3447,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007202.0,1.0,35.93,10.18,0.0,0.0,307.0,0.99492,-43.0322,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007203.0,1.0,20.55,5.82,0.0,0.0,307.0,0.998984,-34.1218,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007204.0,1.0,0.0,0.0,0.0,0.0,307.0,1.03447,-24.7887,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007205.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02682,-27.9198,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007206.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02636,-32.0725,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007207.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03447,-24.7887,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007208.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-21.0365,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007209.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.192,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
