bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
3007210.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.7178,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007211.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.3002,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007212.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.3657,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007213.0,1.0,68.5,19.41,0.0,0.0,307.0,1.00815,-35.926,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007214.0,1.0,83.89,23.77,0.0,0.0,307.0,0.996745,-37.8899,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007215.0,1.0,104.88,29.72,0.0,0.0,307.0,0.99176,-41.4128,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007216.0,1.0,92.56,26.23,0.0,0.0,307.0,0.998116,-39.2143,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007217.0,1.0,76.39,21.64,0.0,0.0,307.0,1.00215,-39.3126,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007218.0,1.0,48.11,13.63,0.0,0.0,307.0,0.991669,-42.8951,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007219.0,1.0,1.25,0.36,0.0,0.0,307.0,1.00857,-36.8382,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007220.0,1.0,141.27,40.03,0.0,0.0,307.0,1.00301,-39.2783,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007221.0,1.0,169.58,48.05,0.0,0.0,307.0,1.00089,-38.9537,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007222.0,1.0,86.99,24.65,0.0,0.0,307.0,0.997906,-37.8887,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007223.0,1.0,49.62,14.06,0.0,0.0,307.0,1.00048,-39.238,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007224.0,1.0,30.77,8.72,0.0,0.0,307.0,0.998279,-39.471,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007225.0,1.0,111.44,31.57,0.0,0.0,307.0,0.993842,-41.1685,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007226.0,1.0,45.25,12.82,0.0,0.0,307.0,1.00702,-38.7221,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007227.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02827,-30.1057,500.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007228.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01403,-34.0072,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007229.0,1.0,285.41,80.87,0.0,0.0,307.0,1.00904,-36.3714,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007230.0,1.0,7.37,2.09,0.0,0.0,307.0,1.01762,-38.5216,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007231.0,1.0,50.85,14.41,0.0,0.0,307.0,1.00276,-34.9717,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007232.0,1.0,42.92,12.16,0.0,0.0,307.0,1.02343,-34.7555,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007233.0,1.0,33.2,9.41,0.0,0.0,307.0,0.992697,-43.0964,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007234.0,1.0,77.31,21.9,0.0,0.0,307.0,1.00083,-41.085,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007235.0,1.0,151.62,42.96,0.0,203.38,307.0,1.03,-42.4018,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007236.0,1.0,38.27,10.84,0.0,229.29,307.0,1.03,-41.1861,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007237.0,1.0,15.09,4.28,0.0,0.0,307.0,0.99322,-38.8733,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007238.0,1.0,47.85,13.56,0.0,120.3,307.0,1.03,-37.0075,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007239.0,1.0,42.4,12.01,0.0,0.0,307.0,1.00469,-35.7912,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007240.0,1.0,107.69,30.51,0.0,0.0,307.0,1.01523,-39.4584,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007241.0,1.0,104.32,29.56,0.0,0.0,307.0,0.996648,-40.0001,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007242.0,1.0,80.14,22.71,0.0,0.0,307.0,0.99482,-40.0971,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007243.0,1.0,78.71,22.3,0.0,0.0,307.0,1.0022,-38.1869,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007244.0,1.0,38.02,10.77,0.0,0.0,307.0,0.998528,-36.9845,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007245.0,1.0,98.79,27.99,0.0,0.0,307.0,1.00159,-41.3028,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007246.0,1.0,199.51,56.53,0.0,0.0,307.0,0.987081,-41.4493,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007247.0,1.0,9.2,2.61,0.0,0.0,307.0,0.999109,-34.5566,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007248.0,1.0,220.52,62.48,0.0,0.0,307.0,0.996189,-40.1588,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007249.0,1.0,71.82,20.35,0.0,0.0,307.0,0.997711,-39.1502,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007250.0,1.0,32.62,9.24,0.0,0.0,307.0,1.01073,-38.3021,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007251.0,1.0,35.62,10.09,0.0,0.0,307.0,0.999186,-42.8005,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007252.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02049,-30.1038,230.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007253.0,1.0,90.93,25.76,0.0,0.0,307.0,1.00752,-33.3201,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007254.0,1.0,50.13,14.2,0.0,0.0,307.0,1.01892,-42.2559,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007255.0,1.0,58.99,16.71,0.0,0.0,307.0,1.00578,-37.1759,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007256.0,1.0,86.86,24.61,0.0,0.0,307.0,0.99854,-38.2339,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007257.0,1.0,127.15,36.03,0.0,0.0,307.0,0.995384,-36.9981,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007258.0,1.0,42.99,12.18,0.0,0.0,307.0,1.00169,-38.2608,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007259.0,1.0,146.05,41.38,0.0,0.0,307.0,1.00722,-37.8925,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007260.0,1.0,124.64,35.31,0.0,0.0,307.0,1.0046,-36.0477,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007261.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02135,-26.4114,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007262.0,1.0,72.03,20.41,0.0,71.66,307.0,1.03,-28.5052,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007263.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02895,-25.0353,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007264.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02282,-28.0155,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007265.0,1.0,62.91,17.82,0.0,0.0,307.0,1.00856,-33.3173,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007266.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02654,-23.7608,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007267.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0244,-22.8279,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007268.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02768,-24.3481,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007269.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02471,-23.0503,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007270.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02671,-23.8521,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007271.0,1.0,28.45,8.06,0.0,0.0,307.0,0.998057,-40.9203,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007272.0,1.0,45.88,13.0,0.0,0.0,307.0,0.999678,-37.735,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007273.0,1.0,39.39,11.16,0.0,202.18,307.0,1.03,-35.4774,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007274.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01666,-33.7038,230.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007275.0,1.0,42.31,11.99,0.0,0.0,307.0,1.01479,-35.4467,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007276.0,1.0,88.67,25.12,0.0,608.96,307.0,1.03,-39.9034,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007277.0,1.0,15.99,4.53,0.0,36.33,307.0,1.03,-35.884,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007278.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01713,-30.1984,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007279.0,1.0,148.52,42.08,0.0,0.0,307.0,1.01466,-33.5425,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007280.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01713,-30.1984,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007281.0,2.0,0.0,0.0,0.0,0.0,307.0,1.01713,-30.1984,13.8,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007282.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02269,-28.7152,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007283.0,1.0,109.47,31.02,0.0,0.0,307.0,1.00349,-33.0873,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007284.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02269,-28.7152,13.2,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007285.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0228,-27.674,13.2,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007286.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02292,-26.319,13.2,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007287.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0227,-26.6408,13.2,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007288.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0229,-26.5062,13.2,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007289.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02291,-27.0681,13.2,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007290.0,1.0,63.77,18.07,0.0,0.0,307.0,0.989105,-41.7046,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007291.0,1.0,101.91,28.88,0.0,0.0,307.0,0.98059,-41.2492,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007292.0,1.0,94.1,26.66,0.0,0.0,307.0,1.00551,-38.2395,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007293.0,1.0,15.94,4.52,0.0,0.0,307.0,1.0062,-35.2786,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007294.0,1.0,7.25,2.05,0.0,31.12,307.0,1.03,-33.372,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007295.0,1.0,104.37,29.57,0.0,0.0,307.0,0.992543,-40.1887,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007296.0,1.0,93.84,26.59,0.0,0.0,307.0,0.993726,-40.6961,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007297.0,1.0,93.77,26.57,0.0,0.0,307.0,0.993536,-38.638,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007298.0,1.0,101.23,28.68,0.0,0.0,307.0,0.998776,-39.9373,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007299.0,1.0,18.4,5.21,0.0,0.0,307.0,0.995207,-37.4345,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007300.0,1.0,54.35,15.4,0.0,185.45,307.0,1.03,-42.2636,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007301.0,1.0,69.18,19.6,0.0,0.0,307.0,0.992913,-36.7812,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007302.0,1.0,24.43,6.92,0.0,0.0,307.0,1.01138,-31.2709,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007303.0,1.0,6.49,1.84,0.0,0.0,307.0,1.01658,-34.0509,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007304.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02384,-24.8553,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007305.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02171,-28.9509,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007306.0,1.0,7.69,2.18,0.0,0.0,307.0,1.01298,-33.499,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007307.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03429,-23.7316,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007308.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03367,-23.7832,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007309.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02384,-24.8553,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007310.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.8976,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007311.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03511,-23.6419,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007312.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02525,-29.3621,230.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007313.0,1.0,86.22,24.43,0.0,0.0,307.0,1.00777,-32.9402,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007314.0,1.0,28.76,8.15,0.0,0.0,307.0,0.988715,-40.4916,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007315.0,1.0,69.31,19.64,0.0,0.0,307.0,1.01381,-40.3366,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007316.0,1.0,63.23,17.92,0.0,0.0,307.0,0.994908,-37.8802,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007317.0,1.0,142.91,40.49,0.0,0.0,307.0,0.999877,-35.8436,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007318.0,1.0,112.16,31.78,0.0,0.0,307.0,0.991403,-38.1199,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007319.0,1.0,30.19,8.55,0.0,0.0,307.0,0.992883,-40.0039,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007320.0,1.0,0.0,0.0,0.0,0.0,307.0,1.03493,-27.6784,500.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007321.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02866,-28.9462,230.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007322.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01687,-32.2434,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007323.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03218,-27.2307,13.8,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007324.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03113,-27.074,13.8,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007325.0,2.0,0.0,0.0,0.0,0.0,307.0,1.0311,-27.071,13.8,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007326.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03309,-27.3828,13.8,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007327.0,1.0,0.0,0.0,0.0,0.0,307.0,1.0237,-29.5322,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007328.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01777,-31.1915,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007329.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-28.7283,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007330.0,1.0,196.05,55.55,0.0,0.0,307.0,1.00216,-39.1079,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007331.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02837,-27.0924,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007332.0,1.0,0.0,0.0,0.0,0.0,307.0,1.0179,-29.9781,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007333.0,1.0,29.21,8.27,0.0,0.0,307.0,1.00509,-35.5287,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007334.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02837,-27.0924,20.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007335.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-26.3983,20.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007336.0,1.0,107.69,30.51,0.0,0.0,307.0,1.01214,-37.4997,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007337.0,1.0,24.56,6.96,0.0,0.0,307.0,1.01043,-36.9423,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007338.0,1.0,109.2,30.94,0.0,0.0,307.0,0.999374,-38.0202,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007339.0,1.0,32.04,9.08,0.0,0.0,307.0,1.00436,-33.2456,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007340.0,1.0,38.64,10.95,0.0,0.0,307.0,0.988662,-40.8415,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007341.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02041,-27.6288,500.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007342.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01196,-32.922,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007343.0,1.0,184.8,52.36,0.0,0.0,307.0,0.986138,-38.1224,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007344.0,1.0,101.41,28.73,0.0,0.0,307.0,0.990922,-40.5289,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007345.0,1.0,73.37,20.79,0.0,0.0,307.0,1.00134,-37.4375,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007346.0,1.0,0.0,0.0,0.0,0.0,307.0,1.03345,-24.3129,500.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007347.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02294,-28.0531,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007348.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01495,-31.6928,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007349.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.3774,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007350.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.0698,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007351.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-21.3381,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007352.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-21.5547,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007353.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-20.4649,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007354.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.1808,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007355.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.1617,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007356.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.382,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007357.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03679,-23.9618,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007358.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-21.7653,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007359.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.2319,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007360.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.5028,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007361.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-22.9696,13.8,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007362.0,1.0,56.02,15.87,0.0,0.0,307.0,0.996492,-39.743,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007363.0,1.0,26.59,7.53,0.0,0.0,307.0,1.00435,-35.7926,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007364.0,1.0,14.27,4.04,0.0,0.0,307.0,0.990599,-38.8268,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007365.0,1.0,80.97,22.94,0.0,0.0,307.0,1.00161,-38.9281,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007366.0,1.0,0.0,0.0,0.0,0.0,307.0,1.03136,-25.7389,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007367.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01815,-30.1951,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007368.0,1.0,0.0,0.0,0.0,0.0,307.0,1.00898,-34.8448,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007369.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.8909,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007370.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.3898,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007371.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.7979,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007372.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.9369,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007373.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03762,-25.0628,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007374.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-24.2872,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007375.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.0934,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007376.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.2981,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007377.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.8871,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007378.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.4103,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007379.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-23.5882,18.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007380.0,1.0,52.24,14.8,0.0,0.0,307.0,1.00931,-33.3855,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007381.0,1.0,94.75,26.85,0.0,0.0,307.0,1.00197,-39.712,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007382.0,1.0,78.13,22.14,0.0,0.0,307.0,0.996688,-38.4658,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007383.0,1.0,85.59,24.25,0.0,0.0,307.0,0.999019,-34.1877,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007384.0,1.0,66.87,18.95,0.0,0.0,307.0,0.996327,-39.2518,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007385.0,1.0,135.24,38.32,0.0,0.0,307.0,0.997345,-40.542,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007386.0,1.0,111.8,31.68,0.0,0.0,307.0,1.00407,-39.43,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007387.0,1.0,160.73,45.54,0.0,0.0,307.0,0.991176,-39.8803,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007388.0,1.0,125.97,35.69,0.0,0.0,307.0,1.00811,-40.097,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007389.0,2.0,0.0,0.0,0.0,0.0,307.0,1.03395,-35.019,500.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007390.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02723,-37.6769,230.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007391.0,1.0,42.84,12.14,0.0,0.0,307.0,1.01133,-39.5292,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007392.0,1.0,52.03,14.74,0.0,0.0,307.0,1.01442,-35.3898,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007393.0,1.0,7.31,2.07,0.0,0.0,307.0,1.00287,-34.3404,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007394.0,1.0,37.41,10.6,0.0,0.0,307.0,0.988289,-38.9379,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007395.0,1.0,70.42,19.95,0.0,0.0,307.0,1.00447,-40.0813,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007396.0,1.0,25.49,7.22,0.0,0.0,307.0,0.996575,-39.2231,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007397.0,1.0,105.72,29.95,0.0,117.82,307.0,1.03,-40.1584,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007398.0,1.0,73.59,20.85,0.0,0.0,307.0,1.00634,-36.169,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007399.0,1.0,56.83,16.1,0.0,0.0,307.0,1.00459,-37.8441,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007400.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02804,-26.338,500.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007401.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02014,-29.4383,230.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007402.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01165,-34.1032,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007403.0,1.0,69.67,19.74,0.0,0.0,307.0,1.00379,-35.739,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007404.0,1.0,177.73,50.36,0.0,0.0,307.0,0.991435,-40.9721,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007405.0,1.0,53.26,15.09,0.0,0.0,307.0,1.01622,-34.6583,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007406.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02289,-28.6488,500.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007407.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02101,-29.7142,230.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007408.0,1.0,53.66,15.2,0.0,0.0,307.0,1.00207,-32.8495,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007409.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01106,-33.5644,230.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007410.0,1.0,215.67,61.11,0.0,0.0,307.0,0.998197,-38.3026,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007411.0,1.0,69.41,19.67,0.0,0.0,307.0,0.995758,-41.6297,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007412.0,1.0,8.59,2.43,0.0,0.0,307.0,1.00371,-34.5522,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007413.0,1.0,42.91,12.16,0.0,0.0,307.0,1.00687,-35.5176,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
3007414.0,2.0,0.0,0.0,0.0,0.0,307.0,1.02478,-31.6793,500.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007415.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01956,-32.1015,230.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007416.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01344,-34.2788,115.0,6.0,1.1,0.9,0.0,0.0,0.0,0.0
3007417.0,1.0,97.88,27.73,0.0,0.0,307.0,1.01069,-38.986,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007418.0,1.0,48.22,13.66,0.0,0.0,307.0,1.01228,-38.5653,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007419.0,2.0,107.0,30.32,0.0,0.0,307.0,1.00321,-33.8689,115.0,4.0,1.1,0.9,0.0,0.0,0.0,0.0
3007420.0,1.0,0.0,0.0,0.0,0.0,307.0,1.01027,-37.0554,230.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007421.0,1.0,90.64,25.68,0.0,0.0,307.0,0.995344,-41.7017,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007422.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-27.7657,500.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007423.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02333,-30.5213,230.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007424.0,1.0,139.88,39.63,0.0,0.0,307.0,1.00702,-34.546,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007425.0,1.0,105.98,30.03,0.0,0.0,307.0,0.99149,-41.1431,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007426.0,1.0,41.8,11.84,0.0,0.0,307.0,0.995688,-33.2132,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007427.0,1.0,156.45,44.33,0.0,0.0,307.0,0.996189,-40.8439,115.0,3.0,1.1,0.9,0.0,0.0,0.0,0.0
3007428.0,2.0,0.0,0.0,0.0,0.0,307.0,1.04,-27.7915,500.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007429.0,1.0,0.0,0.0,0.0,0.0,307.0,1.02942,-28.683,230.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007430.0,1.0,46.92,13.29,0.0,0.0,307.0,1.01056,-32.4308,115.0,2.0,1.1,0.9,0.0,0.0,0.0,0.0
3007431.0,1.0,35.57,10.08,0.0,0.0,307.0,0.997098,-40.6201,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3007432.0,1.0,22.94,6.5,0.0,0.0,307.0,1.01159,-59.6074,115.0,5.0,1.1,0.9,0.0,0.0,0.0,0.0
3008001.0,1.0,10.82,3.07,0.0,0.0,308.0,1.02385,-57.4212,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008002.0,1.0,11.81,3.35,0.0,0.0,308.0,1.01693,-70.4284,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008003.0,1.0,11.99,3.4,0.0,35.94,308.0,1.03,-58.8309,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008004.0,1.0,0.0,0.0,0.0,0.0,308.0,1.0259,-58.3401,230.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008005.0,1.0,102.01,28.9,0.0,121.2,308.0,1.03,-59.5625,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008006.0,1.0,37.4,10.6,0.0,73.69,308.0,1.03,-67.4575,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008007.0,1.0,30.07,8.52,0.0,0.0,308.0,1.01508,-68.3865,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008008.0,1.0,39.22,11.11,0.0,0.0,308.0,0.994555,-71.1777,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008009.0,1.0,9.81,2.78,0.0,0.0,308.0,0.998489,-43.5426,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008010.0,1.0,5.39,1.53,0.0,0.0,308.0,1.02188,-56.124,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008011.0,1.0,27.25,7.72,0.0,0.0,308.0,1.00749,-61.3454,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008012.0,1.0,7.6,2.15,0.0,0.0,308.0,1.01428,-42.8823,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008013.0,1.0,60.03,17.01,0.0,83.17,308.0,1.03,-71.9018,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008014.0,1.0,15.15,4.29,0.0,0.0,308.0,1.00052,-64.2422,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008015.0,1.0,23.93,6.78,0.0,0.0,308.0,1.01242,-64.0408,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008016.0,1.0,69.86,19.79,0.0,55.1,308.0,1.03,-48.178,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008017.0,1.0,18.44,5.22,0.0,0.0,308.0,1.0078,-68.5556,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008018.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02273,-64.1255,230.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008019.0,1.0,103.12,29.22,0.0,152.31,308.0,1.03,-68.3744,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008020.0,1.0,17.35,4.92,0.0,0.0,308.0,0.999429,-70.6301,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008021.0,1.0,10.73,3.04,0.0,0.0,308.0,1.02672,-63.7786,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008022.0,1.0,6.89,1.95,0.0,15.04,308.0,1.03,-64.5726,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008023.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02475,-60.9031,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008024.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02652,-57.5221,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008025.0,1.0,50.76,14.38,0.0,54.12,308.0,1.03,-66.9085,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008026.0,1.0,55.08,15.61,0.0,0.0,308.0,1.00656,-72.172,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008027.0,1.0,39.38,11.16,0.0,0.0,308.0,1.02103,-67.9817,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008028.0,1.0,24.06,6.82,0.0,0.0,308.0,1.00708,-71.4955,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008029.0,1.0,25.65,7.27,0.0,0.0,308.0,0.997379,-71.5397,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008030.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02606,-37.4899,500.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008031.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02299,-38.2877,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008032.0,1.0,77.96,22.09,0.0,0.0,308.0,1.01743,-42.157,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008033.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02606,-37.4899,13.8,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008034.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02606,-37.4899,13.8,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008035.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02606,-37.4899,13.8,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008036.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02606,-37.4899,13.8,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008037.0,1.0,11.29,3.2,0.0,0.0,308.0,1.00455,-61.7409,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008038.0,1.0,73.15,20.73,0.0,0.0,308.0,1.00307,-64.1449,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008039.0,1.0,12.61,3.57,0.0,0.0,308.0,1.01325,-71.5441,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008040.0,1.0,18.09,5.13,0.0,0.0,308.0,0.99741,-68.0711,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008041.0,1.0,52.77,14.95,0.0,54.77,308.0,1.03,-66.0636,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008042.0,1.0,27.31,7.74,0.0,0.0,308.0,1.00469,-64.524,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008043.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02031,-54.3608,500.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008044.0,1.0,0.0,0.0,0.0,0.0,308.0,1.01862,-56.5414,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008045.0,1.0,0.0,0.0,0.0,0.0,308.0,1.01622,-59.7056,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008046.0,2.0,0.0,0.0,0.0,0.0,308.0,1.01772,-53.0693,18.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008047.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02031,-54.3608,18.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008048.0,2.0,0.0,0.0,0.0,0.0,308.0,1.04,-51.8775,18.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008049.0,2.0,0.0,0.0,0.0,0.0,308.0,1.01878,-53.5008,18.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008050.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02031,-54.3608,18.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008051.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02031,-54.3608,18.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008052.0,1.0,15.19,4.3,0.0,0.0,308.0,1.02167,-69.3947,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008053.0,1.0,20.96,5.94,0.0,0.0,308.0,0.995631,-69.8977,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008054.0,1.0,16.16,4.58,0.0,0.0,308.0,0.999311,-66.0436,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008055.0,1.0,33.79,9.57,0.0,0.0,308.0,1.02274,-64.7242,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008056.0,1.0,10.55,2.99,0.0,0.0,308.0,1.02622,-70.0432,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008057.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02919,-57.6289,500.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008058.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02184,-57.3577,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008059.0,1.0,0.0,0.0,0.0,0.0,308.0,1.01743,-59.3152,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008060.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02919,-57.6289,13.8,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008061.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02919,-57.6289,13.8,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008062.0,1.0,10.19,2.89,0.0,0.0,308.0,1.02476,-61.0437,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008063.0,1.0,69.38,19.66,0.0,0.0,308.0,1.01597,-66.6505,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008064.0,1.0,21.23,6.01,0.0,0.0,308.0,1.01439,-59.8739,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008065.0,1.0,6.85,1.94,0.0,0.0,308.0,1.00528,-66.1679,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008066.0,1.0,3.23,0.92,0.0,0.0,308.0,1.00346,-62.6502,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008067.0,1.0,0.0,0.0,0.0,0.0,308.0,1.01656,-51.7301,500.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008068.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02205,-52.5564,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008069.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02396,-53.9429,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008070.0,2.0,0.0,0.0,0.0,0.0,308.0,1.01656,-51.7301,13.8,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008071.0,2.0,0.0,0.0,0.0,0.0,308.0,1.00141,-46.2603,13.8,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008072.0,1.0,70.08,19.86,0.0,0.0,308.0,0.994113,-64.9053,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008073.0,1.0,19.05,5.4,0.0,0.0,308.0,1.00568,-71.2944,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008074.0,1.0,0.0,0.0,0.0,0.0,308.0,1.03009,-50.9528,500.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008075.0,1.0,0.0,0.0,0.0,0.0,308.0,1.03049,-54.0979,230.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008076.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02945,-57.9874,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008077.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03,-48.5914,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008078.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03,-48.4646,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008079.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03,-49.0145,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008080.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03,-48.7206,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008081.0,1.0,26.05,7.38,0.0,0.0,308.0,1.00673,-70.7958,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008082.0,1.0,0.0,0.0,0.0,0.0,308.0,1.03414,-46.2852,500.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008083.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02864,-49.0539,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008084.0,1.0,0.0,0.0,0.0,0.0,308.0,1.01746,-53.4003,161.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008085.0,1.0,0.0,0.0,0.0,0.0,308.0,1.0174,-53.9217,161.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008086.0,1.0,21.25,6.02,0.0,0.0,308.0,1.01788,-55.3104,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008087.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03414,-46.2852,18.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008088.0,2.0,0.0,0.0,0.0,0.0,308.0,1.04,-43.4667,18.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008089.0,1.0,21.47,6.08,0.0,0.0,308.0,1.02467,-69.5704,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008090.0,1.0,15.21,4.31,0.0,0.0,308.0,1.01576,-67.4457,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008091.0,1.0,11.87,3.36,0.0,30.66,308.0,1.03,-62.9186,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008092.0,1.0,7.11,2.01,0.0,0.0,308.0,1.00497,-66.7345,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008093.0,1.0,4.91,1.39,0.0,0.0,308.0,1.016,-59.2503,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008094.0,1.0,0.0,0.0,0.0,0.0,308.0,1.00893,-43.2024,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008095.0,1.0,146.81,41.6,0.0,0.0,308.0,0.9987,-46.1493,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008096.0,1.0,11.17,3.16,0.0,0.0,308.0,1.00592,-69.7079,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008097.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02915,-57.7887,230.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008098.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02519,-61.2447,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008099.0,2.0,0.0,0.0,0.0,0.0,308.0,1.02851,-53.2948,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008100.0,1.0,41.13,11.65,0.0,0.0,308.0,1.0225,-69.4438,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008101.0,1.0,12.54,3.55,0.0,0.0,308.0,1.01191,-64.9527,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008102.0,1.0,4.76,1.35,0.0,0.0,308.0,1.02885,-51.1125,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008103.0,1.0,8.15,2.31,0.0,0.0,308.0,1.02144,-55.1658,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008104.0,1.0,46.53,13.18,0.0,0.0,308.0,1.01138,-43.7928,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008105.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02088,-56.2398,230.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008106.0,1.0,99.89,28.3,0.0,0.0,308.0,1.00671,-60.1249,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008107.0,1.0,9.21,2.61,0.0,23.51,308.0,1.03,-60.8649,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008108.0,1.0,43.93,12.45,0.0,0.0,308.0,1.00873,-72.0066,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008109.0,1.0,51.76,14.67,0.0,0.0,308.0,0.995266,-67.1676,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008110.0,1.0,20.41,5.78,0.0,49.22,308.0,1.03,-67.1647,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008111.0,1.0,87.11,24.68,0.0,0.0,308.0,1.01766,-63.0807,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008112.0,1.0,0.0,0.0,0.0,0.0,308.0,1.03376,-58.5504,500.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008113.0,1.0,0.0,0.0,0.0,0.0,308.0,1.03049,-59.4147,230.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008114.0,1.0,24.41,6.92,0.0,0.0,308.0,1.02674,-61.3813,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008115.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03376,-58.5504,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008116.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03376,-58.5504,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008117.0,2.0,0.0,0.0,0.0,0.0,308.0,1.04,-57.1844,13.8,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008118.0,1.0,36.62,10.38,0.0,0.0,308.0,1.00556,-66.1499,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008119.0,1.0,48.0,13.6,0.0,0.0,308.0,1.02637,-59.9901,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008120.0,1.0,31.9,9.04,0.0,99.4,308.0,1.03,-49.1719,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008121.0,1.0,79.16,22.43,0.0,0.0,308.0,1.01801,-65.2825,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008122.0,1.0,29.41,8.33,0.0,0.0,308.0,1.02212,-49.2714,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008123.0,1.0,17.53,4.97,0.0,0.0,308.0,0.999701,-66.5922,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008124.0,1.0,20.2,5.72,0.0,0.0,308.0,1.01394,-64.9786,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008125.0,1.0,45.16,12.8,0.0,45.66,308.0,1.03,-66.1768,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008126.0,1.0,0.0,0.0,0.0,0.0,308.0,1.03203,-53.3928,500.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008127.0,1.0,0.0,0.0,0.0,0.0,308.0,1.03089,-54.5275,230.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008128.0,1.0,0.0,0.0,0.0,0.0,308.0,1.03222,-56.8107,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008129.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03,-51.6608,18.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008130.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03,-49.0719,18.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008131.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03,-51.1847,18.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008132.0,1.0,21.93,6.21,0.0,0.0,308.0,0.997547,-64.5892,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008133.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02328,-63.0547,230.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008134.0,1.0,111.5,31.59,0.0,0.0,308.0,1.02346,-66.0373,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008135.0,1.0,81.21,23.01,0.0,0.0,308.0,1.02536,-69.156,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008136.0,1.0,10.05,2.85,0.0,0.0,308.0,1.01731,-69.4987,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008137.0,1.0,24.32,6.89,0.0,0.0,308.0,1.01327,-62.9308,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008138.0,1.0,6.5,1.84,0.0,56.74,308.0,1.03,-70.3256,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008139.0,1.0,0.0,0.0,0.0,0.0,308.0,1.00585,-43.9153,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008140.0,1.0,168.51,47.75,0.0,0.0,308.0,0.999771,-46.6143,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008141.0,1.0,20.94,5.93,0.0,0.0,308.0,1.01533,-52.3041,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008142.0,1.0,22.36,6.34,0.0,0.0,308.0,1.00123,-62.1112,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008143.0,1.0,22.94,6.5,0.0,0.0,308.0,1.01819,-46.2033,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008144.0,1.0,6.04,1.71,0.0,0.0,308.0,1.01006,-61.1809,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008145.0,1.0,6.16,1.74,0.0,0.0,308.0,1.01861,-66.4325,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008146.0,1.0,49.91,14.14,0.0,0.0,308.0,1.00392,-72.2568,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008147.0,2.0,0.0,0.0,0.0,0.0,308.0,1.01565,-59.3485,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008148.0,1.0,0.0,0.0,0.0,0.0,308.0,1.01191,-61.6677,161.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008149.0,1.0,0.0,0.0,0.0,0.0,308.0,1.00522,-65.9019,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008150.0,1.0,8.51,2.41,0.0,0.0,308.0,1.01658,-64.325,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008151.0,1.0,17.38,4.92,0.0,42.84,308.0,1.03,-67.4156,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008152.0,2.0,46.35,13.13,0.0,0.0,308.0,1.0273,-47.2616,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008153.0,1.0,38.55,10.92,0.0,0.0,308.0,1.00104,-71.137,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008154.0,1.0,26.31,7.46,0.0,0.0,308.0,1.01345,-70.7742,115.0,8.0,1.1,0.9,0.0,0.0,0.0,0.0
3008155.0,2.0,0.0,0.0,0.0,0.0,308.0,1.03041,-47.0076,500.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008156.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02611,-46.1097,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008157.0,1.0,0.0,0.0,0.0,0.0,308.0,1.02808,-50.0113,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008158.0,2.0,0.0,0.0,0.0,0.0,308.0,1.0265,-39.4672,500.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008159.0,1.0,0.0,0.0,0.0,125.36,308.0,1.03,-42.6388,230.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
3008160.0,1.0,90.76,25.71,0.0,0.0,308.0,1.02671,-45.7892,115.0,7.0,1.1,0.9,0.0,0.0,0.0,0.0
