fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2010002.0,2010001.0,0.057474,0.297874,0.04557,185.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.71,-3.32,-16.55,-0.56,0.0,0.0,0.0,0.0
2010011.0,2010001.0,0.027895,0.200986,0.06271,167.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.9,-4.32,6.92,-1.97,0.0,0.0,0.0,0.0
2010014.0,2010002.0,0.028286,0.132954,0.07205,207.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.98,-3.42,-32.69,-2.72,0.0,0.0,0.0,0.0
2010004.0,2010003.0,0.012099,0.073288,0.01171,170.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.02,0.31,-3.02,-1.55,0.0,0.0,0.0,0.0
2010003.0,2010010.0,0.012423,0.079127,0.01766,201.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.04,7.06,-19.99,-8.58,0.0,0.0,0.0,0.0
2010937.0,2010003.0,0.009516,0.050189,0.02744,211.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.5,4.15,-31.41,-6.61,0.0,0.0,0.0,0.0
2010004.0,2010005.0,0.000201,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.45,2.75,-10.45,-2.75,0.0,0.0,0.0,0.0
2010004.0,2010937.0,0.019482,0.100643,0.02121,195.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.47,-3.05,13.5,0.96,0.0,0.0,0.0,0.0
2010006.0,2010007.0,0.000272,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.44,-1.28,13.44,1.28,0.0,0.0,0.0,0.0
2010008.0,2010007.0,0.00871,0.065557,0.0156,212.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.2,-6.13,-29.13,5.05,0.0,0.0,0.0,0.0
2010007.0,2013019.0,0.005848,0.038664,0.02062,218.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.31,11.26,37.4,-12.85,0.0,0.0,0.0,0.0
2010007.0,2013028.0,0.018994,0.103855,0.1879,231.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.99,-17.58,-52.47,0.72,0.0,0.0,0.0,0.0
2010008.0,2010009.0,0.000236,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.82,2.6,-16.82,-2.59,0.0,0.0,0.0,0.0
2010016.0,2010008.0,0.013033,0.083799,0.0301,229.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.3,-5.44,-52.95,4.56,0.0,0.0,0.0,0.0
2013019.0,2010008.0,0.01355,0.065214,0.032,184.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.92,-2.29,6.93,-1.02,0.0,0.0,0.0,0.0
2010014.0,2010010.0,0.007781,0.030841,0.02241,197.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.52,4.28,-13.5,-6.57,0.0,0.0,0.0,0.0
2010011.0,2010020.0,0.022817,0.11103,0.02458,214.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.12,-3.85,25.26,2.04,0.0,0.0,0.0,0.0
2010013.0,2010012.0,0.000261,0.019344,0.0,473.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-198.6,-32.6,198.7,40.01,0.0,0.0,0.0,0.0
2010012.0,2010023.0,0.001396,0.016565,0.31452,1105.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,110.07,-5.96,-109.91,-25.77,0.0,0.0,0.0,0.0
2010012.0,2010987.0,0.000883,0.009393,0.17078,1237.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-308.77,-34.05,309.56,24.06,0.0,0.0,0.0,0.0
2010014.0,2010013.0,0.002093,0.00845,0.00407,236.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.52,-12.67,71.62,12.66,0.0,0.0,0.0,0.0
2010013.0,2010076.0,0.015367,0.101403,0.11511,239.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.19,-10.13,-68.49,2.62,0.0,0.0,0.0,0.0
2010014.0,2010015.0,0.00027,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.01,11.81,-25.01,-11.8,0.0,0.0,0.0,0.0
2010016.0,2010017.0,0.00025,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.9,7.17,-25.89,-7.16,0.0,0.0,0.0,0.0
2010016.0,2013463.0,0.008946,0.046857,0.19885,245.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.2,-1.73,79.73,-16.45,0.0,0.0,0.0,0.0
2010018.0,2010032.0,0.002241,0.0146,0.03367,250.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.45,-5.95,-94.26,3.6,0.0,0.0,0.0,0.0
2010018.0,2010988.0,0.006284,0.038361,0.02021,263.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.92,-0.24,119.75,3.17,0.0,0.0,0.0,0.0
2010020.0,2010019.0,0.000533,0.033552,0.0,445.05,0.0,0.0,0.975,0.0,1.0,0.0,0.0,-142.52,17.12,142.62,-10.75,0.0,0.0,0.0,0.0
2010730.0,2010019.0,0.002142,0.026863,0.58195,1150.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,143.06,-67.56,-142.62,10.75,0.0,0.0,0.0,0.0
2010020.0,2010029.0,0.005708,0.039706,0.02239,233.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.91,9.34,-63.67,-10.03,0.0,0.0,0.0,0.0
2010021.0,2013074.0,0.006464,0.035113,0.12496,251.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.62,-7.54,-90.12,-2.83,0.0,0.0,0.0,0.0
2010021.0,2013512.0,0.002495,0.018,0.01137,201.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.97,2.15,16.98,-3.29,0.0,0.0,0.0,0.0
2013690.0,2010021.0,0.005193,0.037293,0.01323,247.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.98,-2.24,-82.64,3.26,0.0,0.0,0.0,0.0
2010022.0,2010024.0,0.001583,0.010843,0.00579,204.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.16,-30.57,18.18,30.06,0.0,0.0,0.0,0.0
2010022.0,2010030.0,0.007083,0.036561,0.01221,210.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.03,14.65,30.11,-15.58,0.0,0.0,0.0,0.0
2010024.0,2010023.0,0.000558,0.024885,0.0,465.77,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-176.19,-74.27,176.39,83.15,0.0,0.0,0.0,0.0
2010730.0,2010023.0,0.000587,0.00738,0.21892,1205.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-304.95,-0.12,305.46,-16.72,0.0,0.0,0.0,0.0
2010987.0,2010023.0,0.001084,0.012681,0.23685,1271.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,373.35,31.78,-371.94,-40.67,0.0,0.0,0.0,0.0
2010024.0,2010039.0,0.003249,0.013727,0.00413,261.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.06,35.24,-113.63,-33.89,0.0,0.0,0.0,0.0
2010025.0,2010858.0,0.006298,0.039083,0.03135,188.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.33,-7.47,-9.32,4.17,0.0,0.0,0.0,0.0
2010025.0,2010929.0,0.012125,0.068124,0.01755,219.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.22,-5.29,40.4,4.44,0.0,0.0,0.0,0.0
2010051.0,2010026.0,0.004528,0.02582,0.01123,220.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.66,3.91,-18.65,-4.97,0.0,0.0,0.0,0.0
2010027.0,2010028.0,0.000249,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.23,12.73,-32.23,-12.72,0.0,0.0,0.0,0.0
2010027.0,2010029.0,0.006288,0.036606,0.01108,209.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.38,-8.91,31.45,8.18,0.0,0.0,0.0,0.0
2010054.0,2010027.0,0.005908,0.03552,0.03718,199.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.85,0.07,-0.85,-3.82,0.0,0.0,0.0,0.0
2010030.0,2010031.0,0.000244,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.81,7.2,-39.8,-7.18,0.0,0.0,0.0,0.0
2010030.0,2010988.0,0.011232,0.05541,0.03885,237.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.91,8.38,70.43,-10.0,0.0,0.0,0.0,0.0
2010032.0,2010040.0,0.005932,0.033216,0.0405,226.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.77,-9.27,-52.61,5.86,0.0,0.0,0.0,0.0
2010036.0,2010033.0,0.001438,0.006275,0.00353,216.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.47,-18.07,-43.44,17.84,0.0,0.0,0.0,0.0
2010033.0,2010045.0,0.010951,0.047533,0.03427,216.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.23,-10.79,17.27,7.41,0.0,0.0,0.0,0.0
2010033.0,2011071.0,0.001422,0.007398,0.00283,237.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.27,5.46,72.34,-5.38,0.0,0.0,0.0,0.0
2010033.0,2013147.0,0.007909,0.052892,0.05837,246.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.9,-19.47,-73.46,16.36,0.0,0.0,0.0,0.0
2010034.0,2010035.0,0.000201,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.06,42.7,-59.05,-42.65,0.0,0.0,0.0,0.0
2010034.0,2010036.0,0.000248,0.001185,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.06,-42.7,59.07,42.76,0.0,0.0,0.0,0.0
2011071.0,2010036.0,0.0005,0.002496,0.00233,254.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.6,24.72,-102.54,-24.69,0.0,0.0,0.0,0.0
2010037.0,2010041.0,0.003468,0.018993,0.08954,230.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.06,17.05,70.23,-25.64,0.0,0.0,0.0,0.0
2010037.0,2010053.0,0.006057,0.029228,0.21482,255.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.09,-6.71,-101.49,-13.22,0.0,0.0,0.0,0.0
2010929.0,2010037.0,0.004393,0.017586,0.00677,255.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.67,22.35,-90.31,-21.66,0.0,0.0,0.0,0.0
2010038.0,2010039.0,0.000276,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.59,-13.17,36.59,13.18,0.0,0.0,0.0,0.0
2010040.0,2010039.0,0.002872,0.01782,0.01246,243.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.87,-20.97,77.04,20.7,0.0,0.0,0.0,0.0
2010040.0,2010061.0,0.004531,0.021432,0.02901,245.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.91,1.42,-85.59,-2.99,0.0,0.0,0.0,0.0
2010045.0,2010041.0,0.005713,0.03731,0.01199,236.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.62,-20.32,42.74,19.84,0.0,0.0,0.0,0.0
2010041.0,2010757.0,0.003754,0.019648,0.08439,270.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-133.05,-4.13,133.68,-1.64,0.0,0.0,0.0,0.0
2010112.0,2010042.0,0.006696,0.033297,0.02397,241.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.22,-2.98,71.54,2.03,0.0,0.0,0.0,0.0
2010042.0,2010858.0,0.001268,0.003825,0.00121,265.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-130.79,-13.4,130.99,13.89,0.0,0.0,0.0,0.0
2010043.0,2010044.0,0.000235,0.001166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.55,1.76,-37.54,-1.74,0.0,0.0,0.0,0.0
2010065.0,2010043.0,0.004192,0.027014,0.0131,234.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.9,1.11,60.05,-1.54,0.0,0.0,0.0,0.0
2010043.0,2010731.0,0.008235,0.049341,0.02223,254.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.59,-0.21,98.35,2.38,0.0,0.0,0.0,0.0
2010046.0,2010047.0,0.000221,0.001009,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.76,5.96,-45.76,-5.94,0.0,0.0,0.0,0.0
2010049.0,2010046.0,0.001366,0.006447,0.0035,199.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.68,5.7,-15.68,-6.05,0.0,0.0,0.0,0.0
2010046.0,2010053.0,0.004165,0.027215,0.0075,230.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.68,-8.56,57.82,8.66,0.0,0.0,0.0,0.0
2010046.0,2010060.0,0.003004,0.017196,0.00465,209.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.6,8.65,-27.57,-9.0,0.0,0.0,0.0,0.0
2010048.0,2010049.0,0.000233,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.76,-10.24,45.76,10.27,0.0,0.0,0.0,0.0
2010048.0,2010050.0,0.000219,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010049.0,2010858.0,0.008744,0.048084,0.03521,236.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.45,-15.97,61.78,14.07,0.0,0.0,0.0,0.0
2010051.0,2010052.0,0.000267,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.51,1.94,-17.51,-1.94,0.0,0.0,0.0,0.0
2010051.0,2010106.0,0.011558,0.052554,0.06616,232.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.17,-5.85,36.32,-0.31,0.0,0.0,0.0,0.0
2010054.0,2010087.0,0.009807,0.051866,0.06321,227.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.17,-16.2,44.38,10.84,0.0,0.0,0.0,0.0
2010055.0,2010056.0,0.000299,0.001016,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.57,-5.16,17.57,5.16,0.0,0.0,0.0,0.0
2010071.0,2010056.0,0.001756,0.013175,0.01312,213.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.42,-3.65,38.45,2.45,0.0,0.0,0.0,0.0
2010056.0,2010111.0,0.005763,0.031111,0.07264,227.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.02,-7.61,56.19,0.86,0.0,0.0,0.0,0.0
2010058.0,2010057.0,0.000543,0.025187,0.0,466.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-173.62,-29.42,173.78,36.9,0.0,0.0,0.0,0.0
2010057.0,2010059.0,0.000237,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-173.78,-36.9,173.85,37.22,0.0,0.0,0.0,0.0
2010060.0,2010058.0,0.001632,0.010946,0.00846,201.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.36,-18.62,16.37,17.8,0.0,0.0,0.0,0.0
2010058.0,2010072.0,0.001803,0.013354,0.00342,235.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.89,9.82,-59.83,-9.71,0.0,0.0,0.0,0.0
2010058.0,2010099.0,0.003268,0.021191,0.03671,230.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.42,-6.34,-53.33,3.1,0.0,0.0,0.0,0.0
2010059.0,2010462.0,0.001137,0.014419,0.70236,1228.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,254.37,11.34,-253.66,-76.36,0.0,0.0,0.0,0.0
2010857.0,2010059.0,0.000837,0.00946,0.19427,1358.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,429.67,44.15,-428.22,-48.56,0.0,0.0,0.0,0.0
2010061.0,2010133.0,0.002583,0.013741,0.01254,211.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.52,7.42,-34.49,-8.57,0.0,0.0,0.0,0.0
2010062.0,2010063.0,0.000252,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.25,-9.32,36.25,9.33,0.0,0.0,0.0,0.0
2010062.0,2010064.0,0.000263,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.25,9.32,-36.24,-9.3,0.0,0.0,0.0,0.0
2010065.0,2010063.0,0.003065,0.018143,0.00658,196.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.64,-7.93,-13.64,7.29,0.0,0.0,0.0,0.0
2010063.0,2010149.0,0.003675,0.024161,0.01534,206.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.61,-16.62,22.64,15.19,0.0,0.0,0.0,0.0
2010065.0,2010068.0,0.000841,0.025733,0.0,108.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010066.0,2010068.0,0.008435,0.258035,0.0,54.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010067.0,2010068.0,0.008435,0.258035,0.0,54.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010069.0,2010074.0,0.005928,0.033632,0.01174,203.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.4,-7.92,-17.38,6.83,0.0,0.0,0.0,0.0
2010781.0,2010069.0,0.002921,0.013747,0.0102,244.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.43,6.3,-76.26,-6.56,0.0,0.0,0.0,0.0
2010070.0,2010090.0,0.002734,0.018279,0.01645,221.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.44,-4.62,-42.39,3.21,0.0,0.0,0.0,0.0
2010095.0,2010070.0,0.003473,0.022438,0.00952,229.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.61,-4.84,-53.51,4.46,0.0,0.0,0.0,0.0
2010112.0,2010071.0,0.003379,0.016953,0.02423,236.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.02,0.27,-59.9,-2.25,0.0,0.0,0.0,0.0
2010071.0,2010153.0,0.002966,0.015795,0.10033,232.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.96,-4.45,-59.85,-5.54,0.0,0.0,0.0,0.0
2010072.0,2010073.0,0.000299,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.38,20.2,-38.37,-20.18,0.0,0.0,0.0,0.0
2010072.0,2010155.0,0.005629,0.029688,0.00699,205.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.46,-10.5,-21.43,9.93,0.0,0.0,0.0,0.0
2010074.0,2010075.0,0.000228,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.72,4.65,-14.72,-4.64,0.0,0.0,0.0,0.0
2013154.0,2010074.0,0.007954,0.050685,0.01611,181.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.65,9.87,2.66,-11.48,0.0,0.0,0.0,0.0
2010076.0,2010133.0,0.001323,0.006403,0.02926,218.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.52,-5.59,-40.5,2.63,0.0,0.0,0.0,0.0
2010077.0,2010092.0,0.002248,0.011411,0.00481,205.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.85,7.02,-18.84,-7.48,0.0,0.0,0.0,0.0
2010077.0,2010097.0,0.007262,0.029947,0.08604,216.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.83,3.06,36.93,-11.69,0.0,0.0,0.0,0.0
2010077.0,2010137.0,0.005965,0.022809,0.03097,236.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.18,15.73,59.4,-18.15,0.0,0.0,0.0,0.0
2010077.0,2013292.0,0.002442,0.014841,0.00883,229.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.7,-33.73,-48.62,33.3,0.0,0.0,0.0,0.0
2010078.0,2010081.0,0.001569,0.086936,0.0,616.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,199.46,32.67,-198.86,0.65,0.0,0.0,0.0,0.0
2010078.0,2010838.0,0.000957,0.012068,0.68187,1170.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-199.46,-32.67,199.81,-35.63,0.0,0.0,0.0,0.0
2010079.0,2010081.0,-0.000917,-0.05082,0.0,466.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-199.21,-18.83,198.86,-0.65,0.0,0.0,0.0,0.0
2010079.0,2010124.0,0.003042,0.017445,0.006,219.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.33,10.01,-62.21,-9.97,0.0,0.0,0.0,0.0
2010140.0,2010079.0,0.003,0.01806,0.03375,246.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.83,1.31,81.02,-3.69,0.0,0.0,0.0,0.0
2010080.0,2010081.0,0.004152,0.230086,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010082.0,2010083.0,0.00028,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.33,8.77,-22.32,-8.77,0.0,0.0,0.0,0.0
2010113.0,2010082.0,0.002023,0.016404,0.00465,182.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.19,33.6,-12.17,-33.89,0.0,0.0,0.0,0.0
2010082.0,2010121.0,0.00212,0.010107,0.00756,198.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.16,25.12,10.17,-25.83,0.0,0.0,0.0,0.0
2010084.0,2010085.0,0.000226,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.86,5.89,-40.86,-5.87,0.0,0.0,0.0,0.0
2010084.0,2010086.0,0.000207,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.86,-5.89,40.86,5.91,0.0,0.0,0.0,0.0
2010086.0,2010136.0,0.002643,0.017986,0.0103,216.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.72,-5.1,24.74,4.12,0.0,0.0,0.0,0.0
2010086.0,2010216.0,0.010323,0.054805,0.04341,176.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.14,-0.81,16.17,-3.67,0.0,0.0,0.0,0.0
2010087.0,2010121.0,0.007479,0.034982,0.01936,206.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.69,3.37,43.83,-4.72,0.0,0.0,0.0,0.0
2010203.0,2010087.0,0.004732,0.032055,0.02713,214.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.58,20.16,-11.55,-22.79,0.0,0.0,0.0,0.0
2010088.0,2010089.0,0.000254,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.23,4.2,-33.23,-4.19,0.0,0.0,0.0,0.0
2010088.0,2010128.0,0.001619,0.009116,0.0026,258.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-148.33,-36.03,148.69,37.76,0.0,0.0,0.0,0.0
2010088.0,2010149.0,0.002097,0.01208,0.00604,223.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.5,27.77,-36.46,-28.16,0.0,0.0,0.0,0.0
2010088.0,2010227.0,0.005323,0.028924,0.0371,212.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.59,4.06,-78.28,-6.27,0.0,0.0,0.0,0.0
2010090.0,2010138.0,0.00331,0.017372,0.00479,189.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.24,-2.06,-3.24,1.57,0.0,0.0,0.0,0.0
2010090.0,2010149.0,0.007326,0.033046,0.01205,172.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.92,-7.89,-5.91,6.66,0.0,0.0,0.0,0.0
2010137.0,2010091.0,0.001153,0.00794,0.00434,248.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.47,13.01,79.55,-12.97,0.0,0.0,0.0,0.0
2010091.0,2010176.0,0.00345,0.019599,0.02875,214.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.49,9.61,29.53,-12.44,0.0,0.0,0.0,0.0
2010091.0,2010954.0,0.003029,0.013701,0.0419,249.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.72,-1.34,87.94,-2.06,0.0,0.0,0.0,0.0
2010092.0,2010148.0,0.002731,0.0163,0.00861,229.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.84,-12.72,-45.78,12.17,0.0,0.0,0.0,0.0
2010092.0,2010173.0,0.005409,0.027737,0.02911,235.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.46,18.5,58.66,-20.53,0.0,0.0,0.0,0.0
2010093.0,2013144.0,0.009419,0.072795,0.02979,218.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.76,11.34,-36.62,-13.36,0.0,0.0,0.0,0.0
2010093.0,2013147.0,0.003349,0.016415,0.06083,258.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.82,34.02,95.15,-38.73,0.0,0.0,0.0,0.0
2010093.0,2013182.0,0.004096,0.021643,0.00554,234.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.3,-17.59,-57.16,17.75,0.0,0.0,0.0,0.0
2010093.0,2013204.0,0.00351,0.017155,0.01854,217.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.69,-5.4,-36.64,3.68,0.0,0.0,0.0,0.0
2013292.0,2010093.0,0.002609,0.012396,0.00539,233.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.53,33.63,-67.39,-33.53,0.0,0.0,0.0,0.0
2010094.0,2010095.0,0.000229,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.02,-4.43,18.02,4.44,0.0,0.0,0.0,0.0
2010094.0,2010096.0,0.000203,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.02,4.43,-18.02,-4.43,0.0,0.0,0.0,0.0
2010133.0,2010095.0,0.002794,0.018339,0.0116,168.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.95,-2.34,-3.95,1.13,0.0,0.0,0.0,0.0
2010095.0,2011010.0,0.009226,0.049923,0.08677,241.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.68,-0.73,68.09,-6.22,0.0,0.0,0.0,0.0
2010097.0,2010954.0,0.005361,0.031109,0.01035,240.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.95,6.42,68.18,-6.12,0.0,0.0,0.0,0.0
2010098.0,2010099.0,0.000291,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.84,-5.6,19.84,5.61,0.0,0.0,0.0,0.0
2010155.0,2010099.0,0.001709,0.009509,0.01513,214.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.46,7.23,33.48,-8.7,0.0,0.0,0.0,0.0
2010100.0,2010101.0,0.000217,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.88,-8.29,33.88,8.3,0.0,0.0,0.0,0.0
2010100.0,2010102.0,0.000274,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.88,8.29,-33.88,-8.27,0.0,0.0,0.0,0.0
2013260.0,2010101.0,0.001371,0.006628,0.0094,194.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.75,9.63,19.76,-10.61,0.0,0.0,0.0,0.0
2013301.0,2010101.0,0.001586,0.00633,0.00271,212.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.16,4.64,-33.14,-4.86,0.0,0.0,0.0,0.0
2013314.0,2010101.0,0.000606,0.003748,0.00188,194.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.5,-7.35,-20.5,7.17,0.0,0.0,0.0,0.0
2010103.0,2010104.0,0.000294,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.75,17.14,-57.74,-17.1,0.0,0.0,0.0,0.0
2010103.0,2010105.0,0.000252,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.75,-17.14,57.76,17.18,0.0,0.0,0.0,0.0
2010131.0,2010105.0,0.000329,0.00205,0.00161,209.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.71,-3.48,-27.71,3.33,0.0,0.0,0.0,0.0
2010148.0,2010105.0,0.001119,0.007126,0.00294,143.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.47,-36.89,6.48,36.68,0.0,0.0,0.0,0.0
2013285.0,2010105.0,0.00187,0.009753,0.01147,211.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.61,56.39,-36.53,-57.18,0.0,0.0,0.0,0.0
2010106.0,2010215.0,0.006435,0.048933,0.01513,212.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.66,-13.33,88.15,15.44,0.0,0.0,0.0,0.0
2010107.0,2010108.0,0.000211,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.95,-1.82,26.95,1.83,0.0,0.0,0.0,0.0
2010107.0,2010109.0,0.000292,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010108.0,2010186.0,0.004715,0.024296,0.01313,249.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-159.34,12.01,160.48,-7.48,0.0,0.0,0.0,0.0
2010203.0,2010108.0,0.004364,0.027955,0.02179,235.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-131.65,16.26,132.39,-13.83,0.0,0.0,0.0,0.0
2010110.0,2010111.0,0.000221,0.001092,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.48,-4.31,12.48,4.31,0.0,0.0,0.0,0.0
2010111.0,2010213.0,0.007996,0.059293,0.03775,236.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.67,-5.18,69.02,3.77,0.0,0.0,0.0,0.0
2010113.0,2010114.0,0.000224,0.001119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.06,13.54,-31.06,-13.53,0.0,0.0,0.0,0.0
2010113.0,2010128.0,0.003764,0.017243,0.0787,216.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.25,-47.15,43.38,39.41,0.0,0.0,0.0,0.0
2010128.0,2010115.0,0.003638,0.016403,0.00482,234.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.43,50.68,-43.28,-50.5,0.0,0.0,0.0,0.0
2010140.0,2010115.0,0.001712,0.01123,0.00312,212.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.2,-38.91,12.23,38.76,0.0,0.0,0.0,0.0
2010118.0,2010116.0,0.003108,0.019022,0.00851,188.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.65,-0.71,2.65,-0.2,0.0,0.0,0.0,0.0
2010116.0,2010397.0,0.007777,0.036727,0.07404,221.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.27,5.79,-45.12,-12.96,0.0,0.0,0.0,0.0
2010116.0,2010795.0,0.009396,0.055383,0.02548,245.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.87,-10.99,96.68,13.0,0.0,0.0,0.0,0.0
2010117.0,2010120.0,0.000915,0.037256,0.0,577.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,212.43,5.19,-212.04,10.45,0.0,0.0,0.0,0.0
2010275.0,2010117.0,0.001233,0.013303,0.39851,1345.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-491.96,-106.71,494.93,96.65,0.0,0.0,0.0,0.0
2010799.0,2010117.0,0.000771,0.009847,0.22998,1180.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,253.94,31.33,-253.47,-50.19,0.0,0.0,0.0,0.0
2010893.0,2010117.0,0.000749,0.008125,0.20696,1332.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,455.33,44.92,-453.88,-51.65,0.0,0.0,0.0,0.0
2010118.0,2010120.0,-7.8e-05,-0.003161,0.0,452.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-212.07,9.12,212.04,-10.45,0.0,0.0,0.0,0.0
2010118.0,2010186.0,0.003228,0.01551,0.00786,266.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,199.27,4.66,-198.07,0.25,0.0,0.0,0.0,0.0
2010118.0,2010244.0,0.003101,0.020077,0.05484,246.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.7,-57.19,97.05,53.53,0.0,0.0,0.0,0.0
2010118.0,2010300.0,0.004389,0.02992,0.0165,238.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.77,22.5,-66.56,-22.85,0.0,0.0,0.0,0.0
2010119.0,2010120.0,0.00512,0.20846,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010121.0,2010122.0,0.000227,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.44,19.2,-35.43,-19.18,0.0,0.0,0.0,0.0
2010121.0,2010124.0,0.002546,0.014044,0.00758,179.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.76,-3.57,26.77,2.88,0.0,0.0,0.0,0.0
2010121.0,2010325.0,0.004612,0.028803,0.06098,208.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.69,14.92,62.88,-20.03,0.0,0.0,0.0,0.0
2010123.0,2010124.0,0.000205,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.44,-7.07,35.44,7.09,0.0,0.0,0.0,0.0
2010123.0,2010125.0,0.000224,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.44,7.07,-35.43,-7.06,0.0,0.0,0.0,0.0
2010123.0,2010126.0,0.000252,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010128.0,2010127.0,0.000312,0.020028,0.0,562.17,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-342.24,-179.04,342.73,210.2,0.0,0.0,0.0,0.0
2010127.0,2010730.0,0.001135,0.014705,0.31386,1116.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.89,-94.66,48.99,62.88,0.0,0.0,0.0,0.0
2010838.0,2010127.0,0.000935,0.011435,0.21946,1195.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,294.71,103.1,-293.83,-115.54,0.0,0.0,0.0,0.0
2010128.0,2010138.0,0.004035,0.026283,0.01205,239.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.85,34.92,-61.66,-34.94,0.0,0.0,0.0,0.0
2010129.0,2013285.0,0.00062,0.00434,0.00183,221.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.83,1.83,39.84,-1.96,0.0,0.0,0.0,0.0
2010129.0,2013310.0,0.001977,0.012466,0.00452,239.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.69,-26.21,70.8,26.39,0.0,0.0,0.0,0.0
2013314.0,2010129.0,0.00057,0.004133,0.00873,231.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.42,-10.42,60.44,9.64,0.0,0.0,0.0,0.0
2010130.0,2010147.0,0.000599,0.003657,0.01431,223.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.09,37.51,39.11,-38.89,0.0,0.0,0.0,0.0
2013312.0,2010130.0,0.001639,0.011365,0.0026,182.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.04,51.92,-11.0,-51.89,0.0,0.0,0.0,0.0
2010131.0,2010132.0,0.000247,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.73,12.4,-41.72,-12.38,0.0,0.0,0.0,0.0
2010178.0,2010131.0,0.002141,0.01383,0.00585,203.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.02,-43.1,-15.97,42.76,0.0,0.0,0.0,0.0
2010131.0,2013300.0,0.000979,0.006112,0.00719,225.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.46,-51.68,53.51,51.23,0.0,0.0,0.0,0.0
2010133.0,2010134.0,0.00028,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.04,8.28,-71.03,-8.23,0.0,0.0,0.0,0.0
2010135.0,2010136.0,0.000249,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.01,-13.93,61.02,13.97,0.0,0.0,0.0,0.0
2010136.0,2010210.0,0.004395,0.022764,0.03393,202.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.59,3.89,-23.57,-7.37,0.0,0.0,0.0,0.0
2010136.0,2011028.0,0.003014,0.017477,0.01016,264.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-109.35,-21.98,109.7,22.93,0.0,0.0,0.0,0.0
2010138.0,2010199.0,0.005131,0.026697,0.01759,220.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.85,25.94,-26.78,-27.4,0.0,0.0,0.0,0.0
2010139.0,2010154.0,0.00043,0.00294,0.00101,278.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.65,9.26,-95.61,-9.1,0.0,0.0,0.0,0.0
2010139.0,2010154.0,0.00043,0.00294,0.00101,278.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.65,9.26,-95.61,-9.1,0.0,0.0,0.0,0.0
2010197.0,2010139.0,0.001172,0.006691,0.00432,280.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.3,14.02,-113.15,-13.64,0.0,0.0,0.0,0.0
2010197.0,2010139.0,0.001172,0.006691,0.00432,280.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.3,14.02,-113.15,-13.64,0.0,0.0,0.0,0.0
2010140.0,2010141.0,0.000258,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.11,16.69,-41.11,-16.66,0.0,0.0,0.0,0.0
2010140.0,2010143.0,0.002479,0.013455,0.00531,232.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.84,15.13,-35.8,-15.48,0.0,0.0,0.0,0.0
2010142.0,2010143.0,0.000256,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.11,-1.31,41.11,1.33,0.0,0.0,0.0,0.0
2010142.0,2010144.0,0.00026,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010160.0,2010143.0,0.004505,0.023167,0.01358,198.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.32,-15.5,-5.31,14.16,0.0,0.0,0.0,0.0
2010145.0,2010190.0,0.000687,0.005321,0.00936,242.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.04,-6.56,70.08,5.85,0.0,0.0,0.0,0.0
2010145.0,2010193.0,0.001727,0.009053,0.00257,214.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.07,-2.68,-32.05,2.5,0.0,0.0,0.0,0.0
2010146.0,2010147.0,0.00024,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.97,-9.3,37.98,9.32,0.0,0.0,0.0,0.0
2010193.0,2010147.0,0.001217,0.007082,0.00458,246.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.16,-29.58,-77.08,29.58,0.0,0.0,0.0,0.0
2010149.0,2010152.0,0.000504,0.013842,0.0,203.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,19.73,6.31,-19.73,-6.26,0.0,0.0,0.0,0.0
2010150.0,2010152.0,0.005691,0.156199,0.0,101.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.99,-4.67,7.99,4.8,0.0,0.0,0.0,0.0
2010151.0,2010152.0,0.005691,0.156199,0.0,101.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.73,-1.24,11.74,1.45,0.0,0.0,0.0,0.0
2010153.0,2010164.0,0.001133,0.007421,0.00528,204.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.51,1.64,-24.5,-2.15,0.0,0.0,0.0,0.0
2010154.0,2010184.0,0.003441,0.022662,0.00837,274.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,158.17,5.1,-157.35,-0.56,0.0,0.0,0.0,0.0
2010155.0,2010156.0,0.000264,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.52,4.03,-33.52,-4.02,0.0,0.0,0.0,0.0
2010155.0,2010164.0,0.002267,0.00963,0.00454,205.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.37,-21.2,-21.35,20.8,0.0,0.0,0.0,0.0
2010157.0,2010158.0,0.000214,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.33,72.76,32.35,-72.69,0.0,0.0,0.0,0.0
2010158.0,2010159.0,0.00291,0.015591,0.0087,155.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.17,14.03,-0.16,-14.9,0.0,0.0,0.0,0.0
2010158.0,2010184.0,0.001409,0.006545,0.01143,249.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.15,26.11,89.27,-26.75,0.0,0.0,0.0,0.0
2010220.0,2010158.0,0.001143,0.008345,0.00494,232.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.59,-32.71,56.64,32.54,0.0,0.0,0.0,0.0
2010208.0,2010159.0,0.00044,0.003278,0.01862,198.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.06,-12.0,-15.06,10.09,0.0,0.0,0.0,0.0
2010160.0,2010272.0,0.004091,0.019171,0.00733,218.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.58,-5.25,60.73,5.18,0.0,0.0,0.0,0.0
2010161.0,2010162.0,0.000297,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.6,5.53,-25.6,-5.53,0.0,0.0,0.0,0.0
2010161.0,2010163.0,0.000269,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.6,-5.53,25.6,5.54,0.0,0.0,0.0,0.0
2010235.0,2010163.0,0.003809,0.018915,0.0052,209.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.63,5.12,-25.6,-5.54,0.0,0.0,0.0,0.0
2010164.0,2010169.0,0.001734,0.009014,0.02286,200.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.21,-25.19,-19.2,22.88,0.0,0.0,0.0,0.0
2010165.0,2010166.0,0.000262,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.73,5.42,-47.72,-5.4,0.0,0.0,0.0,0.0
2010199.0,2010165.0,0.002041,0.013192,0.0112,198.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.27,16.13,-1.27,-17.25,0.0,0.0,0.0,0.0
2010165.0,2010250.0,0.005517,0.025982,0.0112,212.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.46,11.82,46.59,-12.39,0.0,0.0,0.0,0.0
2010167.0,2011049.0,0.002993,0.014863,0.03428,192.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.87,-3.08,3.87,-0.59,0.0,0.0,0.0,0.0
2010167.0,2013301.0,0.001863,0.010288,0.00697,233.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.71,22.02,-60.63,-22.36,0.0,0.0,0.0,0.0
2010167.0,2013303.0,0.00158,0.007495,0.00243,317.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-126.56,-37.35,126.81,38.3,0.0,0.0,0.0,0.0
2010167.0,2013304.0,0.001924,0.01111,0.02006,328.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.35,7.65,-37.33,-9.65,0.0,0.0,0.0,0.0
2010168.0,2010761.0,0.002779,0.015298,0.02764,216.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.96,25.73,36.01,-28.36,0.0,0.0,0.0,0.0
2010168.0,2013337.0,0.000377,0.002213,0.00284,183.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.29,-33.87,7.3,33.59,0.0,0.0,0.0,0.0
2010168.0,2013347.0,0.002193,0.012485,0.0082,190.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.89,-2.49,-10.89,1.64,0.0,0.0,0.0,0.0
2010169.0,2010170.0,0.000264,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.51,0.93,-14.51,-0.92,0.0,0.0,0.0,0.0
2010169.0,2010837.0,0.003488,0.027737,0.01137,175.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.69,-23.8,-4.67,22.75,0.0,0.0,0.0,0.0
2010250.0,2010171.0,0.001125,0.007793,0.00196,250.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.6,-0.45,103.72,1.07,0.0,0.0,0.0,0.0
2010258.0,2010171.0,0.001766,0.012529,0.00371,196.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.48,-5.39,12.48,5.04,0.0,0.0,0.0,0.0
2010171.0,2010298.0,0.002505,0.016053,0.01321,208.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.17,16.18,31.2,-17.33,0.0,0.0,0.0,0.0
2010171.0,2010839.0,0.000854,0.006025,0.00242,267.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-136.89,-30.51,137.05,31.41,0.0,0.0,0.0,0.0
2010172.0,2010173.0,0.000243,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.08,-5.57,41.09,5.59,0.0,0.0,0.0,0.0
2010172.0,2010174.0,0.000254,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.08,5.57,-41.08,-5.55,0.0,0.0,0.0,0.0
2010190.0,2010173.0,0.002664,0.016864,0.00839,217.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.85,-13.73,32.88,13.06,0.0,0.0,0.0,0.0
2010173.0,2010935.0,0.00509,0.031168,0.0903,271.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.62,1.89,133.48,-6.08,0.0,0.0,0.0,0.0
2010175.0,2010176.0,0.000266,0.001178,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.08,-12.71,41.08,12.73,0.0,0.0,0.0,0.0
2010176.0,2010741.0,0.007971,0.054666,0.04874,243.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.61,-0.29,70.99,-2.23,0.0,0.0,0.0,0.0
2010177.0,2013289.0,0.000349,0.002227,0.00095,214.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.85,-13.13,35.85,13.06,0.0,0.0,0.0,0.0
2010177.0,2013300.0,0.001862,0.008332,0.01421,246.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.78,59.32,-88.58,-59.94,0.0,0.0,0.0,0.0
2013303.0,2010177.0,0.000962,0.005702,0.00129,272.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.03,58.94,-89.93,-58.47,0.0,0.0,0.0,0.0
2010193.0,2010178.0,0.002649,0.015833,0.00536,233.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.12,-36.69,-53.02,36.76,0.0,0.0,0.0,0.0
2010210.0,2010179.0,0.002952,0.01773,0.00841,189.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.0,-8.51,11.01,7.65,0.0,0.0,0.0,0.0
2010923.0,2010179.0,0.006201,0.035107,0.01011,237.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.68,12.65,-66.41,-12.24,0.0,0.0,0.0,0.0
2010180.0,2010181.0,0.000217,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.87,-5.39,56.88,5.42,0.0,0.0,0.0,0.0
2010180.0,2010182.0,0.000205,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.41,4.83,-55.41,-4.8,0.0,0.0,0.0,0.0
2010181.0,2010785.0,0.005573,0.030927,0.01195,204.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.24,3.82,19.26,-4.98,0.0,0.0,0.0,0.0
2011028.0,2010181.0,0.008697,0.049171,0.01517,215.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.76,8.31,-37.64,-9.24,0.0,0.0,0.0,0.0
2010251.0,2010183.0,0.002001,0.00868,0.00304,192.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.97,-2.46,9.97,2.15,0.0,0.0,0.0,0.0
2010183.0,2010839.0,0.001831,0.011766,0.0033,235.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.56,-7.4,58.63,7.46,0.0,0.0,0.0,0.0
2010184.0,2010185.0,0.000292,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.08,27.31,-68.06,-27.25,0.0,0.0,0.0,0.0
2010186.0,2010187.0,0.000283,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.59,7.23,-37.59,-7.22,0.0,0.0,0.0,0.0
2010188.0,2010189.0,0.00026,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.74,-17.55,51.74,17.58,0.0,0.0,0.0,0.0
2010189.0,2010213.0,0.017595,0.048944,0.08708,226.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.68,-1.98,56.19,-5.9,0.0,0.0,0.0,0.0
2010189.0,2010843.0,0.003381,0.024568,0.01481,174.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.93,-15.6,-3.92,14.08,0.0,0.0,0.0,0.0
2010190.0,2010191.0,0.000296,0.001118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.48,6.09,-63.47,-6.05,0.0,0.0,0.0,0.0
2010190.0,2010476.0,0.004142,0.029465,0.11664,256.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.71,1.79,101.12,-11.0,0.0,0.0,0.0,0.0
2010192.0,2010195.0,0.000631,0.029418,0.0,556.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,161.87,-30.28,-161.7,38.13,0.0,0.0,0.0,0.0
2010192.0,2010813.0,0.000777,0.010797,0.23745,1215.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-214.6,-107.19,215.02,88.62,0.0,0.0,0.0,0.0
2010192.0,2011001.0,0.002347,0.029145,1.41418,1396.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-544.08,-87.56,550.92,24.62,0.0,0.0,0.0,0.0
2010192.0,2013180.0,0.000613,0.007345,0.18007,1182.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,191.19,46.43,-190.95,-61.77,0.0,0.0,0.0,0.0
2013302.0,2010192.0,0.000462,0.005278,0.18198,1341.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-404.71,-186.5,405.61,178.6,0.0,0.0,0.0,0.0
2010193.0,2010195.0,0.0,1e-05,0.0,456.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-161.7,38.13,161.7,-38.13,0.0,0.0,0.0,0.0
2010194.0,2010195.0,0.004034,0.188062,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010197.0,2010196.0,0.000476,0.029957,0.0,499.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-226.59,-28.03,226.83,42.84,0.0,0.0,0.0,0.0
2010196.0,2010198.0,0.000278,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.18,29.13,-55.17,-29.09,0.0,0.0,0.0,0.0
2010196.0,2010735.0,0.000402,0.005207,0.14362,1224.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-281.41,-113.75,281.75,102.54,0.0,0.0,0.0,0.0
2010838.0,2010196.0,0.000493,0.006123,0.13508,1215.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-264.94,-52.13,265.27,41.76,0.0,0.0,0.0,0.0
2010196.0,2010857.0,0.001289,0.014839,0.36138,1224.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-265.87,0.01,266.72,-29.23,0.0,0.0,0.0,0.0
2010200.0,2010207.0,0.001122,0.007379,0.00552,207.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.68,-15.33,-22.67,14.82,0.0,0.0,0.0,0.0
2010200.0,2010251.0,0.001448,0.005571,0.00164,243.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.66,-4.23,80.75,4.42,0.0,0.0,0.0,0.0
2010280.0,2010201.0,0.006314,0.035258,0.02068,194.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.96,-9.76,-14.94,7.67,0.0,0.0,0.0,0.0
2010888.0,2010201.0,0.006716,0.037916,0.01972,233.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.47,13.84,-30.4,-15.54,0.0,0.0,0.0,0.0
2010238.0,2010202.0,0.00153,0.006888,0.00547,221.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.45,-4.96,41.48,4.5,0.0,0.0,0.0,0.0
2010202.0,2010761.0,0.002349,0.01484,0.02497,236.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.14,-7.85,63.23,5.79,0.0,0.0,0.0,0.0
2010203.0,2010204.0,0.000246,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.67,2.57,-12.67,-2.56,0.0,0.0,0.0,0.0
2010218.0,2010203.0,0.006251,0.040334,0.01163,225.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.02,25.63,50.21,-25.64,0.0,0.0,0.0,0.0
2010248.0,2010203.0,0.006491,0.030404,0.02235,230.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.99,12.0,57.2,-13.34,0.0,0.0,0.0,0.0
2010205.0,2010206.0,0.000241,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.75,8.45,-40.75,-8.43,0.0,0.0,0.0,0.0
2010205.0,2010226.0,0.000582,0.003469,0.00439,203.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.13,23.35,-18.13,-23.77,0.0,0.0,0.0,0.0
2010205.0,2010365.0,0.00431,0.024771,0.01415,235.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.88,-31.8,59.07,31.37,0.0,0.0,0.0,0.0
2010207.0,2010220.0,0.001493,0.008324,0.00262,201.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.07,-21.74,18.09,21.53,0.0,0.0,0.0,0.0
2010208.0,2010839.0,0.002891,0.018516,0.01536,220.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.22,5.4,39.27,-6.7,0.0,0.0,0.0,0.0
2010224.0,2010209.0,0.003674,0.023088,0.01365,236.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.03,20.9,-60.89,-21.4,0.0,0.0,0.0,0.0
2010209.0,2010290.0,0.00175,0.008738,0.00853,203.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.51,-28.11,20.53,27.33,0.0,0.0,0.0,0.0
2010212.0,2010210.0,0.002836,0.01732,0.00789,203.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.92,-6.39,-14.91,5.6,0.0,0.0,0.0,0.0
2010211.0,2010212.0,0.000242,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.48,-11.08,49.49,11.1,0.0,0.0,0.0,0.0
2010785.0,2010212.0,0.002455,0.014491,0.00361,240.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.5,4.9,-64.4,-4.71,0.0,0.0,0.0,0.0
2010213.0,2010214.0,0.000255,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.52,3.35,-12.52,-3.35,0.0,0.0,0.0,0.0
2010693.0,2010213.0,0.007363,0.049299,0.01762,223.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.0,4.57,-44.86,-5.55,0.0,0.0,0.0,0.0
2010213.0,2010863.0,0.004285,0.026363,0.00884,249.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.88,4.32,93.22,-3.16,0.0,0.0,0.0,0.0
2010215.0,2010216.0,0.002404,0.015904,0.00726,254.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.92,1.14,-17.91,-1.86,0.0,0.0,0.0,0.0
2010894.0,2010215.0,0.010901,0.071606,0.13852,250.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,144.55,18.52,-142.45,-19.91,0.0,0.0,0.0,0.0
2010216.0,2010217.0,0.000234,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.39,3.14,-36.39,-3.13,0.0,0.0,0.0,0.0
2010216.0,2010222.0,0.004233,0.03042,0.01366,214.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.88,-2.2,10.88,0.78,0.0,0.0,0.0,0.0
2010785.0,2010216.0,0.001679,0.008888,0.01101,275.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.77,-5.71,-23.76,4.59,0.0,0.0,0.0,0.0
2010218.0,2010235.0,0.004549,0.021451,0.02972,211.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.36,21.67,-32.29,-24.48,0.0,0.0,0.0,0.0
2010248.0,2010218.0,0.002857,0.017775,0.00486,194.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.06,-41.92,-13.01,41.73,0.0,0.0,0.0,0.0
2010219.0,2010220.0,0.000222,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.5,-11.16,38.51,11.18,0.0,0.0,0.0,0.0
2010286.0,2010221.0,0.001234,0.006972,0.00118,224.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.49,17.57,-46.46,-17.53,0.0,0.0,0.0,0.0
2010221.0,2010295.0,0.002375,0.013094,0.03006,252.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.75,36.11,-94.51,-37.96,0.0,0.0,0.0,0.0
2010365.0,2010221.0,0.001678,0.009885,0.00517,298.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.92,25.96,-86.79,-25.74,0.0,0.0,0.0,0.0
2010222.0,2010223.0,0.000252,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.41,2.94,-9.41,-2.94,0.0,0.0,0.0,0.0
2010222.0,2010888.0,0.018711,0.068728,0.06246,221.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.29,-3.72,20.36,-2.69,0.0,0.0,0.0,0.0
2010224.0,2010225.0,0.000273,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.6,23.49,-35.59,-23.47,0.0,0.0,0.0,0.0
2010224.0,2010837.0,0.002218,0.012897,0.0091,254.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.63,-44.39,96.87,44.82,0.0,0.0,0.0,0.0
2010226.0,2010247.0,0.001465,0.010269,0.00279,197.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.47,4.65,17.47,-4.91,0.0,0.0,0.0,0.0
2010235.0,2010227.0,0.005575,0.034615,0.01362,201.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.98,6.06,31.03,-7.16,0.0,0.0,0.0,0.0
2010319.0,2010228.0,0.001219,0.007302,0.0043,222.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.15,-37.29,42.19,37.05,0.0,0.0,0.0,0.0
2010228.0,2010383.0,0.00147,0.010532,0.00588,255.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.57,-57.03,95.74,57.61,0.0,0.0,0.0,0.0
2010229.0,2010284.0,0.001346,0.008154,0.00417,234.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.54,-22.62,65.6,22.54,0.0,0.0,0.0,0.0
2010229.0,2010374.0,0.002253,0.011956,0.00238,208.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.09,71.17,-29.97,-70.75,0.0,0.0,0.0,0.0
2010365.0,2010230.0,0.000728,0.004818,0.00802,178.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.07,-8.53,3.07,7.68,0.0,0.0,0.0,0.0
2010230.0,2010736.0,0.002032,0.013105,0.00341,231.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.88,-18.4,54.94,18.45,0.0,0.0,0.0,0.0
2010231.0,2010251.0,0.004429,0.023752,0.05605,269.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,140.54,29.11,-139.66,-30.27,0.0,0.0,0.0,0.0
2010231.0,2010736.0,0.002692,0.018651,0.01127,278.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.17,-22.47,96.42,23.0,0.0,0.0,0.0,0.0
2010231.0,2010736.0,0.002692,0.018651,0.01127,278.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.17,-22.47,96.42,23.0,0.0,0.0,0.0,0.0
2010298.0,2010232.0,0.001213,0.007133,0.00392,237.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.71,-11.34,72.78,11.31,0.0,0.0,0.0,0.0
2010364.0,2010232.0,0.001166,0.008291,0.01139,264.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,121.31,22.8,-121.14,-22.74,0.0,0.0,0.0,0.0
2010233.0,2010234.0,0.000278,0.001135,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.64,3.85,-37.64,-3.83,0.0,0.0,0.0,0.0
2010233.0,2010242.0,0.001867,0.01245,0.0096,188.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.97,-36.63,9.0,35.78,0.0,0.0,0.0,0.0
2010233.0,2010309.0,0.00144,0.006753,0.00127,226.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.81,-19.35,53.86,19.43,0.0,0.0,0.0,0.0
2010315.0,2010233.0,0.000753,0.005339,0.00167,205.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.12,-52.14,25.14,52.14,0.0,0.0,0.0,0.0
2010235.0,2010236.0,0.000207,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.64,13.3,-37.64,-13.28,0.0,0.0,0.0,0.0
2010238.0,2010237.0,0.001997,0.01234,0.00387,187.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.97,-3.4,-7.97,3.01,0.0,0.0,0.0,0.0
2010237.0,2013350.0,0.002474,0.014621,0.00957,209.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.51,-9.19,25.52,8.29,0.0,0.0,0.0,0.0
2010239.0,2010240.0,0.000255,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.01,-9.84,50.02,9.87,0.0,0.0,0.0,0.0
2010284.0,2010240.0,0.000904,0.006701,0.00114,184.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.78,1.42,-4.78,-1.55,0.0,0.0,0.0,0.0
2010240.0,2010306.0,0.002741,0.014709,0.00591,222.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.24,-8.32,45.3,7.98,0.0,0.0,0.0,0.0
2010260.0,2010241.0,0.000554,0.003937,0.00243,190.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.87,-43.01,-13.86,42.83,0.0,0.0,0.0,0.0
2010241.0,2010322.0,0.001255,0.004389,0.00924,216.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.89,-52.99,36.94,52.17,0.0,0.0,0.0,0.0
2010242.0,2010243.0,0.000216,0.001058,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.68,5.64,-45.67,-5.61,0.0,0.0,0.0,0.0
2010270.0,2010242.0,0.001988,0.009772,0.00398,229.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.74,-22.52,-54.67,22.42,0.0,0.0,0.0,0.0
2010244.0,2010246.0,0.000575,0.003168,0.00131,213.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.44,-27.79,37.45,27.71,0.0,0.0,0.0,0.0
2010777.0,2010244.0,0.003414,0.014429,0.00996,246.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.38,31.57,-94.07,-31.39,0.0,0.0,0.0,0.0
2010245.0,2010246.0,0.0002,0.001196,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.46,-8.68,34.46,8.69,0.0,0.0,0.0,0.0
2010246.0,2010894.0,0.003598,0.01966,0.01086,238.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.91,-36.4,72.12,36.34,0.0,0.0,0.0,0.0
2010247.0,2010367.0,0.001692,0.009244,0.00275,247.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.03,7.14,-90.89,-6.68,0.0,0.0,0.0,0.0
2010247.0,2010843.0,0.008165,0.04604,0.08725,271.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-149.65,-6.17,151.42,6.93,0.0,0.0,0.0,0.0
2010249.0,2010291.0,0.00068,0.004226,0.0019,192.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.36,54.02,3.38,-54.1,0.0,0.0,0.0,0.0
2010315.0,2010249.0,0.000658,0.00401,0.00397,222.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.71,31.73,-45.69,-32.02,0.0,0.0,0.0,0.0
2010321.0,2010249.0,0.001938,0.00738,0.00587,175.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.45,27.02,-1.44,-27.59,0.0,0.0,0.0,0.0
2010251.0,2010258.0,0.003329,0.017747,0.01288,188.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.87,5.93,-11.86,-7.22,0.0,0.0,0.0,0.0
2010252.0,2010253.0,0.000223,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.11,-9.46,31.11,9.47,0.0,0.0,0.0,0.0
2010253.0,2010314.0,0.002686,0.014793,0.00403,213.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.06,-58.02,-32.95,58.24,0.0,0.0,0.0,0.0
2010253.0,2010415.0,0.001082,0.005732,0.02302,237.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.17,48.55,64.24,-50.56,0.0,0.0,0.0,0.0
2010254.0,2010255.0,0.000202,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.11,-19.53,31.11,19.55,0.0,0.0,0.0,0.0
2010313.0,2010255.0,0.001492,0.010013,0.00369,197.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.19,-27.37,-9.18,27.07,0.0,0.0,0.0,0.0
2010255.0,2010374.0,0.00202,0.013155,0.00367,198.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.93,-46.62,21.98,46.57,0.0,0.0,0.0,0.0
2010256.0,2010257.0,0.000242,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.34,12.6,-24.34,-12.59,0.0,0.0,0.0,0.0
2010256.0,2010258.0,0.000286,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.34,-12.6,24.34,12.61,0.0,0.0,0.0,0.0
2010373.0,2010259.0,0.001711,0.00894,0.00681,205.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.49,3.12,-27.48,-3.75,0.0,0.0,0.0,0.0
2010259.0,2010839.0,0.006141,0.034326,0.01579,209.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.24,-4.29,21.27,2.82,0.0,0.0,0.0,0.0
2010318.0,2010260.0,0.001107,0.007975,0.00163,221.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.21,-30.62,-44.18,30.67,0.0,0.0,0.0,0.0
2010261.0,2010262.0,0.000292,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.9,12.11,-54.9,-12.07,0.0,0.0,0.0,0.0
2010261.0,2010270.0,0.003206,0.021712,0.01099,234.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.66,-42.67,69.86,42.9,0.0,0.0,0.0,0.0
2010261.0,2010272.0,0.000756,0.00459,0.00138,179.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.75,30.56,-14.75,-30.65,0.0,0.0,0.0,0.0
2010777.0,2010263.0,0.000618,0.003662,0.00189,195.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.89,40.38,32.91,-40.5,0.0,0.0,0.0,0.0
2010263.0,2010795.0,0.005975,0.028792,0.01129,225.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.6,30.97,68.9,-30.75,0.0,0.0,0.0,0.0
2010264.0,2010265.0,0.000233,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.72,-2.42,49.73,2.44,0.0,0.0,0.0,0.0
2010264.0,2010266.0,0.000223,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.72,2.42,-49.72,-2.39,0.0,0.0,0.0,0.0
2010319.0,2010265.0,0.001316,0.007006,0.00246,180.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.41,28.1,-4.39,-28.31,0.0,0.0,0.0,0.0
2010265.0,2010323.0,0.00075,0.003747,0.00218,223.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.33,25.87,45.35,-26.0,0.0,0.0,0.0,0.0
2010378.0,2010267.0,0.004547,0.025796,0.03237,248.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.44,-3.17,79.72,1.51,0.0,0.0,0.0,0.0
2010267.0,2010814.0,0.006959,0.030752,0.02785,258.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.99,-5.62,103.72,5.98,0.0,0.0,0.0,0.0
2010268.0,2010269.0,0.000216,0.001133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.47,13.75,-53.47,-13.72,0.0,0.0,0.0,0.0
2010326.0,2010268.0,0.000975,0.004065,0.0018,212.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.27,38.47,25.29,-38.58,0.0,0.0,0.0,0.0
2010268.0,2010341.0,0.001818,0.00898,0.00419,219.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.96,7.73,38.99,-8.02,0.0,0.0,0.0,0.0
2010268.0,2010368.0,0.002215,0.010662,0.00573,224.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.01,9.6,44.06,-9.98,0.0,0.0,0.0,0.0
2010401.0,2010268.0,0.000833,0.005362,0.00261,165.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.21,-7.77,4.21,7.5,0.0,0.0,0.0,0.0
2010270.0,2010271.0,0.000225,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.47,7.19,-53.47,-7.16,0.0,0.0,0.0,0.0
2010270.0,2010409.0,0.003091,0.018784,0.01849,275.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.04,-13.78,89.27,13.24,0.0,0.0,0.0,0.0
2010270.0,2010409.0,0.003091,0.018784,0.01849,275.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.04,-13.78,89.27,13.24,0.0,0.0,0.0,0.0
2010272.0,2010334.0,0.002273,0.011255,0.03843,249.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.07,17.68,101.31,-20.51,0.0,0.0,0.0,0.0
2010273.0,2010291.0,0.001051,0.005311,0.00366,235.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.26,-51.05,-53.2,50.95,0.0,0.0,0.0,0.0
2010334.0,2010273.0,0.000304,0.002269,0.00112,264.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.39,-30.35,-108.35,30.52,0.0,0.0,0.0,0.0
2010329.0,2010274.0,0.001749,0.009569,0.0022,231.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.25,-3.57,57.31,3.64,0.0,0.0,0.0,0.0
2010274.0,2010408.0,0.002263,0.013012,0.00632,246.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.88,-9.58,82.02,9.74,0.0,0.0,0.0,0.0
2010276.0,2010275.0,0.000351,0.019585,0.0,614.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-244.41,24.86,244.62,-13.52,0.0,0.0,0.0,0.0
2010276.0,2010275.0,0.000351,0.019585,0.0,614.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-244.41,24.86,244.62,-13.52,0.0,0.0,0.0,0.0
2010276.0,2010275.0,0.000351,0.019585,0.0,614.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-244.41,24.86,244.62,-13.52,0.0,0.0,0.0,0.0
2010275.0,2010330.0,0.000699,0.008558,0.18453,1189.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,239.11,102.78,-238.64,-115.93,0.0,0.0,0.0,0.0
