fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2010369.0,2010275.0,0.000511,0.0058,0.09927,1199.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,233.13,41.32,-232.85,-48.5,0.0,0.0,0.0,0.0
2010427.0,2010275.0,0.000276,0.003171,0.07881,1106.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.73,-135.96,110.81,128.75,0.0,0.0,0.0,0.0
2010275.0,2010758.0,0.002116,0.027225,0.61943,1303.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-358.95,-35.77,361.58,4.61,0.0,0.0,0.0,0.0
2010276.0,2010308.0,0.001329,0.007995,0.00409,250.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.34,-23.48,-87.24,23.68,0.0,0.0,0.0,0.0
2010357.0,2010276.0,0.000567,0.003855,0.00315,286.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.0,-2.2,87.04,2.15,0.0,0.0,0.0,0.0
2010357.0,2010276.0,0.000567,0.003855,0.00315,286.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.0,-2.2,87.04,2.15,0.0,0.0,0.0,0.0
2010357.0,2010276.0,0.000567,0.003855,0.00315,286.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.0,-2.2,87.04,2.15,0.0,0.0,0.0,0.0
2010276.0,2010386.0,0.000669,0.003201,0.00127,258.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,136.14,15.72,-136.02,-15.28,0.0,0.0,0.0,0.0
2010403.0,2010276.0,0.000989,0.005715,0.00209,269.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.62,48.1,132.81,-47.23,0.0,0.0,0.0,0.0
2010276.0,2010489.0,0.003431,0.019644,0.01807,242.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.72,-37.45,-72.5,36.81,0.0,0.0,0.0,0.0
2010325.0,2010277.0,0.002311,0.011739,0.00505,231.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.15,15.59,95.36,-15.06,0.0,0.0,0.0,0.0
2010386.0,2010277.0,0.003124,0.017773,0.00522,239.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.79,4.86,-94.52,-3.86,0.0,0.0,0.0,0.0
2010388.0,2010277.0,0.002171,0.010365,0.00456,214.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.8,1.27,-45.76,-1.54,0.0,0.0,0.0,0.0
2010278.0,2010279.0,0.000265,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.64,8.05,-28.63,-8.04,0.0,0.0,0.0,0.0
2010278.0,2010280.0,0.000217,0.001166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.64,-8.05,28.64,8.06,0.0,0.0,0.0,0.0
2010278.0,2010281.0,0.000205,0.001127,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010278.0,2010282.0,0.000277,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010457.0,2010280.0,0.012616,0.069271,0.01419,196.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.17,-14.38,-62.66,15.65,0.0,0.0,0.0,0.0
2010280.0,2010785.0,0.008011,0.047757,0.02329,159.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.07,-13.95,-19.03,11.72,0.0,0.0,0.0,0.0
2010283.0,2010284.0,0.000235,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.97,-7.88,32.98,7.89,0.0,0.0,0.0,0.0
2010284.0,2010331.0,0.00323,0.02051,0.01716,256.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.36,-31.86,103.71,32.24,0.0,0.0,0.0,0.0
2010422.0,2010285.0,0.001125,0.005896,0.00384,180.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.82,9.01,-7.82,-9.4,0.0,0.0,0.0,0.0
2010285.0,2010424.0,0.003837,0.016027,0.01883,235.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.56,17.43,57.7,-18.82,0.0,0.0,0.0,0.0
2010454.0,2010285.0,0.00067,0.004286,0.00725,223.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.35,9.09,41.36,-9.77,0.0,0.0,0.0,0.0
2010286.0,2010287.0,0.004472,0.030129,0.02275,250.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.57,19.04,-88.22,-19.07,0.0,0.0,0.0,0.0
2010361.0,2010286.0,0.000615,0.002332,0.00078,300.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-179.1,-69.43,179.31,70.17,0.0,0.0,0.0,0.0
2010286.0,2010736.0,0.001544,0.010334,0.02174,293.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.58,-41.6,122.83,40.92,0.0,0.0,0.0,0.0
2010286.0,2010736.0,0.001544,0.010334,0.02174,293.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.58,-41.6,122.83,40.92,0.0,0.0,0.0,0.0
2010286.0,2010736.0,0.001544,0.010334,0.02174,293.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.58,-41.6,122.83,40.92,0.0,0.0,0.0,0.0
2010287.0,2010288.0,0.000258,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.13,9.61,-49.12,-9.58,0.0,0.0,0.0,0.0
2010287.0,2010297.0,0.00371,0.017765,0.00941,219.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.09,9.46,-39.03,-10.15,0.0,0.0,0.0,0.0
2010289.0,2010345.0,0.001876,0.014329,0.00428,210.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.78,17.9,-22.76,-18.23,0.0,0.0,0.0,0.0
2010289.0,2010837.0,0.004696,0.024226,0.01339,233.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.01,-21.7,55.17,21.09,0.0,0.0,0.0,0.0
2010361.0,2010290.0,0.003007,0.01412,0.0038,228.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.87,31.66,-52.76,-31.55,0.0,0.0,0.0,0.0
2010291.0,2010292.0,0.000263,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.82,3.15,-49.81,-3.13,0.0,0.0,0.0,0.0
2010293.0,2010416.0,0.001501,0.010215,0.0064,196.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.32,-18.57,13.33,17.97,0.0,0.0,0.0,0.0
2010293.0,2010475.0,0.004926,0.035724,0.02762,219.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.66,-9.9,39.74,7.64,0.0,0.0,0.0,0.0
2010294.0,2010295.0,0.00024,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.98,-12.34,52.99,12.37,0.0,0.0,0.0,0.0
2010364.0,2010295.0,0.001842,0.007364,0.00125,219.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.48,-25.55,41.52,25.59,0.0,0.0,0.0,0.0
2010296.0,2010297.0,0.000288,0.001048,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.71,-7.15,56.72,7.18,0.0,0.0,0.0,0.0
2010297.0,2010373.0,0.001314,0.005736,0.0043,213.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.84,-0.07,-33.82,-0.31,0.0,0.0,0.0,0.0
2010297.0,2010417.0,0.001365,0.007984,0.00499,226.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.53,3.04,51.57,-3.34,0.0,0.0,0.0,0.0
2010298.0,2010299.0,0.000299,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.51,28.67,-41.5,-28.64,0.0,0.0,0.0,0.0
2010300.0,2010301.0,0.000226,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.58,7.61,-50.57,-7.59,0.0,0.0,0.0,0.0
2010380.0,2010300.0,0.002654,0.01404,0.01102,205.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.57,-22.53,25.59,21.52,0.0,0.0,0.0,0.0
2010397.0,2010300.0,0.00718,0.041375,0.01937,183.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.62,4.28,-9.61,-6.28,0.0,0.0,0.0,0.0
2010302.0,2010303.0,0.00028,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.87,33.03,47.88,-33.0,0.0,0.0,0.0,0.0
2010302.0,2010304.0,0.000296,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010302.0,2010305.0,0.000253,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.87,19.49,-47.86,-19.46,0.0,0.0,0.0,0.0
2010303.0,2010356.0,0.001139,0.004829,0.00151,260.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.39,-23.6,46.42,23.57,0.0,0.0,0.0,0.0
2010303.0,2010403.0,0.001278,0.00648,0.0107,257.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.39,58.88,100.55,-59.16,0.0,0.0,0.0,0.0
2010303.0,2010467.0,0.001361,0.007827,0.01462,256.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.9,-2.28,-98.77,1.47,0.0,0.0,0.0,0.0
2010306.0,2010317.0,0.002169,0.01068,0.00906,257.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.12,-33.52,106.37,33.76,0.0,0.0,0.0,0.0
2010307.0,2010308.0,0.000265,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.61,-20.93,48.62,20.96,0.0,0.0,0.0,0.0
2010308.0,2010356.0,0.002315,0.013071,0.01106,221.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.62,-44.64,-38.54,43.91,0.0,0.0,0.0,0.0
2010318.0,2010309.0,0.001169,0.007183,0.00287,280.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.64,29.64,-111.49,-29.05,0.0,0.0,0.0,0.0
2010318.0,2010309.0,0.001169,0.007183,0.00287,280.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.64,29.64,-111.49,-29.05,0.0,0.0,0.0,0.0
2010309.0,2010323.0,0.000725,0.003904,0.01442,266.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,129.79,25.03,-129.67,-25.91,0.0,0.0,0.0,0.0
2010310.0,2010326.0,0.002105,0.014649,0.00692,166.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.04,45.98,-7.0,-46.4,0.0,0.0,0.0,0.0
2010375.0,2010310.0,0.002275,0.007627,0.00298,218.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.48,51.55,-46.37,-51.52,0.0,0.0,0.0,0.0
2010311.0,2010312.0,0.000289,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.49,22.11,-40.48,-22.08,0.0,0.0,0.0,0.0
2010311.0,2010313.0,0.000224,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.49,-22.11,40.49,22.13,0.0,0.0,0.0,0.0
2010313.0,2010362.0,0.001994,0.013953,0.01461,231.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.68,5.24,49.73,-6.41,0.0,0.0,0.0,0.0
2010314.0,2010418.0,0.002483,0.015582,0.01367,183.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.53,31.93,7.56,-33.19,0.0,0.0,0.0,0.0
2010315.0,2010467.0,0.003167,0.019659,0.02766,237.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.09,11.89,65.22,-13.96,0.0,0.0,0.0,0.0
2010316.0,2010317.0,0.000201,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.5,-7.51,44.5,7.53,0.0,0.0,0.0,0.0
2010331.0,2010317.0,0.000478,0.002412,0.00099,274.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,150.98,41.73,-150.87,-41.3,0.0,0.0,0.0,0.0
2010409.0,2010318.0,0.001906,0.01154,0.00354,287.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.93,12.72,-101.74,-11.96,0.0,0.0,0.0,0.0
2010409.0,2010318.0,0.001906,0.01154,0.00354,287.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.93,12.72,-101.74,-11.96,0.0,0.0,0.0,0.0
2010409.0,2010318.0,0.001906,0.01154,0.00354,287.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.93,12.72,-101.74,-11.96,0.0,0.0,0.0,0.0
2010319.0,2010320.0,0.00024,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.75,9.19,-37.74,-9.18,0.0,0.0,0.0,0.0
2010323.0,2010321.0,0.001029,0.005662,0.00292,211.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.74,40.75,-33.71,-40.91,0.0,0.0,0.0,0.0
2010322.0,2010331.0,0.001886,0.008248,0.00196,265.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.2,-58.69,69.34,59.1,0.0,0.0,0.0,0.0
2010324.0,2010325.0,0.000268,0.001118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.27,-4.42,32.27,4.44,0.0,0.0,0.0,0.0
2010327.0,2010328.0,0.0002,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.71,7.84,-52.71,-7.81,0.0,0.0,0.0,0.0
2010327.0,2010329.0,0.000214,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.71,-7.84,52.72,7.87,0.0,0.0,0.0,0.0
2010329.0,2010338.0,0.003404,0.0106,0.00345,176.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.53,-4.3,-4.53,3.94,0.0,0.0,0.0,0.0
2010331.0,2010330.0,0.00037,0.024663,0.0,594.3,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-195.21,-214.59,195.56,237.62,0.0,0.0,0.0,0.0
2010331.0,2010330.0,0.00037,0.024663,0.0,594.3,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-195.21,-214.59,195.56,237.62,0.0,0.0,0.0,0.0
2010331.0,2010330.0,0.00037,0.024663,0.0,594.3,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-206.06,82.9,206.24,-71.32,0.0,0.0,0.0,0.0
2010330.0,2010332.0,0.000256,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.72,12.38,-52.71,-12.35,0.0,0.0,0.0,0.0
2010353.0,2010330.0,0.000308,0.003491,0.11293,1192.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,188.76,199.9,-188.53,-208.8,0.0,0.0,0.0,0.0
2010468.0,2010330.0,0.00056,0.006153,0.11822,1204.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,223.22,82.96,-222.91,-91.57,0.0,0.0,0.0,0.0
2010383.0,2010331.0,0.001106,0.004951,0.00226,285.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.68,-70.71,90.82,71.07,0.0,0.0,0.0,0.0
2010383.0,2010331.0,0.001106,0.004951,0.00226,285.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.68,-70.71,90.82,71.07,0.0,0.0,0.0,0.0
2010383.0,2010331.0,0.001106,0.004951,0.00226,285.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.68,-70.71,90.82,71.07,0.0,0.0,0.0,0.0
2010334.0,2010333.0,0.000363,0.028297,0.0,509.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-239.82,33.41,240.03,-17.4,0.0,0.0,0.0,0.0
2010333.0,2010427.0,0.000406,0.00496,0.12515,1137.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-148.21,-34.7,148.3,22.97,0.0,0.0,0.0,0.0
2010459.0,2010333.0,0.000272,0.003764,0.11459,1110.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.85,-63.37,-91.82,52.1,0.0,0.0,0.0,0.0
2010334.0,2010337.0,0.0001,0.000451,0.0,108.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010334.0,2010339.0,0.003366,0.020012,0.01672,207.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.32,7.24,25.34,-8.83,0.0,0.0,0.0,0.0
2010335.0,2010337.0,0.005516,0.162499,0.0,54.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010336.0,2010337.0,0.005516,0.162499,0.0,54.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010338.0,2010431.0,0.001902,0.009167,0.00247,242.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.12,-9.08,-81.0,9.4,0.0,0.0,0.0,0.0
2010446.0,2010338.0,0.002548,0.013336,0.00925,266.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,132.46,14.24,-132.04,-13.01,0.0,0.0,0.0,0.0
2010339.0,2010401.0,0.002479,0.013244,0.01036,238.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.54,1.59,68.65,-2.06,0.0,0.0,0.0,0.0
2010340.0,2010341.0,0.000237,0.001025,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.2,-9.44,43.21,9.46,0.0,0.0,0.0,0.0
2010340.0,2010342.0,0.000244,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.2,9.44,-43.2,-9.42,0.0,0.0,0.0,0.0
2010357.0,2010341.0,0.001506,0.011627,0.00948,247.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.3,1.2,-82.2,-1.43,0.0,0.0,0.0,0.0
2010343.0,2010344.0,0.000204,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.18,16.4,-87.17,-16.32,0.0,0.0,0.0,0.0
2010343.0,2010345.0,0.000217,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.18,-16.4,87.2,16.48,0.0,0.0,0.0,0.0
2010345.0,2010435.0,0.009151,0.051507,0.01613,235.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.44,1.74,64.8,-1.37,0.0,0.0,0.0,0.0
2010346.0,2010349.0,0.000605,0.041908,0.0,589.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,178.86,-20.66,-178.67,33.86,0.0,0.0,0.0,0.0
2010346.0,2010353.0,0.000263,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-178.86,20.66,178.94,-20.3,0.0,0.0,0.0,0.0
2010347.0,2010349.0,-6.8e-05,-0.004743,0.0,467.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-123.11,49.42,123.1,-50.22,0.0,0.0,0.0,0.0
2010347.0,2010352.0,0.0001,-0.001949,0.0,108.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010347.0,2010422.0,0.002898,0.014102,0.01129,223.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.88,16.28,-46.81,-17.12,0.0,0.0,0.0,0.0
2010347.0,2010436.0,0.000343,0.002169,0.00108,245.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.24,-65.69,-76.2,65.79,0.0,0.0,0.0,0.0
2010348.0,2010349.0,0.003166,0.21941,0.0,122.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-55.47,-9.35,55.57,16.36,0.0,0.0,0.0,0.0
2010350.0,2010352.0,0.009235,0.196555,0.0,54.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010351.0,2010352.0,0.009235,0.196555,0.0,54.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010414.0,2010353.0,0.000511,0.005664,0.15077,1237.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,246.87,191.61,-246.38,-201.91,0.0,0.0,0.0,0.0
2010353.0,2010468.0,0.000417,0.005958,0.09723,1118.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-121.32,22.3,121.38,-31.41,0.0,0.0,0.0,0.0
2010354.0,2010452.0,0.001223,0.008129,0.01918,210.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.48,56.52,13.52,-58.24,0.0,0.0,0.0,0.0
2010354.0,2010461.0,0.001325,0.009078,0.00476,219.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.8,32.76,37.83,-33.04,0.0,0.0,0.0,0.0
2010391.0,2010355.0,0.000607,0.004156,0.00821,201.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.47,3.14,-16.46,-3.98,0.0,0.0,0.0,0.0
2010355.0,2010454.0,0.00137,0.006126,0.00171,213.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.81,-14.05,34.83,13.96,0.0,0.0,0.0,0.0
2010411.0,2010356.0,0.000999,0.006638,0.00846,400.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.91,70.82,-43.85,-71.27,0.0,0.0,0.0,0.0
2010357.0,2010360.0,0.000526,0.014084,0.0,231.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,36.04,5.4,-36.04,-5.22,0.0,0.0,0.0,0.0
2010357.0,2010368.0,0.001206,0.009107,0.00505,253.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.41,4.05,-91.31,-3.85,0.0,0.0,0.0,0.0
2010357.0,2010401.0,0.002245,0.013761,0.00843,255.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.71,-2.23,-96.51,2.59,0.0,0.0,0.0,0.0
2010357.0,2010473.0,0.001508,0.010036,0.05926,226.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.47,-1.83,45.5,-4.14,0.0,0.0,0.0,0.0
2010358.0,2010360.0,0.005236,0.140206,0.0,115.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-35.97,-3.43,36.04,5.22,0.0,0.0,0.0,0.0
2010359.0,2010360.0,0.005236,0.140206,0.0,115.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010361.0,2010364.0,0.003315,0.019972,0.02286,241.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.29,31.55,-72.09,-32.73,0.0,0.0,0.0,0.0
2010415.0,2010362.0,0.000804,0.004024,0.00139,251.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.09,4.48,-88.03,-4.32,0.0,0.0,0.0,0.0
2010363.0,2010364.0,0.000296,0.001048,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.29,-29.64,38.3,29.67,0.0,0.0,0.0,0.0
2010367.0,2010364.0,0.000693,0.004218,0.00816,220.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.06,-6.58,-46.04,5.82,0.0,0.0,0.0,0.0
2010365.0,2010366.0,0.000277,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.84,11.71,-44.83,-11.69,0.0,0.0,0.0,0.0
2010736.0,2010365.0,0.001643,0.007885,0.00369,277.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.03,30.59,-93.88,-30.26,0.0,0.0,0.0,0.0
2010736.0,2010365.0,0.001643,0.007885,0.00369,277.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.03,30.59,-93.88,-30.26,0.0,0.0,0.0,0.0
2010370.0,2010369.0,0.000216,0.014471,0.0,552.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-323.32,24.46,323.54,-9.93,0.0,0.0,0.0,0.0
2010728.0,2010369.0,0.000817,0.008139,0.23813,1145.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.61,-73.75,-123.46,50.49,0.0,0.0,0.0,0.0
2010369.0,2010893.0,0.001669,0.020408,0.42951,1319.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-433.21,-81.87,436.26,73.42,0.0,0.0,0.0,0.0
2010398.0,2010370.0,0.001653,0.009698,0.00719,261.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.79,30.38,123.05,-29.66,0.0,0.0,0.0,0.0
2010370.0,2010439.0,0.001524,0.008917,0.00327,234.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.7,-0.13,-70.63,0.22,0.0,0.0,0.0,0.0
2010473.0,2010370.0,0.002806,0.016514,0.00974,248.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.14,-2.31,82.32,2.37,0.0,0.0,0.0,0.0
2010371.0,2010372.0,0.000254,0.001124,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.63,5.35,-40.62,-5.33,0.0,0.0,0.0,0.0
2010371.0,2010373.0,0.000287,0.001135,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.63,-5.35,40.63,5.37,0.0,0.0,0.0,0.0
2010373.0,2010415.0,0.001163,0.006534,0.00177,211.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.3,-8.18,34.32,8.08,0.0,0.0,0.0,0.0
2010374.0,2010407.0,0.003179,0.016469,0.01733,212.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.64,15.75,32.68,-17.35,0.0,0.0,0.0,0.0
2010375.0,2010376.0,0.000219,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.01,10.17,-49.01,-10.14,0.0,0.0,0.0,0.0
2010409.0,2010375.0,0.001718,0.008422,0.00883,213.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.75,37.28,-37.71,-38.0,0.0,0.0,0.0,0.0
2010375.0,2010447.0,0.001693,0.00971,0.04065,240.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.78,-23.72,57.84,19.73,0.0,0.0,0.0,0.0
2010377.0,2010406.0,0.001448,0.009554,0.00503,159.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.91,-27.43,4.92,26.97,0.0,0.0,0.0,0.0
2010377.0,2010464.0,0.000463,0.002677,0.0054,233.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.91,2.51,52.92,-3.01,0.0,0.0,0.0,0.0
2010378.0,2010379.0,0.000211,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.93,12.16,-50.93,-12.13,0.0,0.0,0.0,0.0
2013359.0,2010378.0,0.00829,0.026659,0.02109,213.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.43,7.1,28.5,-8.99,0.0,0.0,0.0,0.0
2010380.0,2010471.0,0.006361,0.027058,0.05504,189.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.06,16.67,7.08,-22.29,0.0,0.0,0.0,0.0
2010381.0,2010382.0,0.000263,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.62,-8.33,32.62,8.35,0.0,0.0,0.0,0.0
2010439.0,2010382.0,0.001145,0.006265,0.00253,212.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.15,-5.83,-41.13,5.67,0.0,0.0,0.0,0.0
2010441.0,2010382.0,0.000933,0.006088,0.01283,174.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.5,12.68,8.5,-14.01,0.0,0.0,0.0,0.0
2010383.0,2010384.0,0.000248,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.49,37.11,-54.48,-37.07,0.0,0.0,0.0,0.0
2010383.0,2010436.0,0.002025,0.012223,0.04751,288.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,121.83,117.4,-121.28,-119.16,0.0,0.0,0.0,0.0
2010385.0,2010386.0,0.000246,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.22,-10.4,41.23,10.41,0.0,0.0,0.0,0.0
2010387.0,2010388.0,0.000268,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.23,-19.5,41.24,19.52,0.0,0.0,0.0,0.0
2010387.0,2010389.0,0.000292,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.23,19.5,-41.22,-19.48,0.0,0.0,0.0,0.0
2010398.0,2010388.0,0.003303,0.02221,0.01072,243.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.29,21.39,-87.04,-20.8,0.0,0.0,0.0,0.0
2010390.0,2010449.0,0.002016,0.011094,0.02679,188.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.58,-4.5,-8.58,1.73,0.0,0.0,0.0,0.0
2010390.0,2010463.0,0.006427,0.032125,0.01454,214.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.68,0.15,33.75,-1.31,0.0,0.0,0.0,0.0
2010391.0,2010392.0,0.000296,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.47,2.39,-25.47,-2.38,0.0,0.0,0.0,0.0
2010410.0,2010391.0,0.00202,0.007773,0.00413,199.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.96,-18.08,-12.95,17.69,0.0,0.0,0.0,0.0
2010391.0,2010465.0,0.003729,0.024671,0.02977,210.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.99,-23.22,29.04,20.43,0.0,0.0,0.0,0.0
2010415.0,2010393.0,0.000269,0.001878,0.00336,270.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.57,32.89,-44.56,-33.18,0.0,0.0,0.0,0.0
2010416.0,2010393.0,0.001116,0.006381,0.00207,240.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.58,-28.59,6.59,28.43,0.0,0.0,0.0,0.0
2010449.0,2010394.0,0.001086,0.005888,0.0095,267.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,128.61,-10.0,-128.44,9.96,0.0,0.0,0.0,0.0
2010394.0,2010461.0,0.002719,0.020387,0.0314,251.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.46,-19.62,-90.24,18.04,0.0,0.0,0.0,0.0
2010395.0,2010420.0,0.002181,0.010935,0.02783,229.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.15,-14.7,58.22,12.07,0.0,0.0,0.0,0.0
2010395.0,2010428.0,0.001237,0.00608,0.00124,270.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.66,-3.06,-9.66,2.94,0.0,0.0,0.0,0.0
2010396.0,2010409.0,0.000673,0.003959,0.00601,293.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.77,34.68,-168.59,-34.23,0.0,0.0,0.0,0.0
2010396.0,2010409.0,0.000673,0.003959,0.00601,293.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.77,34.68,-168.59,-34.23,0.0,0.0,0.0,0.0
2010396.0,2010409.0,0.000673,0.003959,0.00601,293.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.77,34.68,-168.59,-34.23,0.0,0.0,0.0,0.0
2010396.0,2010409.0,0.000673,0.003959,0.00601,293.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.77,34.68,-168.59,-34.23,0.0,0.0,0.0,0.0
2010460.0,2010396.0,0.001254,0.008606,0.00519,303.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,181.29,39.24,-180.9,-37.08,0.0,0.0,0.0,0.0
2010460.0,2010396.0,0.001254,0.008606,0.00519,303.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,181.29,39.24,-180.9,-37.08,0.0,0.0,0.0,0.0
2010460.0,2010396.0,0.001254,0.008606,0.00519,303.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,181.29,39.24,-180.9,-37.08,0.0,0.0,0.0,0.0
2010460.0,2010396.0,0.001254,0.008606,0.00519,303.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,181.29,39.24,-180.9,-37.08,0.0,0.0,0.0,0.0
2010399.0,2010400.0,0.000227,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.07,7.23,-32.07,-7.22,0.0,0.0,0.0,0.0
2010399.0,2010401.0,0.000246,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.07,-7.23,32.07,7.24,0.0,0.0,0.0,0.0
2010402.0,2010403.0,0.000228,0.001178,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.07,-11.05,32.07,11.06,0.0,0.0,0.0,0.0
2010402.0,2010404.0,0.000288,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.07,11.05,-32.07,-11.04,0.0,0.0,0.0,0.0
2010402.0,2010405.0,0.000214,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010406.0,2010431.0,0.000652,0.003828,0.00227,213.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.46,-35.59,38.48,35.45,0.0,0.0,0.0,0.0
2010407.0,2010437.0,0.000362,0.002,0.01358,237.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.21,1.67,66.23,-3.0,0.0,0.0,0.0,0.0
2010408.0,2010409.0,0.001022,0.005988,0.00244,290.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.08,-22.51,117.21,23.05,0.0,0.0,0.0,0.0
2010410.0,2010452.0,0.001039,0.00607,0.00424,239.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.53,-4.97,65.57,4.78,0.0,0.0,0.0,0.0
2010411.0,2010428.0,0.001126,0.00489,0.0029,400.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.28,-81.93,105.46,82.43,0.0,0.0,0.0,0.0
2010412.0,2010413.0,0.000213,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.37,11.25,-61.36,-11.21,0.0,0.0,0.0,0.0
2010466.0,2010412.0,0.00458,0.019806,0.00686,219.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.22,-16.82,43.32,16.5,0.0,0.0,0.0,0.0
2010412.0,2010729.0,0.005551,0.033239,0.06044,257.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.69,-27.75,105.29,24.89,0.0,0.0,0.0,0.0
2010415.0,2010414.0,0.000783,0.03203,0.0,537.76,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-271.74,-18.93,272.3,41.99,0.0,0.0,0.0,0.0
2010735.0,2010414.0,0.001028,0.011157,0.23075,1312.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,373.22,126.7,-371.73,-135.23,0.0,0.0,0.0,0.0
2010414.0,2010838.0,0.000651,0.007215,0.16126,1170.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-147.45,-98.36,147.63,83.28,0.0,0.0,0.0,0.0
2010416.0,2010475.0,0.004547,0.027115,0.02771,224.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.27,-4.34,47.37,2.09,0.0,0.0,0.0,0.0
2010417.0,2010463.0,0.005311,0.036203,0.01453,253.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.46,0.87,95.93,0.83,0.0,0.0,0.0,0.0
2010418.0,2010419.0,0.000294,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.9,15.17,-43.9,-15.15,0.0,0.0,0.0,0.0
2010418.0,2010490.0,0.007262,0.030455,0.03023,226.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.46,18.02,51.67,-20.27,0.0,0.0,0.0,0.0
2010421.0,2010420.0,0.002995,0.016351,0.00432,243.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.85,-19.28,77.03,19.77,0.0,0.0,0.0,0.0
2010420.0,2010460.0,0.000944,0.005131,0.00257,413.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-176.45,-54.01,176.75,55.35,0.0,0.0,0.0,0.0
2010477.0,2010421.0,0.002559,0.016063,0.0076,215.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.61,-13.86,35.64,13.27,0.0,0.0,0.0,0.0
2010422.0,2010423.0,0.000247,0.001092,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.99,8.11,-38.99,-8.09,0.0,0.0,0.0,0.0
2010424.0,2010425.0,0.000239,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.99,9.11,-38.99,-9.09,0.0,0.0,0.0,0.0
2010450.0,2010424.0,0.003922,0.025794,0.01319,280.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.36,-7.4,-97.99,8.45,0.0,0.0,0.0,0.0
2010450.0,2010424.0,0.003922,0.025794,0.01319,280.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.36,-7.4,-97.99,8.45,0.0,0.0,0.0,0.0
2010424.0,2010452.0,0.000985,0.007714,0.00558,257.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.29,-7.18,-99.2,7.34,0.0,0.0,0.0,0.0
2010488.0,2010426.0,0.002843,0.020172,0.01125,210.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.01,-0.74,-28.99,-0.3,0.0,0.0,0.0,0.0
2010426.0,2010489.0,0.00217,0.012023,0.00595,215.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.17,49.8,33.25,-50.02,0.0,0.0,0.0,0.0
2010428.0,2010427.0,0.000547,0.024233,0.0,483.76,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-207.26,-121.31,207.58,135.83,0.0,0.0,0.0,0.0
2010427.0,2010429.0,0.000277,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.17,12.82,-62.16,-12.77,0.0,0.0,0.0,0.0
2010427.0,2010728.0,0.000673,0.008765,0.28884,1263.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-307.33,-35.66,307.95,13.96,0.0,0.0,0.0,0.0
2010428.0,2010447.0,0.00041,0.00331,0.00094,316.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.45,35.94,-111.4,-35.62,0.0,0.0,0.0,0.0
2010430.0,2010431.0,0.00028,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.51,44.88,42.52,-44.85,0.0,0.0,0.0,0.0
2010433.0,2010432.0,0.000265,0.019062,0.0,509.57,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-239.71,-54.17,239.86,65.21,0.0,0.0,0.0,0.0
2010432.0,2010462.0,0.000596,0.007225,0.20622,1372.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,474.87,101.05,-473.54,-106.71,0.0,0.0,0.0,0.0
2010432.0,2010701.0,0.002754,0.036539,0.6771,1337.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-429.27,8.93,434.08,-17.8,0.0,0.0,0.0,0.0
2010432.0,2010735.0,0.00055,0.006436,0.19102,1263.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-285.46,-175.19,286.02,161.14,0.0,0.0,0.0,0.0
2010434.0,2010433.0,0.002516,0.01212,0.00302,276.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-178.7,-20.37,179.47,23.77,0.0,0.0,0.0,0.0
2010498.0,2010433.0,0.004535,0.033548,0.02311,188.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.45,-25.06,5.48,22.8,0.0,0.0,0.0,0.0
2010434.0,2010475.0,0.006214,0.025813,0.0251,265.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,125.52,14.99,-124.58,-13.68,0.0,0.0,0.0,0.0
2010999.0,2010435.0,0.005199,0.028418,0.03445,249.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.96,5.43,-93.53,-6.7,0.0,0.0,0.0,0.0
2010436.0,2010437.0,0.000511,0.002363,0.0014,301.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,153.85,45.76,-153.72,-45.33,0.0,0.0,0.0,0.0
2010437.0,2010438.0,0.000216,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.64,10.27,-43.64,-10.24,0.0,0.0,0.0,0.0
2010437.0,2010454.0,0.001121,0.007962,0.00172,219.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.85,38.06,-43.82,-37.98,0.0,0.0,0.0,0.0
2010441.0,2010440.0,0.002631,0.014219,0.00704,216.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.42,26.87,30.46,-27.38,0.0,0.0,0.0,0.0
2010471.0,2010440.0,0.001882,0.014423,0.02237,252.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.69,-24.56,-85.54,23.33,0.0,0.0,0.0,0.0
2010441.0,2010495.0,0.007687,0.048842,0.03824,203.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.15,18.74,16.21,-22.38,0.0,0.0,0.0,0.0
2010442.0,2010443.0,0.000233,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.3,-12.76,40.3,12.78,0.0,0.0,0.0,0.0
2010442.0,2010444.0,0.000238,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010456.0,2010443.0,0.00875,0.057484,0.0173,208.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.85,-15.65,-7.83,14.04,0.0,0.0,0.0,0.0
2010443.0,2010471.0,0.006951,0.033748,0.09017,226.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.25,-20.15,-43.1,11.51,0.0,0.0,0.0,0.0
2010495.0,2010443.0,0.006587,0.035772,0.01744,239.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.18,7.51,65.46,-7.81,0.0,0.0,0.0,0.0
2010443.0,2010759.0,0.008909,0.056395,0.05916,269.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-141.18,1.14,142.9,3.58,0.0,0.0,0.0,0.0
2010445.0,2010446.0,0.000202,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.73,-15.82,59.74,15.86,0.0,0.0,0.0,0.0
2010446.0,2010458.0,0.001497,0.009459,0.00313,336.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-192.2,-30.1,192.73,33.11,0.0,0.0,0.0,0.0
2010447.0,2010448.0,0.000246,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.56,15.9,-53.55,-15.86,0.0,0.0,0.0,0.0
2010449.0,2010463.0,0.001167,0.007063,0.00586,275.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-167.82,3.49,168.13,-2.18,0.0,0.0,0.0,0.0
2010450.0,2010451.0,0.000296,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.79,18.85,-47.78,-18.82,0.0,0.0,0.0,0.0
2010463.0,2010450.0,0.000951,0.006289,0.00759,292.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.04,-1.74,-113.92,1.73,0.0,0.0,0.0,0.0
2010463.0,2010450.0,0.000951,0.006289,0.00759,292.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.04,-1.74,-113.92,1.73,0.0,0.0,0.0,0.0
2010463.0,2010450.0,0.000951,0.006289,0.00759,292.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.04,-1.74,-113.92,1.73,0.0,0.0,0.0,0.0
2010490.0,2010450.0,0.003576,0.023457,0.01129,254.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.93,10.24,97.26,-9.25,0.0,0.0,0.0,0.0
2010452.0,2010483.0,0.002111,0.009696,0.00779,212.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.22,40.56,30.27,-41.12,0.0,0.0,0.0,0.0
2010453.0,2010454.0,0.000246,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.33,-14.91,50.33,14.93,0.0,0.0,0.0,0.0
2010453.0,2010455.0,0.000288,0.001058,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010456.0,2011037.0,0.01053,0.073254,0.03267,247.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.84,-9.6,67.31,9.5,0.0,0.0,0.0,0.0
2011037.0,2010457.0,0.009955,0.077225,0.04506,213.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.27,-12.95,-80.63,13.2,0.0,0.0,0.0,0.0
2010458.0,2010460.0,0.002205,0.011595,0.00673,283.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.62,-15.47,87.78,15.59,0.0,0.0,0.0,0.0
2010458.0,2010460.0,0.002205,0.011595,0.00673,283.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.62,-15.47,87.78,15.59,0.0,0.0,0.0,0.0
2010458.0,2010460.0,0.002205,0.011595,0.00673,283.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.62,-15.47,87.78,15.59,0.0,0.0,0.0,0.0
2010460.0,2010459.0,0.000165,0.010577,0.0,650.11,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-311.74,88.34,311.9,-77.62,0.0,0.0,0.0,0.0
2010460.0,2010459.0,0.000165,0.010577,0.0,650.11,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-311.74,88.34,311.9,-77.62,0.0,0.0,0.0,0.0
2010460.0,2010459.0,0.000165,0.010577,0.0,800.0,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-300.19,-539.76,300.89,584.62,0.0,0.0,0.0,0.0
2010460.0,2010459.0,0.000165,0.010577,0.0,650.11,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-311.74,88.34,311.9,-77.62,0.0,0.0,0.0,0.0
2010468.0,2010459.0,0.000589,0.007062,0.11102,1031.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.67,50.9,-9.65,-62.03,0.0,0.0,0.0,0.0
2010459.0,2010728.0,0.000884,0.011376,0.23272,1226.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-270.08,-58.79,270.73,43.26,0.0,0.0,0.0,0.0
2010459.0,2010893.0,0.001652,0.023343,0.74282,1337.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-463.65,-131.22,467.27,104.09,0.0,0.0,0.0,0.0
2010459.0,2011075.0,0.00344,0.04602,1.64956,1472.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-585.07,-36.34,596.7,18.13,0.0,0.0,0.0,0.0
2010463.0,2010462.0,0.000287,0.014033,0.0,641.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-264.74,-8.13,264.93,17.59,0.0,0.0,0.0,0.0
2010463.0,2010462.0,0.000287,0.014033,0.0,641.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-264.74,-8.13,264.93,17.59,0.0,0.0,0.0,0.0
2010463.0,2010462.0,0.000287,0.014033,0.0,641.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-264.74,-8.13,264.93,17.59,0.0,0.0,0.0,0.0
2010462.0,2010468.0,0.000602,0.006787,0.23886,1062.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.59,130.3,67.73,-153.44,0.0,0.0,0.0,0.0
2010463.0,2010486.0,0.005133,0.022939,0.01145,250.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.8,15.23,-89.39,-14.58,0.0,0.0,0.0,0.0
2010464.0,2010469.0,0.001855,0.008111,0.00284,255.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.28,-12.05,94.44,12.45,0.0,0.0,0.0,0.0
2010469.0,2010465.0,0.000999,0.007294,0.00917,240.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.23,37.96,-71.17,-38.47,0.0,0.0,0.0,0.0
2010466.0,2010502.0,0.007696,0.04657,0.03128,185.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.68,11.73,-9.66,-14.87,0.0,0.0,0.0,0.0
2010469.0,2010468.0,0.000622,0.033417,0.0,501.69,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-224.25,-58.03,224.59,76.34,0.0,0.0,0.0,0.0
2010468.0,2010708.0,0.002939,0.032966,1.42932,1533.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-646.61,-25.34,658.63,9.72,0.0,0.0,0.0,0.0
2010470.0,2010471.0,0.000229,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.63,-3.01,36.63,3.02,0.0,0.0,0.0,0.0
2010470.0,2010472.0,0.000294,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010496.0,2010471.0,0.004128,0.027136,0.01848,250.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.64,-31.98,-86.3,32.31,0.0,0.0,0.0,0.0
2010473.0,2010474.0,0.000257,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.63,6.46,-36.63,-6.44,0.0,0.0,0.0,0.0
2013668.0,2010476.0,0.006195,0.036348,0.01995,257.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.71,-7.23,-108.01,9.25,0.0,0.0,0.0,0.0
2010484.0,2010477.0,0.001384,0.007965,0.00467,207.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.56,9.13,23.57,-9.57,0.0,0.0,0.0,0.0
2010505.0,2010477.0,0.004095,0.020723,0.01663,204.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.59,-13.73,-20.57,12.08,0.0,0.0,0.0,0.0
2010478.0,2010479.0,0.000215,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.9,10.76,-30.9,-10.75,0.0,0.0,0.0,0.0
2010478.0,2010480.0,0.000203,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.9,-10.76,30.9,10.77,0.0,0.0,0.0,0.0
2010480.0,2010481.0,0.001002,0.00416,0.00214,227.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.47,-18.78,-52.44,18.67,0.0,0.0,0.0,0.0
2010480.0,2010952.0,0.006224,0.032637,0.03354,246.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.37,8.0,83.79,-9.39,0.0,0.0,0.0,0.0
2010481.0,2010482.0,0.000285,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.9,2.32,-30.9,-2.31,0.0,0.0,0.0,0.0
2010484.0,2010481.0,0.003017,0.01271,0.00771,204.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.52,20.28,21.54,-20.99,0.0,0.0,0.0,0.0
2010483.0,2010485.0,0.003442,0.012485,0.00853,193.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.36,20.22,11.37,-21.03,0.0,0.0,0.0,0.0
2010483.0,2010866.0,0.008139,0.044779,0.0344,239.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.63,4.87,69.01,-6.34,0.0,0.0,0.0,0.0
2010486.0,2010485.0,0.004141,0.024561,0.0106,235.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.02,-7.12,-57.88,6.85,0.0,0.0,0.0,0.0
2010485.0,2010492.0,0.000622,0.003542,0.00094,189.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.93,7.37,11.93,-7.46,0.0,0.0,0.0,0.0
2010487.0,2010492.0,0.001345,0.009265,0.00689,225.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.37,2.14,-49.33,-2.63,0.0,0.0,0.0,0.0
2010487.0,2010502.0,0.005577,0.037364,0.01987,181.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.92,-15.22,-3.9,13.25,0.0,0.0,0.0,0.0
2010487.0,2010801.0,0.006783,0.045105,0.05282,248.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.65,-3.27,85.13,0.97,0.0,0.0,0.0,0.0
2010504.0,2010488.0,0.003788,0.02544,0.0269,238.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.44,16.5,-68.27,-18.2,0.0,0.0,0.0,0.0
2010490.0,2010491.0,0.000233,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.26,10.04,-45.25,-10.02,0.0,0.0,0.0,0.0
2010493.0,2010494.0,0.000285,0.001154,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.47,1.37,-9.47,-1.36,0.0,0.0,0.0,0.0
2010493.0,2013368.0,0.053727,0.339944,0.11106,189.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.17,-6.19,-0.17,-5.73,0.0,0.0,0.0,0.0
2010493.0,2013376.0,0.008817,0.052775,0.04436,231.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.78,12.52,44.97,-16.17,0.0,0.0,0.0,0.0
2013664.0,2010493.0,0.006106,0.040239,0.01917,216.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.07,6.11,35.14,-7.69,0.0,0.0,0.0,0.0
2010496.0,2010497.0,0.000274,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.99,16.4,-48.98,-16.37,0.0,0.0,0.0,0.0
2010496.0,2010805.0,0.022202,0.097159,0.16158,268.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.62,15.58,139.72,-14.48,0.0,0.0,0.0,0.0
2010498.0,2010501.0,0.000108,0.00376,0.0,275.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,52.11,13.8,-52.11,-13.7,0.0,0.0,0.0,0.0
2010967.0,2010498.0,0.042251,0.19018,0.05793,222.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.62,-13.03,-46.66,11.26,0.0,0.0,0.0,0.0
2010499.0,2010501.0,0.002186,0.07624,0.0,137.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1.68,-0.56,1.68,0.56,0.0,0.0,0.0,0.0
2010500.0,2010501.0,0.002186,0.07624,0.0,137.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-50.37,-11.17,50.43,13.14,0.0,0.0,0.0,0.0
2010503.0,2010510.0,0.003652,0.01361,0.07819,180.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.31,3.32,-5.3,-11.58,0.0,0.0,0.0,0.0
2010503.0,2010512.0,0.002017,0.014182,0.00685,218.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.84,-5.21,38.87,4.69,0.0,0.0,0.0,0.0
2010512.0,2010504.0,0.005869,0.03542,0.00591,186.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.76,-22.25,8.79,21.8,0.0,0.0,0.0,0.0
2010504.0,2010729.0,0.001381,0.009165,0.00354,259.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.76,-41.71,110.94,42.52,0.0,0.0,0.0,0.0
2010926.0,2010505.0,0.003913,0.031022,0.01026,218.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.88,-10.59,-36.83,9.93,0.0,0.0,0.0,0.0
2010506.0,2010507.0,0.000299,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.74,1.85,-25.74,-1.84,0.0,0.0,0.0,0.0
2010506.0,2010525.0,0.018822,0.101135,0.09322,237.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.29,13.37,66.11,-18.74,0.0,0.0,0.0,0.0
2010926.0,2010506.0,0.001718,0.009285,0.00252,220.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.52,15.11,39.55,-15.22,0.0,0.0,0.0,0.0
2010508.0,2010509.0,0.000294,0.001069,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.19,5.14,-31.18,-5.13,0.0,0.0,0.0,0.0
2010508.0,2010510.0,0.000258,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.19,-5.14,31.19,5.15,0.0,0.0,0.0,0.0
2010508.0,2010511.0,0.00024,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010510.0,2010926.0,0.003364,0.018338,0.00735,209.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.88,6.43,25.91,-7.08,0.0,0.0,0.0,0.0
2010512.0,2010513.0,0.000233,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.83,2.52,-15.83,-2.52,0.0,0.0,0.0,0.0
2010516.0,2010512.0,0.003013,0.017911,0.01096,225.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.01,-15.8,-45.94,15.04,0.0,0.0,0.0,0.0
2010516.0,2010514.0,0.009785,0.058311,0.01689,233.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.98,14.4,58.31,-14.21,0.0,0.0,0.0,0.0
2010514.0,2010518.0,0.012161,0.078136,0.02706,245.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.37,6.01,80.11,-4.16,0.0,0.0,0.0,0.0
2010515.0,2010538.0,0.01203,0.087579,0.18527,271.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-145.97,2.74,148.44,-4.27,0.0,0.0,0.0,0.0
2010515.0,2010801.0,0.003452,0.0187,0.00899,260.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,110.01,-10.53,-109.61,11.78,0.0,0.0,0.0,0.0
2010517.0,2013380.0,0.009537,0.047967,0.01919,188.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.22,-6.19,12.24,4.26,0.0,0.0,0.0,0.0
2013401.0,2010517.0,0.020902,0.126936,0.02524,192.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.17,8.4,-11.12,-10.82,0.0,0.0,0.0,0.0
2010518.0,2010556.0,0.016417,0.115579,0.10895,248.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.22,3.54,86.35,-7.25,0.0,0.0,0.0,0.0
2010531.0,2010519.0,0.014087,0.089439,0.04168,197.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.84,-7.07,-14.81,2.98,0.0,0.0,0.0,0.0
2010519.0,2010967.0,0.021384,0.125796,0.0173,171.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.16,-5.01,-2.16,3.23,0.0,0.0,0.0,0.0
2010520.0,2010521.0,0.000299,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.11,1.22,-8.11,-1.22,0.0,0.0,0.0,0.0
2010520.0,2010522.0,0.00024,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.11,-1.22,8.11,1.22,0.0,0.0,0.0,0.0
2013401.0,2010522.0,0.002299,0.013898,0.00486,256.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.41,15.6,106.66,-14.63,0.0,0.0,0.0,0.0
2010522.0,2013517.0,0.013508,0.061315,0.08029,261.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.77,13.41,116.47,-14.42,0.0,0.0,0.0,0.0
2010523.0,2010527.0,0.016634,0.0751,0.03777,226.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.97,-5.42,55.46,3.7,0.0,0.0,0.0,0.0
2010523.0,2010967.0,0.014742,0.125682,0.03298,198.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.13,-10.92,-20.06,8.1,0.0,0.0,0.0,0.0
2010698.0,2010524.0,0.014089,0.056644,0.01662,257.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.85,-6.59,-108.27,11.14,0.0,0.0,0.0,0.0
2010524.0,2010952.0,0.016597,0.123028,0.12925,248.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.93,-14.69,-83.79,9.39,0.0,0.0,0.0,0.0
2010525.0,2010538.0,0.015697,0.098026,0.04878,249.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.2,2.17,88.35,-0.18,0.0,0.0,0.0,0.0
2010526.0,2010705.0,0.003608,0.022023,0.01166,191.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.03,-3.92,11.03,2.68,0.0,0.0,0.0,0.0
2013498.0,2010526.0,0.00605,0.032238,0.03855,179.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.07,-3.29,-6.06,-0.87,0.0,0.0,0.0,0.0
2010527.0,2010528.0,0.000201,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.59,0.92,-5.59,-0.92,0.0,0.0,0.0,0.0
2010527.0,2010566.0,0.013124,0.068178,0.11441,230.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.05,-4.62,61.52,-5.1,0.0,0.0,0.0,0.0
2010529.0,2010535.0,0.006377,0.033972,0.02236,202.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.05,-18.24,-19.02,16.09,0.0,0.0,0.0,0.0
2010529.0,2010745.0,0.020381,0.116457,0.04706,241.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.75,5.33,72.76,-4.56,0.0,0.0,0.0,0.0
2010531.0,2010530.0,0.008669,0.046154,0.01669,230.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.58,-3.96,55.84,3.62,0.0,0.0,0.0,0.0
2010535.0,2010530.0,0.00464,0.028753,0.03393,249.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.83,14.65,-88.47,-16.01,0.0,0.0,0.0,0.0
2010530.0,2010542.0,0.005705,0.032625,0.03681,193.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.66,3.49,9.66,-7.3,0.0,0.0,0.0,0.0
2010532.0,2010533.0,0.000242,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.59,19.68,-55.59,-19.65,0.0,0.0,0.0,0.0
2010535.0,2010532.0,0.003492,0.023358,0.01297,228.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.19,24.62,-50.09,-25.29,0.0,0.0,0.0,0.0
2010536.0,2010532.0,0.003602,0.024563,0.00993,180.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.51,-6.63,-5.51,5.61,0.0,0.0,0.0,0.0
2010535.0,2010534.0,0.00078,0.040684,0.0,462.35,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-175.59,-71.55,175.87,86.2,0.0,0.0,0.0,0.0
2010534.0,2010681.0,0.001145,0.013347,0.3985,1167.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-175.87,-86.2,176.25,47.71,0.0,0.0,0.0,0.0
2010536.0,2010557.0,0.008326,0.054528,0.04191,221.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.92,-1.5,42.06,-1.97,0.0,0.0,0.0,0.0
2010537.0,2010538.0,0.000209,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.01,-7.26,20.01,7.27,0.0,0.0,0.0,0.0
2010537.0,2010539.0,0.000276,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.01,7.26,-20.01,-7.26,0.0,0.0,0.0,0.0
2010709.0,2010538.0,0.006305,0.03159,0.0187,281.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.03,1.09,-85.6,-0.94,0.0,0.0,0.0,0.0
2010709.0,2010538.0,0.006305,0.03159,0.0187,281.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.03,1.09,-85.6,-0.94,0.0,0.0,0.0,0.0
2010709.0,2010538.0,0.006305,0.03159,0.0187,281.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.03,1.09,-85.6,-0.94,0.0,0.0,0.0,0.0
2010541.0,2010540.0,0.004196,0.024454,0.00907,228.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.09,3.59,-50.98,-3.94,0.0,0.0,0.0,0.0
2010540.0,2010544.0,0.008263,0.042611,0.04381,197.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.7,0.77,-14.68,-5.3,0.0,0.0,0.0,0.0
2010980.0,2010541.0,0.00825,0.039767,0.01962,250.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.69,11.0,-90.05,-10.04,0.0,0.0,0.0,0.0
2010542.0,2010544.0,0.004036,0.024641,0.0061,225.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.87,-9.86,45.95,9.75,0.0,0.0,0.0,0.0
2010543.0,2010544.0,0.00022,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.2,-6.38,36.21,6.39,0.0,0.0,0.0,0.0
2010543.0,2010545.0,0.000267,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010544.0,2010569.0,0.011765,0.065112,0.13422,239.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.48,-10.84,67.99,-0.58,0.0,0.0,0.0,0.0
2010546.0,2010547.0,0.000276,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.35,7.96,-15.35,-7.95,0.0,0.0,0.0,0.0
2010556.0,2010546.0,0.005103,0.031837,0.09914,236.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.96,3.89,64.15,-13.38,0.0,0.0,0.0,0.0
2010546.0,2010873.0,0.008262,0.061276,0.04542,245.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.07,5.35,80.57,-6.61,0.0,0.0,0.0,0.0
2010548.0,2010549.0,0.000226,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.18,12.55,-49.17,-12.52,0.0,0.0,0.0,0.0
2010550.0,2010548.0,0.003464,0.022281,0.01282,179.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.55,9.71,-9.54,-11.02,0.0,0.0,0.0,0.0
2010548.0,2010562.0,0.004988,0.030116,0.01965,223.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.64,-1.53,39.71,-0.09,0.0,0.0,0.0,0.0
2010550.0,2010980.0,0.008478,0.03769,0.10636,229.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.72,-27.25,59.03,17.25,0.0,0.0,0.0,0.0
2010551.0,2010552.0,0.000299,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.68,0.75,-5.68,-0.75,0.0,0.0,0.0,0.0
2010551.0,2010553.0,0.000288,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.68,-0.75,5.68,0.75,0.0,0.0,0.0,0.0
2010553.0,2010556.0,0.01141,0.072861,0.02569,212.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.77,-3.82,-29.68,1.64,0.0,0.0,0.0,0.0
2010579.0,2010553.0,0.022087,0.139647,0.06918,215.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.72,-8.88,-35.45,3.07,0.0,0.0,0.0,0.0
2010554.0,2010566.0,0.005618,0.039305,0.0239,199.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.46,0.59,-18.45,-3.03,0.0,0.0,0.0,0.0
2010554.0,2011068.0,0.019227,0.081778,0.06353,225.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.2,-3.73,50.66,-1.22,0.0,0.0,0.0,0.0
2010555.0,2010556.0,0.000254,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.28,-1.72,7.28,1.72,0.0,0.0,0.0,0.0
2010557.0,2010682.0,0.011135,0.057738,0.03603,249.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.73,-16.44,91.63,17.22,0.0,0.0,0.0,0.0
2010559.0,2010558.0,0.001648,0.011102,0.00356,199.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.99,-3.45,-12.98,3.09,0.0,0.0,0.0,0.0
2010719.0,2010558.0,0.005195,0.036673,0.02069,205.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.17,11.32,-25.13,-13.24,0.0,0.0,0.0,0.0
2010559.0,2010578.0,0.014072,0.073692,0.0623,227.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.45,-4.65,47.75,-0.41,0.0,0.0,0.0,0.0
2010560.0,2010561.0,0.000291,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.85,1.14,-8.85,-1.14,0.0,0.0,0.0,0.0
2010560.0,2010562.0,0.000251,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.85,-1.14,8.85,1.14,0.0,0.0,0.0,0.0
2010562.0,2010719.0,0.010124,0.044343,0.01518,228.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.57,-1.05,48.79,0.42,0.0,0.0,0.0,0.0
2010563.0,2010564.0,0.00022,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.95,2.75,-16.95,-2.75,0.0,0.0,0.0,0.0
2010563.0,2010565.0,0.000217,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.95,-2.75,16.95,2.75,0.0,0.0,0.0,0.0
2010873.0,2010565.0,0.005264,0.028506,0.00793,232.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.66,5.16,58.83,-5.12,0.0,0.0,0.0,0.0
2011076.0,2010565.0,0.001498,0.010813,0.07189,242.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.86,-9.63,-75.78,2.36,0.0,0.0,0.0,0.0
2010566.0,2013410.0,0.013099,0.086129,0.03181,226.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.13,3.28,53.48,-4.4,0.0,0.0,0.0,0.0
2010567.0,2010568.0,0.000232,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.6,-16.45,36.61,16.47,0.0,0.0,0.0,0.0
2010575.0,2010568.0,0.007064,0.042377,0.03597,215.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.15,-0.17,-35.07,-3.14,0.0,0.0,0.0,0.0
2013410.0,2010568.0,0.015855,0.091236,0.05736,148.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.56,7.3,-1.54,-13.32,0.0,0.0,0.0,0.0
2010569.0,2010570.0,0.000266,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.08,3.86,-28.08,-3.85,0.0,0.0,0.0,0.0
2010576.0,2010569.0,0.014687,0.073079,0.0369,207.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.41,-0.15,-27.31,-3.32,0.0,0.0,0.0,0.0
2010569.0,2010587.0,0.011168,0.052906,0.06792,242.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.76,0.04,69.25,-5.04,0.0,0.0,0.0,0.0
2010571.0,2010579.0,0.008347,0.039526,0.04541,225.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.9,-8.71,-48.71,4.68,0.0,0.0,0.0,0.0
2010749.0,2010571.0,0.003426,0.020609,0.01134,234.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.78,-2.19,-60.66,1.66,0.0,0.0,0.0,0.0
2010572.0,2010573.0,0.00025,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.36,2.83,-20.36,-2.82,0.0,0.0,0.0,0.0
2010572.0,2010577.0,0.005384,0.028164,0.0431,179.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.11,10.6,11.12,-15.07,0.0,0.0,0.0,0.0
2010572.0,2010907.0,0.015032,0.069778,0.0308,199.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.26,-13.43,9.29,10.28,0.0,0.0,0.0,0.0
2010574.0,2010575.0,0.000251,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.66,-9.26,31.66,9.27,0.0,0.0,0.0,0.0
2010575.0,2010581.0,0.007123,0.044567,0.02544,188.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.92,6.7,-12.91,-9.3,0.0,0.0,0.0,0.0
2010575.0,2013676.0,0.006085,0.032187,0.12194,243.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.73,-15.8,80.1,4.69,0.0,0.0,0.0,0.0
2010576.0,2010682.0,0.006119,0.031179,0.06028,214.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.06,-5.97,39.15,-0.15,0.0,0.0,0.0,0.0
2010810.0,2010577.0,0.007314,0.031726,0.0293,231.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.24,7.84,-63.95,-9.69,0.0,0.0,0.0,0.0
2010578.0,2010582.0,0.00502,0.021621,0.00804,213.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.45,0.12,31.5,-0.78,0.0,0.0,0.0,0.0
