fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2010578.0,2011047.0,0.00736,0.039544,0.05684,223.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.83,-5.95,42.96,0.51,0.0,0.0,0.0,0.0
2010579.0,2010580.0,0.00027,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.0,4.2,-13.0,-4.2,0.0,0.0,0.0,0.0
2010589.0,2010581.0,0.00779,0.050868,0.01939,195.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.18,-5.02,-9.18,3.03,0.0,0.0,0.0,0.0
2010900.0,2010582.0,0.008284,0.039506,0.01996,225.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.32,1.13,-45.16,-2.54,0.0,0.0,0.0,0.0
2010583.0,2010584.0,0.000263,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.94,1.65,-31.93,-1.64,0.0,0.0,0.0,0.0
2010583.0,2010589.0,0.002975,0.016424,0.0053,202.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.89,17.2,-13.87,-17.68,0.0,0.0,0.0,0.0
2010583.0,2010810.0,0.00406,0.020922,0.04617,227.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.83,-18.85,45.92,14.41,0.0,0.0,0.0,0.0
2010587.0,2010585.0,0.003082,0.01819,0.01097,224.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.99,21.28,-34.94,-22.19,0.0,0.0,0.0,0.0
2010585.0,2010606.0,0.005501,0.035872,0.07431,168.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.73,9.07,12.74,-16.93,0.0,0.0,0.0,0.0
2010587.0,2010586.0,0.000611,0.026059,0.0,424.51,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-104.24,-16.24,104.3,18.98,0.0,0.0,0.0,0.0
2010586.0,2010588.0,0.000266,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.44,13.29,-48.43,-13.27,0.0,0.0,0.0,0.0
2010586.0,2010899.0,0.001233,0.01483,0.19006,1161.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-152.74,-32.27,153.02,15.13,0.0,0.0,0.0,0.0
2010590.0,2010589.0,0.00153,0.00843,0.00386,182.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.41,-5.97,9.41,5.58,0.0,0.0,0.0,0.0
2010589.0,2011062.0,0.003861,0.027009,0.02491,159.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.57,13.28,0.58,-15.83,0.0,0.0,0.0,0.0
2010589.0,2013472.0,0.006919,0.03928,0.11398,227.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.37,-15.91,55.58,5.02,0.0,0.0,0.0,0.0
2010590.0,2010810.0,0.008986,0.054586,0.01848,209.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.96,-13.95,23.02,12.36,0.0,0.0,0.0,0.0
2010591.0,2010592.0,0.000292,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.22,7.48,-33.21,-7.47,0.0,0.0,0.0,0.0
2010591.0,2010593.0,0.000256,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.22,-7.48,33.22,7.5,0.0,0.0,0.0,0.0
2010593.0,2010605.0,0.006212,0.024771,0.07035,155.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.68,1.13,-1.68,-8.6,0.0,0.0,0.0,0.0
2013414.0,2010593.0,0.005756,0.032428,0.06653,194.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.2,-0.28,-17.18,-6.72,0.0,0.0,0.0,0.0
2010593.0,2013418.0,0.012625,0.070427,0.06215,201.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.73,-1.91,17.76,-4.5,0.0,0.0,0.0,0.0
2010594.0,2010601.0,0.000931,0.005571,0.01137,219.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.94,-4.45,-40.92,3.34,0.0,0.0,0.0,0.0
2010594.0,2010975.0,0.005914,0.025828,0.01455,237.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.67,-14.31,68.94,13.95,0.0,0.0,0.0,0.0
2010595.0,2010596.0,0.000254,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.07,6.25,-22.07,-6.25,0.0,0.0,0.0,0.0
2010595.0,2010597.0,0.01547,0.103227,0.03637,195.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.11,9.69,-14.06,-13.24,0.0,0.0,0.0,0.0
2010611.0,2010595.0,0.019451,0.086799,0.05458,211.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.73,-6.88,-26.6,1.58,0.0,0.0,0.0,0.0
2010595.0,2010900.0,0.011325,0.069728,0.2784,187.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.17,-18.07,12.19,-11.93,0.0,0.0,0.0,0.0
2010597.0,2010598.0,0.015172,0.075511,0.04634,168.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.38,11.22,1.4,-15.9,0.0,0.0,0.0,0.0
2010615.0,2010598.0,0.016481,0.091322,0.09355,196.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.17,5.56,-13.13,-15.06,0.0,0.0,0.0,0.0
2010599.0,2010600.0,0.01656,0.080478,0.02672,208.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.18,-4.4,-31.02,2.29,0.0,0.0,0.0,0.0
2010810.0,2010599.0,0.005385,0.027744,0.03996,212.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.55,-7.31,-38.47,3.44,0.0,0.0,0.0,0.0
2010600.0,2010606.0,0.005831,0.031725,0.01192,193.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.58,-13.6,-22.54,12.54,0.0,0.0,0.0,0.0
2010614.0,2010600.0,0.019429,0.10756,0.03674,210.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.1,-4.08,-31.92,1.2,0.0,0.0,0.0,0.0
2010601.0,2010846.0,0.004191,0.018969,0.05784,201.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.58,-12.12,17.6,6.06,0.0,0.0,0.0,0.0
2010602.0,2010603.0,0.000211,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.5,-37.89,58.51,37.94,0.0,0.0,0.0,0.0
2010603.0,2010613.0,0.005237,0.028186,0.02146,225.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.72,-22.23,47.86,20.74,0.0,0.0,0.0,0.0
2010603.0,2011062.0,0.008154,0.041599,0.01242,189.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.79,-15.72,10.82,14.57,0.0,0.0,0.0,0.0
2010604.0,2010605.0,0.001999,0.013274,0.00231,215.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.15,8.42,-34.13,-8.52,0.0,0.0,0.0,0.0
2011064.0,2010604.0,0.007009,0.041199,0.01142,241.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.83,15.45,-70.49,-14.68,0.0,0.0,0.0,0.0
2010607.0,2010608.0,0.000274,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.83,-24.66,81.85,24.73,0.0,0.0,0.0,0.0
2010846.0,2010608.0,0.002212,0.014231,0.00798,222.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.48,11.42,-43.44,-11.99,0.0,0.0,0.0,0.0
2010608.0,2010943.0,0.009494,0.062198,0.06243,220.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.41,-12.74,38.55,7.0,0.0,0.0,0.0,0.0
2010609.0,2010810.0,0.005478,0.028494,0.04006,225.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.16,-7.4,45.26,3.69,0.0,0.0,0.0,0.0
2010609.0,2010846.0,0.008416,0.059363,0.02849,216.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.85,2.88,38.97,-5.05,0.0,0.0,0.0,0.0
2010610.0,2010611.0,0.000274,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.08,-2.67,19.08,2.68,0.0,0.0,0.0,0.0
2010610.0,2010612.0,0.000266,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011013.0,2010611.0,0.006457,0.034447,0.01567,226.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.94,-5.22,-45.81,4.21,0.0,0.0,0.0,0.0
2010846.0,2010613.0,0.004612,0.022186,0.00765,231.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.87,24.33,-56.7,-24.33,0.0,0.0,0.0,0.0
2010614.0,2010943.0,0.009742,0.062971,0.01634,222.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.94,1.17,47.14,-1.63,0.0,0.0,0.0,0.0
2010615.0,2010616.0,0.000245,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.54,1.88,-10.54,-1.88,0.0,0.0,0.0,0.0
2010615.0,2011013.0,0.028711,0.168555,0.05464,208.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.71,-7.44,23.87,2.54,0.0,0.0,0.0,0.0
2010617.0,2013439.0,0.042951,0.182489,0.0929,200.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.01,-7.87,-16.89,-1.64,0.0,0.0,0.0,0.0
2010617.0,2013573.0,0.007448,0.035694,0.02893,222.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.72,4.56,42.85,-7.07,0.0,0.0,0.0,0.0
2010618.0,2010876.0,0.046418,0.146949,0.081,213.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.13,10.98,57.62,-14.94,0.0,0.0,0.0,0.0
2010618.0,2010968.0,0.00991,0.067115,0.24944,208.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.59,-15.73,-44.41,-9.4,0.0,0.0,0.0,0.0
2010619.0,2010620.0,0.000225,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.18,2.13,-18.18,-2.13,0.0,0.0,0.0,0.0
2011013.0,2010619.0,0.012003,0.080314,0.11587,183.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.5,1.34,-22.44,-13.37,0.0,0.0,0.0,0.0
2010619.0,2011055.0,0.026587,0.128178,0.02261,192.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.26,11.24,-4.21,-13.4,0.0,0.0,0.0,0.0
2010621.0,2010622.0,0.000247,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.75,2.97,-16.75,-2.97,0.0,0.0,0.0,0.0
2010621.0,2010623.0,0.000275,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.75,-2.97,16.75,2.98,0.0,0.0,0.0,0.0
2010627.0,2010623.0,0.005551,0.030838,0.04306,229.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.02,-13.66,66.25,10.35,0.0,0.0,0.0,0.0
2010623.0,2010818.0,0.002738,0.016467,0.00463,241.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.0,-13.33,83.18,13.91,0.0,0.0,0.0,0.0
2010624.0,2010625.0,0.000201,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.52,3.74,-13.52,-3.74,0.0,0.0,0.0,0.0
2010624.0,2010659.0,0.011008,0.07025,0.051,218.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.27,3.3,-41.09,-7.52,0.0,0.0,0.0,0.0
2010624.0,2011057.0,0.00581,0.035842,0.01909,228.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.8,-7.04,54.96,6.03,0.0,0.0,0.0,0.0
2010626.0,2010868.0,0.004096,0.024731,0.17656,215.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.95,-1.74,-30.91,-16.06,0.0,0.0,0.0,0.0
2010626.0,2011055.0,0.010197,0.06565,0.02094,225.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.01,0.88,43.2,-1.84,0.0,0.0,0.0,0.0
2010627.0,2010629.0,0.010047,0.064515,0.04481,203.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.46,7.18,-32.35,-11.21,0.0,0.0,0.0,0.0
2010628.0,2010630.0,0.003949,0.015158,0.03061,161.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.86,6.83,4.86,-9.89,0.0,0.0,0.0,0.0
2010633.0,2010628.0,0.003474,0.022256,0.05056,154.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.08,-1.86,3.08,-3.23,0.0,0.0,0.0,0.0
2010628.0,2010676.0,0.005872,0.030269,0.23696,224.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.35,-19.31,42.45,-4.13,0.0,0.0,0.0,0.0
2010629.0,2010634.0,0.021476,0.093415,0.02833,161.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.38,6.84,-10.35,-9.62,0.0,0.0,0.0,0.0
2010630.0,2010790.0,0.026647,0.122151,0.02497,222.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.35,2.12,50.0,-1.69,0.0,0.0,0.0,0.0
2010631.0,2010632.0,0.000299,0.001158,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.79,-0.93,4.79,0.93,0.0,0.0,0.0,0.0
2010632.0,2010636.0,0.004425,0.030228,0.0226,234.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.71,15.9,-65.51,-16.7,0.0,0.0,0.0,0.0
2010971.0,2010632.0,0.00898,0.058692,0.01599,249.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.0,21.97,-92.2,-18.33,0.0,0.0,0.0,0.0
2010633.0,2010868.0,0.004303,0.019735,0.00795,222.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.82,-20.03,40.91,19.63,0.0,0.0,0.0,0.0
2010971.0,2010634.0,0.010663,0.064662,0.04336,219.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.46,-5.4,-27.38,1.44,0.0,0.0,0.0,0.0
2010636.0,2010635.0,0.003271,0.016019,0.00471,219.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.56,7.94,-48.48,-8.0,0.0,0.0,0.0,0.0
2010635.0,2010647.0,0.003116,0.018564,0.00375,202.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.56,-18.42,10.57,18.14,0.0,0.0,0.0,0.0
2010636.0,2010637.0,0.000214,0.001084,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.04,31.72,-59.03,-31.67,0.0,0.0,0.0,0.0
2010650.0,2010636.0,0.002043,0.009748,0.0042,218.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.14,22.79,-42.09,-22.97,0.0,0.0,0.0,0.0
2010644.0,2010638.0,0.001256,0.008261,0.00589,186.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.13,4.87,-28.12,-5.43,0.0,0.0,0.0,0.0
2010638.0,2010648.0,0.002356,0.016718,0.00717,221.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.53,-16.95,26.55,16.35,0.0,0.0,0.0,0.0
2010779.0,2010638.0,0.002321,0.017425,0.00649,166.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.08,3.25,4.08,-3.93,0.0,0.0,0.0,0.0
2010639.0,2010640.0,0.00023,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.56,-11.39,50.57,11.42,0.0,0.0,0.0,0.0
2010640.0,2010641.0,0.002885,0.019295,0.01372,224.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.0,2.75,40.04,-3.79,0.0,0.0,0.0,0.0
2010640.0,2010665.0,0.001586,0.009149,0.05736,181.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.57,-14.17,10.58,8.51,0.0,0.0,0.0,0.0
2010641.0,2010665.0,0.00203,0.015949,0.00614,228.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.91,-9.88,-42.87,9.58,0.0,0.0,0.0,0.0
2010871.0,2010641.0,0.000458,0.003171,0.00075,266.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,115.03,-3.4,-114.97,3.75,0.0,0.0,0.0,0.0
2010642.0,2010643.0,0.000277,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.23,4.99,-16.23,-4.99,0.0,0.0,0.0,0.0
2010642.0,2010644.0,0.000295,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.23,-4.99,16.23,5.0,0.0,0.0,0.0,0.0
2010968.0,2010644.0,0.002502,0.010965,0.00648,207.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.41,9.4,-44.36,-9.87,0.0,0.0,0.0,0.0
2010645.0,2010646.0,0.000248,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.43,6.02,-12.43,-6.02,0.0,0.0,0.0,0.0
2010645.0,2010826.0,0.005523,0.031798,0.04817,209.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.91,-2.35,28.95,-2.39,0.0,0.0,0.0,0.0
2074011.0,2010645.0,0.02131,0.092641,0.03059,197.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.42,0.76,16.48,-3.68,0.0,0.0,0.0,0.0
2010652.0,2010647.0,0.004,0.025853,0.00927,232.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.96,23.13,-47.84,-23.29,0.0,0.0,0.0,0.0
2010656.0,2010648.0,0.004519,0.027647,0.01002,180.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.06,-2.97,7.06,1.92,0.0,0.0,0.0,0.0
2010648.0,2010662.0,0.001535,0.008238,0.00414,253.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.07,-28.0,82.18,28.15,0.0,0.0,0.0,0.0
2010651.0,2010649.0,0.001161,0.006972,0.00335,212.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.9,-8.25,24.91,7.94,0.0,0.0,0.0,0.0
2010649.0,2010662.0,0.002957,0.022182,0.02718,239.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.94,-18.58,62.05,16.57,0.0,0.0,0.0,0.0
2010871.0,2010650.0,0.002432,0.01368,0.00321,243.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.36,42.56,-79.16,-41.75,0.0,0.0,0.0,0.0
2010651.0,2010779.0,0.002627,0.013239,0.00402,203.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.89,4.15,26.91,-4.48,0.0,0.0,0.0,0.0
2010652.0,2010658.0,0.005567,0.030457,0.02765,222.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.35,-12.47,38.44,10.21,0.0,0.0,0.0,0.0
2010652.0,2074021.0,0.007806,0.04646,0.05279,214.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.18,-11.43,30.26,6.65,0.0,0.0,0.0,0.0
2010653.0,2010654.0,0.000293,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.13,-16.31,35.13,16.32,0.0,0.0,0.0,0.0
2010662.0,2010654.0,0.001365,0.006645,0.00459,275.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.46,106.12,-41.29,-105.79,0.0,0.0,0.0,0.0
2010654.0,2010671.0,0.002588,0.018569,0.00856,217.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.33,53.06,-54.19,-52.92,0.0,0.0,0.0,0.0
2010654.0,2074002.0,0.004987,0.031731,0.06839,238.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.17,36.4,48.35,-42.32,0.0,0.0,0.0,0.0
2010655.0,2010656.0,0.000257,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.81,-15.02,42.82,15.04,0.0,0.0,0.0,0.0
2010656.0,2010662.0,0.004963,0.024426,0.01534,216.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.76,-12.08,35.82,10.78,0.0,0.0,0.0,0.0
2010657.0,2010665.0,0.001854,0.008302,0.00297,171.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.49,25.82,-9.47,-26.05,0.0,0.0,0.0,0.0
2010657.0,2010671.0,0.00593,0.02937,0.01088,222.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.56,-38.73,55.83,38.97,0.0,0.0,0.0,0.0
2010666.0,2010658.0,0.004518,0.021858,0.01456,229.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.2,13.98,-50.08,-14.85,0.0,0.0,0.0,0.0
2010659.0,2074014.0,0.017866,0.08424,0.03763,195.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.98,-2.46,11.0,-1.39,0.0,0.0,0.0,0.0
2010660.0,2010679.0,0.005883,0.033285,0.01356,202.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.79,-13.3,20.83,12.15,0.0,0.0,0.0,0.0
2010660.0,2010871.0,0.003943,0.020559,0.00817,205.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.02,-3.51,21.04,2.79,0.0,0.0,0.0,0.0
2010662.0,2010661.0,0.000381,0.026172,0.0,521.12,0.0,0.0,1.08125,0.0,1.0,0.0,0.0,-263.28,-167.94,263.69,195.99,0.0,0.0,0.0,0.0
2010661.0,2010663.0,0.000242,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-225.64,-112.81,225.79,113.5,0.0,0.0,0.0,0.0
2010661.0,2010664.0,0.000217,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010970.0,2010661.0,0.0011,0.012,0.26,1100.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.12,57.51,-38.05,-83.17,0.0,0.0,0.0,0.0
2010793.0,2010663.0,0.003047,0.033367,0.51462,1038.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.16,-8.45,-56.06,-42.83,0.0,0.0,0.0,0.0
2010663.0,2074234.0,0.002796,0.038534,0.7293,1220.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-169.74,-70.67,170.56,6.91,0.0,0.0,0.0,0.0
2010666.0,2010667.0,0.000243,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.47,2.02,-9.47,-2.02,0.0,0.0,0.0,0.0
2010666.0,2074300.0,0.007549,0.039474,0.03806,236.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.67,-16.0,59.96,13.59,0.0,0.0,0.0,0.0
2010674.0,2010668.0,0.002261,0.013906,0.00394,179.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.58,-0.72,5.58,0.33,0.0,0.0,0.0,0.0
2010668.0,2010678.0,0.00356,0.024168,0.0234,236.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.05,-16.76,64.21,15.46,0.0,0.0,0.0,0.0
2010669.0,2010826.0,0.00513,0.03299,0.00807,223.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.47,-5.82,48.59,5.75,0.0,0.0,0.0,0.0
2074011.0,2010669.0,0.013783,0.080363,0.02222,182.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.77,2.44,10.78,-4.63,0.0,0.0,0.0,0.0
2010670.0,2010826.0,0.007706,0.042427,0.02163,229.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.08,-27.14,61.41,26.79,0.0,0.0,0.0,0.0
2010670.0,2074027.0,0.011216,0.0511,0.05149,189.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.16,-14.44,-17.11,9.45,0.0,0.0,0.0,0.0
2010671.0,2074025.0,0.009336,0.056124,0.02219,216.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.78,3.12,32.88,-4.8,0.0,0.0,0.0,0.0
2010672.0,2074300.0,0.008226,0.034292,0.01216,212.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.83,7.32,-29.76,-8.27,0.0,0.0,0.0,0.0
2010672.0,2077184.0,0.021758,0.147352,0.25922,229.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.31,-8.24,49.82,-15.4,0.0,0.0,0.0,0.0
2010679.0,2010673.0,0.003747,0.024317,0.03706,196.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.27,-6.6,16.28,2.96,0.0,0.0,0.0,0.0
2074006.0,2010673.0,0.004238,0.022904,0.0137,226.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.37,12.92,-38.3,-13.93,0.0,0.0,0.0,0.0
2010674.0,2010675.0,0.000217,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.64,2.34,-14.64,-2.34,0.0,0.0,0.0,0.0
2010674.0,2010679.0,0.002996,0.018932,0.00909,189.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.06,-1.62,9.06,0.73,0.0,0.0,0.0,0.0
2010676.0,2010677.0,0.000266,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.11,10.07,-33.11,-10.06,0.0,0.0,0.0,0.0
2010676.0,2010790.0,0.012219,0.062825,0.08326,234.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.03,4.88,78.77,-9.58,0.0,0.0,0.0,0.0
2010676.0,2074003.0,0.003951,0.022327,0.05018,201.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.47,-10.83,-2.46,5.73,0.0,0.0,0.0,0.0
2010678.0,2074241.0,0.004623,0.030748,0.03838,248.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.01,-20.73,87.37,19.22,0.0,0.0,0.0,0.0
2010679.0,2074024.0,0.008352,0.050569,0.04425,211.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.18,-7.25,26.24,3.16,0.0,0.0,0.0,0.0
2010681.0,2010680.0,0.000117,0.008837,0.0,1409.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-290.45,-36.66,290.54,43.63,0.0,0.0,0.0,0.0
2010680.0,2010683.0,9.7e-05,0.008845,0.0,1374.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010680.0,2010684.0,0.00011,0.009473,0.0,1371.62,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-85.28,-55.79,85.29,56.74,0.0,0.0,0.0,0.0
2010680.0,2010685.0,0.000114,0.009549,0.0,1369.65,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-138.62,-54.68,138.65,56.74,0.0,0.0,0.0,0.0
2010680.0,2010686.0,7.5e-05,0.006805,0.0,1369.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010680.0,2010687.0,9.4e-05,0.007209,0.0,1369.41,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-120.61,-55.51,120.63,56.74,0.0,0.0,0.0,0.0
2010680.0,2010688.0,0.000144,0.010392,0.0,1368.2,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-109.91,-55.22,109.93,56.74,0.0,0.0,0.0,0.0
2010680.0,2010812.0,0.000109,0.003064,1.70908,4069.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-846.76,114.02,847.52,-279.03,0.0,0.0,0.0,0.0
2010680.0,2010905.0,6.3e-05,0.001807,0.77514,3916.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,196.02,102.75,-195.98,-186.43,0.0,0.0,0.0,0.0
2011000.0,2010680.0,0.000267,0.008217,3.72116,4131.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-812.94,-311.41,814.63,-39.2,0.0,0.0,0.0,0.0
2010682.0,2010681.0,0.000377,0.024336,0.0,427.61,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-130.78,-17.08,130.84,21.01,0.0,0.0,0.0,0.0
2010681.0,2010689.0,0.000751,0.047881,0.0,246.76,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-9.01,-4.9,9.02,4.95,0.0,0.0,0.0,0.0
2010681.0,2010915.0,0.000744,0.008155,0.2455,1037.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.63,-27.15,7.63,0.45,0.0,0.0,0.0,0.0
2010690.0,2010691.0,0.003387,0.09989,0.0,128.57,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-59.59,-17.11,59.72,21.07,0.0,0.0,0.0,0.0
2010690.0,2010692.0,0.000271,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.71,0.2,-0.71,-0.2,0.0,0.0,0.0,0.0
2010690.0,2010984.0,0.00298,0.020982,0.01492,207.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.25,1.93,-22.23,-3.47,0.0,0.0,0.0,0.0
2010690.0,2011068.0,0.000499,0.00316,0.00055,215.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.64,14.98,-36.63,-15.0,0.0,0.0,0.0,0.0
2010693.0,2010696.0,0.0001,-0.002474,0.0,305.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-48.52,-9.62,48.52,9.56,0.0,0.0,0.0,0.0
2010693.0,2010863.0,0.013117,0.069516,0.02325,167.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.42,3.42,3.42,-5.92,0.0,0.0,0.0,0.0
2010694.0,2010696.0,0.003524,0.0978,0.0,153.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,23.02,5.33,-23.0,-4.83,0.0,0.0,0.0,0.0
2010695.0,2010696.0,0.003524,0.0978,0.0,153.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.55,5.33,-25.53,-4.73,0.0,0.0,0.0,0.0
2010698.0,2010697.0,0.000671,0.041763,0.0,411.67,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-109.85,6.59,109.92,-1.92,0.0,0.0,0.0,0.0
2010697.0,2010699.0,0.000728,0.041443,0.0,420.33,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-79.37,17.19,79.42,-14.5,0.0,0.0,0.0,0.0
2010697.0,2010700.0,0.000238,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.19,0.45,-1.19,-0.45,0.0,0.0,0.0,0.0
2010697.0,2010701.0,0.000208,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.74,-15.72,31.74,15.73,0.0,0.0,0.0,0.0
2010701.0,2010718.0,0.001483,0.018455,0.35262,1199.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-217.04,12.31,217.7,-42.14,0.0,0.0,0.0,0.0
2010701.0,2010979.0,0.001496,0.017808,0.20963,1197.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-248.78,-10.23,249.63,-2.32,0.0,0.0,0.0,0.0
2010702.0,2010703.0,0.002458,0.078799,0.0,177.19,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-135.88,-15.47,136.3,29.03,0.0,0.0,0.0,0.0
2010702.0,2010704.0,0.000288,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.16,0.73,-2.16,-0.73,0.0,0.0,0.0,0.0
2010702.0,2010705.0,0.000251,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,133.72,14.74,-133.68,-14.56,0.0,0.0,0.0,0.0
2010702.0,2010706.0,0.000265,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010705.0,2011002.0,0.003464,0.020038,0.01269,138.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.81,9.81,-4.8,-11.16,0.0,0.0,0.0,0.0
2010705.0,2013380.0,0.012476,0.083937,0.09402,266.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,117.84,2.07,-116.24,-1.35,0.0,0.0,0.0,0.0
2010708.0,2010707.0,0.000122,0.00891,0.0,1500.23,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-525.35,-27.25,525.67,50.69,0.0,0.0,0.0,0.0
2010707.0,2010710.0,0.000128,0.01077,0.0,1518.59,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-171.12,13.72,171.16,-10.61,0.0,0.0,0.0,0.0
2010707.0,2010711.0,9.8e-05,0.007513,0.0,1517.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-189.64,13.27,189.67,-10.61,0.0,0.0,0.0,0.0
2010707.0,2010712.0,0.000131,0.009968,0.0,1515.27,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-135.93,12.43,135.95,-10.61,0.0,0.0,0.0,0.0
2010707.0,2010713.0,8.4e-05,0.006774,0.0,1513.23,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-189.34,13.0,189.37,-10.61,0.0,0.0,0.0,0.0
2010707.0,2010714.0,9.1e-05,0.007524,0.0,1509.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010707.0,2010715.0,5e-05,0.003603,0.0,1505.34,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-172.42,11.65,172.43,-10.61,0.0,0.0,0.0,0.0
2010707.0,2010716.0,0.00028,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,332.77,-458.3,-331.92,461.9,0.0,0.0,0.0,0.0
2010709.0,2010708.0,0.000443,0.02894,0.0,522.31,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-258.1,-3.26,258.37,21.29,0.0,0.0,0.0,0.0
2010718.0,2010708.0,0.000684,0.007909,0.17775,1094.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.6,-26.03,-89.55,7.48,0.0,0.0,0.0,0.0
2011075.0,2010708.0,0.001688,0.019496,0.41561,1258.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,303.53,-17.25,-302.1,-11.25,0.0,0.0,0.0,0.0
2010716.0,2010717.0,7.1e-05,0.001952,0.82174,4009.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,290.04,-73.68,-289.99,-12.68,0.0,0.0,0.0,0.0
2010716.0,2010734.0,0.000421,0.011339,5.17633,4230.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1451.78,-164.06,-1443.43,-161.51,0.0,0.0,0.0,0.0
2010716.0,2011011.0,0.000242,0.006647,4.30227,4243.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1410.07,-224.17,1414.57,-115.41,0.0,0.0,0.0,0.0
2010718.0,2010717.0,8.3e-05,0.007694,0.0,1453.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-381.6,54.62,381.71,-44.0,0.0,0.0,0.0,0.0
2010717.0,2010722.0,0.000119,0.01019,0.0,1223.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010717.0,2010723.0,0.000115,0.009029,0.0,1223.22,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-82.24,-39.53,82.25,40.28,0.0,0.0,0.0,0.0
2010717.0,2010724.0,0.000153,0.011674,0.0,1221.95,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-104.88,-38.81,104.9,40.28,0.0,0.0,0.0,0.0
2010717.0,2010725.0,0.000201,0.013611,0.0,1216.91,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-71.28,-39.37,71.29,40.28,0.0,0.0,0.0,0.0
2010717.0,2010726.0,0.00019,0.014406,0.0,1216.82,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-71.07,-39.33,71.08,40.28,0.0,0.0,0.0,0.0
2010717.0,2010727.0,0.000114,0.010215,0.0,1216.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010717.0,2010861.0,0.000506,0.013992,7.90759,4141.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,998.87,-444.17,-994.16,-277.16,0.0,0.0,0.0,0.0
2010717.0,2010892.0,0.000506,0.015145,8.23779,4081.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,647.54,-372.62,-645.54,-441.54,0.0,0.0,0.0,0.0
2010905.0,2010717.0,0.000121,0.003353,2.15736,3936.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,300.3,163.07,-300.11,-390.85,0.0,0.0,0.0,0.0
2010717.0,2011074.0,0.000211,0.005142,2.28746,4192.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1108.56,-224.62,1111.01,37.28,0.0,0.0,0.0,0.0
2010718.0,2010721.0,0.000981,0.064124,0.0,468.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,74.29,13.55,-74.24,-10.16,0.0,0.0,0.0,0.0
2010719.0,2010721.0,-0.000479,-0.031287,0.0,393.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-74.27,-11.81,74.24,10.16,0.0,0.0,0.0,0.0
2010720.0,2010721.0,0.0025,0.163386,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010729.0,2010728.0,0.000587,0.030543,0.0,472.2,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-195.77,-68.77,196.03,82.09,0.0,0.0,0.0,0.0
2010728.0,2010748.0,0.004455,0.052705,1.37519,1373.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-480.92,-21.09,490.98,-6.03,0.0,0.0,0.0,0.0
2010769.0,2010728.0,0.002188,0.026147,0.83143,1335.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,396.86,-2.69,-393.58,-45.52,0.0,0.0,0.0,0.0
2010730.0,2010733.0,0.000309,0.017989,0.0,547.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,112.9,4.8,-112.86,-2.64,0.0,0.0,0.0,0.0
2010731.0,2010733.0,0.000184,0.010729,0.0,422.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-112.84,-1.35,112.86,2.64,0.0,0.0,0.0,0.0
2011010.0,2010731.0,0.005798,0.023621,0.00689,210.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.29,1.26,24.32,-1.86,0.0,0.0,0.0,0.0
2010732.0,2010733.0,0.003194,0.185771,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010735.0,2010734.0,7.1e-05,0.006325,0.0,1777.25,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-736.23,-1152.91,737.7,1284.13,0.0,0.0,0.0,0.0
2010735.0,2010734.0,7.1e-05,0.006325,0.0,1777.25,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-784.83,86.17,785.24,-49.13,0.0,0.0,0.0,0.0
2010735.0,2010734.0,7.1e-05,0.006325,0.0,1777.25,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-784.83,86.17,785.24,-49.13,0.0,0.0,0.0,0.0
2010734.0,2010737.0,0.000103,0.0079,0.0,1367.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.12,-78.65,159.15,81.01,0.0,0.0,0.0,0.0
2010734.0,2010738.0,9.4e-05,0.008084,0.0,1366.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.12,-78.6,159.15,81.01,0.0,0.0,0.0,0.0
2010734.0,2010861.0,0.000139,0.003895,1.53156,4058.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-546.52,-401.95,547.05,252.76,0.0,0.0,0.0,0.0
2010736.0,2010735.0,0.00047,0.032143,0.0,635.96,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-258.02,-119.09,258.39,144.94,0.0,0.0,0.0,0.0
2010736.0,2010735.0,0.00047,0.032143,0.0,635.96,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-258.02,-119.09,258.39,144.94,0.0,0.0,0.0,0.0
2010736.0,2010735.0,0.00047,0.032143,0.0,635.96,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-258.02,-119.09,258.39,144.94,0.0,0.0,0.0,0.0
2010735.0,2010838.0,0.000459,0.005262,0.18851,1391.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,589.72,155.37,-588.14,-157.64,0.0,0.0,0.0,0.0
2010837.0,2010736.0,0.000527,0.002626,0.00124,313.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.34,-108.72,-30.28,108.91,0.0,0.0,0.0,0.0
2010740.0,2010739.0,0.000142,0.009907,0.0,1461.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-471.88,50.62,472.18,-29.51,0.0,0.0,0.0,0.0
2010739.0,2010742.0,0.0001,0.006783,0.0,1100.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-79.99,4.33,80.0,-3.92,0.0,0.0,0.0,0.0
2010739.0,2010743.0,0.000148,0.009913,0.0,1092.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010739.0,2010744.0,0.00014,0.010367,0.0,1088.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-64.22,4.33,64.23,-3.92,0.0,0.0,0.0,0.0
2013666.0,2010739.0,0.000112,0.00334,1.84027,3975.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,328.11,57.88,-327.97,-248.0,0.0,0.0,0.0,0.0
2010741.0,2010740.0,0.000438,0.023334,0.0,443.91,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-132.95,4.61,133.02,-0.7,0.0,0.0,0.0,0.0
2010813.0,2010740.0,0.00054,0.006387,0.09147,1330.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-342.93,-97.89,343.59,96.05,0.0,0.0,0.0,0.0
2010862.0,2010740.0,0.001157,0.011576,0.68304,1129.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.87,74.23,-4.73,-145.97,0.0,0.0,0.0,0.0
2010741.0,2010935.0,0.003023,0.014204,0.00604,239.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.6,-2.63,-61.49,2.51,0.0,0.0,0.0,0.0
2010745.0,2010746.0,0.003229,0.108939,0.0,117.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-66.21,17.74,66.35,-12.96,0.0,0.0,0.0,0.0
2010907.0,2010745.0,0.006184,0.032203,0.02173,182.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.99,10.95,-6.97,-13.23,0.0,0.0,0.0,0.0
2010748.0,2010747.0,3.8e-05,0.003145,0.0,1568.88,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-822.2,23.87,822.44,-4.33,0.0,0.0,0.0,0.0
2010747.0,2010750.0,8.5e-05,0.00725,0.0,1751.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-409.24,31.28,409.37,-20.06,0.0,0.0,0.0,0.0
2010747.0,2010751.0,3.2e-05,0.00247,0.0,1746.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010747.0,2010752.0,7.7e-05,0.006647,0.0,1744.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-292.99,25.34,293.05,-20.06,0.0,0.0,0.0,0.0
2010747.0,2010753.0,6.6e-05,0.005051,0.0,1744.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010747.0,2010754.0,9.7e-05,0.008412,0.0,1741.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-323.01,28.18,323.1,-20.06,0.0,0.0,0.0,0.0
2010747.0,2010755.0,0.000143,0.01035,0.0,1741.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-333.78,30.74,333.93,-20.06,0.0,0.0,0.0,0.0
2010747.0,2010916.0,0.000325,0.009305,5.77305,4211.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1251.44,-100.33,-1246.62,-380.27,0.0,0.0,0.0,0.0
2011011.0,2010747.0,0.000134,0.00365,1.80593,4182.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1060.58,-186.06,-1059.18,28.05,0.0,0.0,0.0,0.0
2010747.0,2011074.0,4.8e-05,0.001296,0.64688,3989.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,344.33,-38.94,-344.27,-30.07,0.0,0.0,0.0,0.0
2010749.0,2010748.0,0.000546,0.032224,0.0,383.66,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-69.58,1.12,69.61,0.31,0.0,0.0,0.0,0.0
2010748.0,2011075.0,0.000474,0.00517,0.14721,1221.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,261.61,-18.15,-261.32,5.38,0.0,0.0,0.0,0.0
2010757.0,2010756.0,0.000497,0.025725,0.0,342.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-34.69,-6.3,34.69,6.6,0.0,0.0,0.0,0.0
2010862.0,2010756.0,0.00045,0.005221,0.10018,1149.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.86,31.35,48.88,-42.0,0.0,0.0,0.0,0.0
2010928.0,2010756.0,0.000548,0.007139,0.2422,1177.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.63,56.74,-83.57,-82.22,0.0,0.0,0.0,0.0
2010759.0,2010758.0,0.000296,0.017731,0.0,445.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-152.56,-6.56,152.63,10.47,0.0,0.0,0.0,0.0
2010769.0,2010758.0,0.00126,0.016442,0.29828,1170.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,179.75,-21.56,-179.37,-5.17,0.0,0.0,0.0,0.0
2010758.0,2010917.0,0.001661,0.01972,0.42495,1235.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-279.24,11.44,280.48,-41.89,0.0,0.0,0.0,0.0
2010761.0,2010760.0,0.0004,0.024124,0.0,492.83,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-214.07,26.76,214.25,-15.7,0.0,0.0,0.0,0.0
2010760.0,2010762.0,0.000275,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-214.25,15.7,214.38,-15.17,0.0,0.0,0.0,0.0
2010760.0,2010763.0,0.000203,0.001111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010760.0,2010764.0,0.000222,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010760.0,2010765.0,0.000206,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010761.0,2013335.0,0.004876,0.026285,0.01686,222.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.66,-3.14,-42.58,1.82,0.0,0.0,0.0,0.0
2010761.0,2013350.0,0.002037,0.013212,0.00343,242.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.16,-1.05,-72.06,1.34,0.0,0.0,0.0,0.0
2013302.0,2010762.0,0.00036,0.004639,0.12628,1369.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-487.76,-118.81,488.67,117.88,0.0,0.0,0.0,0.0
2013340.0,2010762.0,0.000408,0.004971,0.10258,1198.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-208.89,-135.62,209.14,128.39,0.0,0.0,0.0,0.0
2010762.0,2013621.0,0.002097,0.023568,1.1807,1390.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-523.96,-102.43,529.72,44.71,0.0,0.0,0.0,0.0
2010762.0,2013667.0,0.001131,0.012195,0.28031,1305.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-388.23,-128.68,390.07,119.71,0.0,0.0,0.0,0.0
2010767.0,2010766.0,0.000768,0.03855,0.0,349.08,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-40.81,-0.66,40.83,1.26,0.0,0.0,0.0,0.0
2010766.0,2010768.0,0.000302,0.021447,0.0,582.49,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-212.37,-47.04,212.51,56.83,0.0,0.0,0.0,0.0
2010766.0,2011056.0,0.000572,0.007684,0.16824,1103.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.42,-11.88,58.44,-5.99,0.0,0.0,0.0,0.0
2013438.0,2010766.0,0.00093,0.013019,0.3065,1221.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-229.49,28.83,229.96,-55.35,0.0,0.0,0.0,0.0
2013432.0,2010767.0,0.016488,0.106146,0.0317,216.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.22,-2.53,35.41,0.33,0.0,0.0,0.0,0.0
2010770.0,2010769.0,0.000291,0.018045,0.0,387.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.35,-1.01,104.38,2.86,0.0,0.0,0.0,0.0
2010769.0,2010771.0,0.000542,0.034268,0.0,338.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-51.81,-18.92,51.82,19.9,0.0,0.0,0.0,0.0
2010769.0,2010772.0,0.000739,0.039135,0.0,336.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-41.61,-19.13,41.62,19.9,0.0,0.0,0.0,0.0
2010769.0,2010773.0,0.000615,0.040206,0.0,335.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010769.0,2010774.0,0.000524,0.02833,0.0,332.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-41.37,-19.35,41.38,19.9,0.0,0.0,0.0,0.0
2010917.0,2010769.0,0.000381,0.004718,0.08604,1376.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,547.29,-74.41,-546.19,78.79,0.0,0.0,0.0,0.0
2011037.0,2010770.0,0.009152,0.062067,0.05034,239.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.13,0.3,102.02,0.48,0.0,0.0,0.0,0.0
2010775.0,2010776.0,0.005603,0.149224,0.0,84.98,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-14.31,0.29,14.32,0.0,0.0,0.0,0.0,0.0
2010775.0,2010777.0,0.000272,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.31,-0.29,-14.31,0.29,0.0,0.0,0.0,0.0
2010777.0,2010894.0,0.000661,0.003824,0.00088,231.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.18,-72.24,47.22,72.4,0.0,0.0,0.0,0.0
2010778.0,2010779.0,0.000244,0.001186,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.83,-1.22,-22.83,1.23,0.0,0.0,0.0,0.0
2010778.0,2010780.0,0.000203,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010781.0,2010782.0,0.005502,0.170771,0.0,70.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-28.04,1.31,28.08,0.0,0.0,0.0,0.0,0.0
2010781.0,2010783.0,0.015615,0.529781,0.0,29.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-13.22,0.9,13.24,0.0,0.0,0.0,0.0,0.0
2011036.0,2010781.0,0.00144,0.007815,0.01165,217.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.19,7.4,-35.17,-8.51,0.0,0.0,0.0,0.0
2010785.0,2010784.0,0.000456,0.025571,0.0,469.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-18.03,-5.94,18.03,6.02,0.0,0.0,0.0,0.0
2010784.0,2010786.0,0.000211,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-276.48,118.86,276.66,-117.89,0.0,0.0,0.0,0.0
2010784.0,2010787.0,0.000216,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010784.0,2010788.0,0.000249,0.001108,0.0,0.0,0.0,0.0,1.0,-12.0,1.0,-30.0,30.0,318.49,-124.88,-318.21,126.1,0.0,0.0,0.0,0.0
2010786.0,2011034.0,0.000469,0.005554,0.12076,1127.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-276.66,117.89,277.06,-125.88,0.0,0.0,0.0,0.0
2010893.0,2010788.0,0.001586,0.014718,0.39744,995.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-316.54,98.71,318.21,-126.1,0.0,0.0,0.0,0.0
2010790.0,2010789.0,0.000372,0.023115,0.0,409.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-128.77,11.27,128.83,-7.51,0.0,0.0,0.0,0.0
2010789.0,2010791.0,0.000588,0.036587,0.0,432.39,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-58.17,-20.99,58.2,22.43,0.0,0.0,0.0,0.0
2010789.0,2010792.0,0.00022,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.86,3.24,-13.86,-3.24,0.0,0.0,0.0,0.0
2010789.0,2010793.0,0.000286,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.52,-66.89,84.55,67.01,0.0,0.0,0.0,0.0
2010825.0,2010793.0,0.002061,0.023539,0.33709,1030.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,141.14,28.48,-140.71,-58.57,0.0,0.0,0.0,0.0
2010795.0,2010794.0,0.000561,0.036276,0.0,400.14,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-124.0,9.36,124.08,-4.22,0.0,0.0,0.0,0.0
2010794.0,2010796.0,0.000551,0.033932,0.0,325.83,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010794.0,2010797.0,0.00064,0.039291,0.0,403.19,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-83.36,-18.21,83.4,20.88,0.0,0.0,0.0,0.0
2010794.0,2010799.0,0.000288,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.72,22.44,40.73,-22.41,0.0,0.0,0.0,0.0
2010795.0,2010798.0,0.006997,0.22473,0.0,75.8,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-41.58,8.38,41.7,-4.63,0.0,0.0,0.0,0.0
2010893.0,2010799.0,0.000331,0.00393,0.06746,1295.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,304.87,6.89,-304.59,-10.88,0.0,0.0,0.0,0.0
2010800.0,2010933.0,0.006672,0.027877,0.03849,241.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.11,-10.31,-73.77,7.53,0.0,0.0,0.0,0.0
2010800.0,2013458.0,0.009831,0.060827,0.04201,219.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.12,2.25,39.26,-5.98,0.0,0.0,0.0,0.0
2013517.0,2010800.0,0.006477,0.041131,0.01798,227.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.22,4.92,47.36,-6.03,0.0,0.0,0.0,0.0
2010801.0,2010804.0,-0.000207,-0.00651,0.0,166.9,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-22.21,-8.89,22.21,8.85,0.0,0.0,0.0,0.0
2010801.0,2010866.0,0.007035,0.029674,0.0067,224.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.69,-3.87,-46.54,3.8,0.0,0.0,0.0,0.0
2010802.0,2010804.0,0.004336,0.136489,0.0,83.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.22,4.61,-10.21,-4.45,0.0,0.0,0.0,0.0
2010803.0,2010804.0,0.004336,0.136489,0.0,83.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,12.0,4.61,-11.99,-4.4,0.0,0.0,0.0,0.0
2010805.0,2010806.0,0.00411,0.112871,0.0,118.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-77.47,11.0,77.71,-4.47,0.0,0.0,0.0,0.0
2010805.0,2010807.0,0.005022,0.151362,0.0,118.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-30.22,3.55,30.26,-2.23,0.0,0.0,0.0,0.0
2010918.0,2010805.0,0.004162,0.018477,0.00433,212.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.08,-0.21,-32.04,-0.07,0.0,0.0,0.0,0.0
2010809.0,2010808.0,0.000159,0.012261,0.0,1314.67,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-74.56,-13.94,74.57,14.59,0.0,0.0,0.0,0.0
2010808.0,2010811.0,0.000111,0.010156,0.0,1955.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1198.52,-101.92,1200.0,237.26,0.0,0.0,0.0,0.0
2010808.0,2010812.0,0.000228,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1123.95,-188.45,-1121.22,201.27,0.0,0.0,0.0,0.0
2010810.0,2010809.0,0.000385,0.02395,0.0,470.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-152.3,-22.68,152.38,27.99,0.0,0.0,0.0,0.0
2010809.0,2010974.0,0.000843,0.011989,0.40394,1061.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.82,-14.06,77.87,-28.96,0.0,0.0,0.0,0.0
2010810.0,2010943.0,0.009114,0.042743,0.25285,236.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.69,-8.3,65.05,-17.14,0.0,0.0,0.0,0.0
2010812.0,2013470.0,0.000147,0.004287,1.76737,4021.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,273.71,77.76,-273.56,-263.97,0.0,0.0,0.0,0.0
2010813.0,2010816.0,0.001412,0.085371,0.0,568.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,106.22,9.82,-106.06,-0.49,0.0,0.0,0.0,0.0
2010813.0,2010953.0,0.000434,0.005372,0.14244,1108.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.02,-3.84,-77.99,-10.67,0.0,0.0,0.0,0.0
2010814.0,2010816.0,-0.000919,-0.055529,0.0,415.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-103.72,-5.98,103.62,0.19,0.0,0.0,0.0,0.0
2010815.0,2010816.0,0.003091,0.186841,0.0,153.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-2.44,-0.29,2.44,0.3,0.0,0.0,0.0,0.0
2010818.0,2010817.0,0.000355,0.026402,0.0,387.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.18,-13.91,83.2,15.63,0.0,0.0,0.0,0.0
2010817.0,2010819.0,0.000285,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.5,-15.63,32.51,15.65,0.0,0.0,0.0,0.0
2010819.0,2011026.0,0.003338,0.040382,0.61256,1092.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.35,-25.16,-65.22,-40.03,0.0,0.0,0.0,0.0
2011039.0,2010819.0,0.002398,0.029072,0.43724,1108.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.01,-53.7,-100.76,9.08,0.0,0.0,0.0,0.0
2010820.0,2010821.0,0.001925,0.061021,0.0,196.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010820.0,2010822.0,0.000252,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.52,0.09,-0.52,-0.09,0.0,0.0,0.0,0.0
2010820.0,2010823.0,0.000289,0.001044,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.52,-0.09,0.52,0.09,0.0,0.0,0.0,0.0
2013410.0,2010823.0,0.010064,0.045184,0.02694,194.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.5,-14.94,-15.46,12.21,0.0,0.0,0.0,0.0
2013591.0,2010823.0,0.004927,0.031697,0.04237,194.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.92,7.78,14.94,-12.3,0.0,0.0,0.0,0.0
2010824.0,2010828.0,0.000272,0.020027,0.0,1306.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,159.54,-31.24,-159.47,36.3,0.0,0.0,0.0,0.0
2010824.0,2010829.0,0.000137,0.013184,0.0,1343.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.24,-3.74,75.24,4.46,0.0,0.0,0.0,0.0
2010824.0,2010830.0,0.00011,0.008714,0.0,1343.06,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.98,-2.94,135.0,4.46,0.0,0.0,0.0,0.0
2010824.0,2010831.0,0.000135,0.010918,0.0,1342.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-106.14,-3.28,106.15,4.46,0.0,0.0,0.0,0.0
2010824.0,2010832.0,7.5e-05,0.006331,0.0,1342.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.99,-3.36,135.0,4.46,0.0,0.0,0.0,0.0
2010824.0,2010833.0,0.000139,0.010426,0.0,1340.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-88.13,-3.68,88.14,4.46,0.0,0.0,0.0,0.0
2010824.0,2010834.0,0.000103,0.008988,0.0,1339.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.58,-3.97,75.59,4.46,0.0,0.0,0.0,0.0
2010824.0,2010835.0,0.000225,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,455.51,-446.04,-454.64,450.64,0.0,0.0,0.0,0.0
2010826.0,2010825.0,0.000349,0.019525,0.0,426.83,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-138.95,-30.14,139.02,33.94,0.0,0.0,0.0,0.0
2010825.0,2010828.0,-0.000142,-0.010477,0.0,1274.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-154.0,35.2,153.97,-37.69,0.0,0.0,0.0,0.0
2010961.0,2010825.0,0.001152,0.01309,0.20732,1037.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.09,51.74,-64.0,-72.75,0.0,0.0,0.0,0.0
2010825.0,2074217.0,0.001206,0.016046,0.2917,1077.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.16,-24.87,62.21,-5.29,0.0,0.0,0.0,0.0
2010827.0,2010828.0,0.000663,0.048745,0.0,32.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.5,-1.37,5.5,1.39,0.0,0.0,0.0,0.0
2010885.0,2010835.0,0.000121,0.003218,1.5037,3955.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.28,92.29,113.33,-250.5,0.0,0.0,0.0,0.0
2013594.0,2010835.0,0.000403,0.012278,5.13549,4016.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-340.84,-322.97,341.31,-200.13,0.0,0.0,0.0,0.0
2010836.0,2010837.0,0.000294,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,177.8,-19.74,-177.71,20.06,0.0,0.0,0.0,0.0
2010838.0,2010841.0,0.000225,0.018738,0.0,574.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,256.5,59.03,-256.36,-46.89,0.0,0.0,0.0,0.0
2010839.0,2010841.0,0.00022,0.018368,0.0,524.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-256.22,-34.99,256.36,46.89,0.0,0.0,0.0,0.0
2010840.0,2010841.0,0.002475,0.206179,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010843.0,2010842.0,0.000451,0.026805,0.0,455.96,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-180.08,-30.67,180.23,39.15,0.0,0.0,0.0,0.0
2010842.0,2010862.0,0.001006,0.011998,0.22097,1150.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-161.51,-29.32,161.76,8.43,0.0,0.0,0.0,0.0
2010999.0,2010843.0,0.001753,0.008361,0.00645,225.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.48,-8.86,52.53,8.4,0.0,0.0,0.0,0.0
2010845.0,2010844.0,0.000113,0.008986,0.0,1315.28,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-105.31,8.5,105.32,-7.57,0.0,0.0,0.0,0.0
2010844.0,2010847.0,0.000161,0.01206,0.0,1213.67,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.48,6.06,100.5,-4.92,0.0,0.0,0.0,0.0
2010844.0,2010848.0,0.000156,0.011912,0.0,1213.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-78.52,5.61,78.52,-4.92,0.0,0.0,0.0,0.0
2010844.0,2010849.0,0.000137,0.011527,0.0,1212.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.38,5.67,83.39,-4.92,0.0,0.0,0.0,0.0
2010844.0,2010850.0,0.000204,0.016043,0.0,1207.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-87.29,6.06,87.3,-4.92,0.0,0.0,0.0,0.0
2010844.0,2010851.0,0.000162,0.011583,0.0,1207.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-80.35,5.62,80.36,-4.92,0.0,0.0,0.0,0.0
2010844.0,2010852.0,0.000153,0.010857,0.0,1206.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-99.05,5.92,99.06,-4.92,0.0,0.0,0.0,0.0
2010844.0,2010853.0,0.000273,0.020119,0.0,830.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010844.0,2010855.0,0.000227,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,423.74,-27.38,-423.36,29.25,0.0,0.0,0.0,0.0
2010846.0,2010845.0,0.000677,0.037678,0.0,415.43,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-113.67,-30.14,113.76,35.1,0.0,0.0,0.0,0.0
2010845.0,2010854.0,0.000221,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.45,-43.61,8.46,43.62,0.0,0.0,0.0,0.0
2013465.0,2010846.0,0.012596,0.070536,0.02737,219.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.48,4.94,-43.25,-6.61,0.0,0.0,0.0,0.0
2010942.0,2010854.0,0.001275,0.015666,0.26621,1113.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.49,-27.74,-97.37,0.52,0.0,0.0,0.0,0.0
2010854.0,2010974.0,0.000804,0.009217,0.1589,1107.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.91,-44.15,-88.85,27.79,0.0,0.0,0.0,0.0
2010855.0,2010941.0,0.000135,0.003586,1.59146,4116.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-794.43,50.47,795.24,-198.97,0.0,0.0,0.0,0.0
2013470.0,2010855.0,0.00012,0.00305,2.08467,4200.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1216.12,-101.38,1217.79,-79.72,0.0,0.0,0.0,0.0
2010857.0,2010856.0,0.000104,0.008197,0.0,1492.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-539.67,14.13,539.95,7.98,0.0,0.0,0.0,0.0
2010856.0,2010859.0,5e-05,0.003934,0.0,1823.06,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010856.0,2010860.0,8e-05,0.006397,0.0,1808.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-332.21,96.13,332.3,-89.05,0.0,0.0,0.0,0.0
2010856.0,2010861.0,0.000272,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-207.74,-104.11,207.87,104.62,0.0,0.0,0.0,0.0
2010858.0,2010857.0,0.00035,0.02919,0.0,470.04,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-183.45,-32.13,183.57,41.7,0.0,0.0,0.0,0.0
2010857.0,2010928.0,0.000395,0.005133,0.12574,1312.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-340.29,-70.76,340.73,62.81,0.0,0.0,0.0,0.0
2010986.0,2010861.0,0.000123,0.003136,2.4857,3963.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-239.17,-187.06,239.23,-80.22,0.0,0.0,0.0,0.0
2010863.0,2010862.0,0.000296,0.014439,0.0,400.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.64,9.08,96.67,-7.82,0.0,0.0,0.0,0.0
2010862.0,2010864.0,0.000354,0.024793,0.0,487.52,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-103.56,-54.15,103.61,57.6,0.0,0.0,0.0,0.0
2010862.0,2010865.0,0.000583,0.035968,0.0,486.71,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-110.87,-52.04,110.96,57.6,0.0,0.0,0.0,0.0
2010866.0,2010867.0,0.008956,0.200146,0.0,65.04,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-22.47,2.54,22.51,-1.48,0.0,0.0,0.0,0.0
2010868.0,2010869.0,0.006477,0.24028,0.0,37.34,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-9.99,-3.57,10.0,3.84,0.0,0.0,0.0,0.0
2010871.0,2010870.0,0.000731,0.036055,0.0,500.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-215.43,-41.95,215.79,59.46,0.0,0.0,0.0,0.0
2010870.0,2010872.0,0.000428,0.023662,0.0,372.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-61.78,-30.37,61.8,31.46,0.0,0.0,0.0,0.0
2010970.0,2010870.0,0.001097,0.011796,0.26047,1109.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.39,-48.35,-97.28,22.81,0.0,0.0,0.0,0.0
2010870.0,2074207.0,0.001246,0.014249,0.19186,1074.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.73,-51.9,56.79,32.67,0.0,0.0,0.0,0.0
2010874.0,2010878.0,0.00027,0.018918,0.0,1382.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,139.99,-31.32,-139.94,34.97,0.0,0.0,0.0,0.0
2010874.0,2010879.0,0.0001,0.008392,0.0,1338.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-70.43,7.01,70.43,-6.62,0.0,0.0,0.0,0.0
2010874.0,2010880.0,7.5e-05,0.005659,0.0,1336.22,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-109.21,7.26,109.22,-6.62,0.0,0.0,0.0,0.0
2010874.0,2010881.0,0.000125,0.009844,0.0,1335.83,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-73.15,7.11,73.16,-6.61,0.0,0.0,0.0,0.0
2010874.0,2010882.0,9e-05,0.007575,0.0,1333.57,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010874.0,2010883.0,8.5e-05,0.006855,0.0,1332.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010874.0,2010884.0,0.000114,0.009812,0.0,1332.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-118.11,7.9,118.13,-6.62,0.0,0.0,0.0,0.0
2010874.0,2010885.0,0.00021,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,230.91,2.04,-230.81,-1.46,0.0,0.0,0.0,0.0
2010874.0,2010886.0,0.000261,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010876.0,2010875.0,0.000509,0.027642,0.0,296.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-32.89,4.93,32.9,-4.65,0.0,0.0,0.0,0.0
2010875.0,2010878.0,-0.000133,-0.009335,0.0,1357.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-139.96,33.17,139.94,-34.97,0.0,0.0,0.0,0.0
2010942.0,2010875.0,0.001435,0.016131,0.28509,1123.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.91,-0.34,107.07,-28.52,0.0,0.0,0.0,0.0
2010876.0,2010962.0,0.005503,0.03644,0.01725,206.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.72,10.01,24.76,-11.61,0.0,0.0,0.0,0.0
2010877.0,2010878.0,0.000753,0.052732,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010885.0,2010941.0,0.000105,0.002957,1.51343,3996.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,344.09,-90.82,-343.97,-67.24,0.0,0.0,0.0,0.0
2010888.0,2010887.0,0.000448,0.027229,0.0,407.69,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-50.84,-11.15,50.85,11.85,0.0,0.0,0.0,0.0
2010887.0,2010889.0,0.000501,0.029795,0.0,403.35,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-87.76,-39.66,87.8,42.28,0.0,0.0,0.0,0.0
2010887.0,2010890.0,0.000937,0.05412,0.0,320.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
