fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2010887.0,2010891.0,0.00021,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.91,27.81,-36.9,-27.78,0.0,0.0,0.0,0.0
2011034.0,2010891.0,0.001109,0.012886,0.3083,993.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.87,-60.05,36.9,27.78,0.0,0.0,0.0,0.0
2010893.0,2010892.0,0.000109,0.0089,0.0,1618.31,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-548.91,158.89,549.24,-131.9,0.0,0.0,0.0,0.0
2010893.0,2010892.0,0.000109,0.0089,0.0,1618.31,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-513.68,-797.76,514.77,886.68,0.0,0.0,0.0,0.0
2010893.0,2010892.0,0.000109,0.0089,0.0,1618.31,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-548.91,158.89,549.24,-131.9,0.0,0.0,0.0,0.0
2010892.0,2010895.0,0.000152,0.011481,0.0,1150.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-93.99,11.41,94.0,-10.43,0.0,0.0,0.0,0.0
2010892.0,2010896.0,0.000162,0.012266,0.0,1147.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-93.99,11.48,94.0,-10.43,0.0,0.0,0.0,0.0
2010892.0,2010897.0,0.0001,0.007965,0.0,1144.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-93.99,11.11,94.0,-10.43,0.0,0.0,0.0,0.0
2010892.0,2010898.0,0.000142,0.009568,0.0,1143.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-93.99,11.24,94.0,-10.43,0.0,0.0,0.0,0.0
2010892.0,2010916.0,0.000267,0.007225,4.75886,4073.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-591.76,-226.58,592.65,-250.36,0.0,0.0,0.0,0.0
2010894.0,2010893.0,0.000483,0.028961,0.0,483.05,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-263.89,-127.26,264.3,151.95,0.0,0.0,0.0,0.0
2010900.0,2010899.0,0.000451,0.030048,0.0,346.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-41.54,7.08,41.55,-6.59,0.0,0.0,0.0,0.0
2010899.0,2010902.0,0.000528,0.030927,0.0,325.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011026.0,2010899.0,0.0018,0.021962,0.35155,1193.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,195.2,-21.82,-194.57,-8.54,0.0,0.0,0.0,0.0
2010900.0,2010901.0,0.006046,0.172592,0.0,80.12,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-36.14,4.36,36.21,-2.25,0.0,0.0,0.0,0.0
2010900.0,2011047.0,0.007167,0.03896,0.01687,204.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.17,-0.65,-20.14,-1.03,0.0,0.0,0.0,0.0
2010903.0,2010904.0,0.003579,0.111028,0.0,91.9,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-37.08,2.56,37.13,-1.17,0.0,0.0,0.0,0.0
2010903.0,2010933.0,0.013447,0.07711,0.05418,228.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.53,-6.78,-50.21,2.69,0.0,0.0,0.0,0.0
2010903.0,2010984.0,0.002054,0.010477,0.0046,195.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.44,4.22,13.45,-4.7,0.0,0.0,0.0,0.0
2010906.0,2010905.0,0.000109,0.008192,0.0,1400.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-234.16,8.99,234.21,-4.86,0.0,0.0,0.0,0.0
2010905.0,2010908.0,0.000118,0.009119,0.0,1393.06,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-115.4,9.51,115.41,-8.37,0.0,0.0,0.0,0.0
2010905.0,2010909.0,0.000118,0.009298,0.0,1390.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010905.0,2010910.0,7.4e-05,0.005974,0.0,1389.36,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-99.62,8.93,99.62,-8.37,0.0,0.0,0.0,0.0
2010905.0,2010911.0,0.000134,0.008634,0.0,1388.65,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010905.0,2010912.0,9.6e-05,0.007331,0.0,1385.24,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-116.29,9.31,116.3,-8.37,0.0,0.0,0.0,0.0
2010905.0,2010913.0,9.9e-05,0.008615,0.0,1384.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010905.0,2010914.0,0.000211,0.017805,0.0,826.69,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-7.23,0.47,7.23,-0.46,0.0,0.0,0.0,0.0
2010907.0,2010906.0,0.000372,0.025607,0.0,322.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-16.27,-21.23,16.28,21.4,0.0,0.0,0.0,0.0
2010906.0,2010915.0,0.00028,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,217.88,-30.39,-217.76,30.86,0.0,0.0,0.0,0.0
2010915.0,2010979.0,0.000595,0.006829,0.26311,1161.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,210.13,-31.31,-209.89,5.43,0.0,0.0,0.0,0.0
2010917.0,2010916.0,5.4e-05,0.004417,0.0,1569.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-859.84,116.25,860.23,-84.92,0.0,0.0,0.0,0.0
2010916.0,2010919.0,0.000234,0.016125,0.0,1241.69,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-112.47,7.43,112.5,-5.51,0.0,0.0,0.0,0.0
2010916.0,2010920.0,0.000161,0.013347,0.0,1238.06,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010916.0,2010921.0,0.000153,0.011364,0.0,1237.33,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-93.78,6.45,93.79,-5.51,0.0,0.0,0.0,0.0
2010916.0,2010922.0,0.000161,0.013338,0.0,1236.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010918.0,2010917.0,0.000416,0.026911,0.0,338.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-32.08,0.21,32.08,0.05,0.0,0.0,0.0,0.0
2011028.0,2010923.0,0.000138,0.000773,0.00033,203.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.5,-73.39,102.52,73.47,0.0,0.0,0.0,0.0
2010924.0,2010925.0,0.009416,0.261948,0.0,58.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-23.27,2.55,23.32,-1.19,0.0,0.0,0.0,0.0
2010924.0,2010926.0,0.000241,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.27,-2.55,-23.27,2.56,0.0,0.0,0.0,0.0
2010924.0,2010927.0,0.000232,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010929.0,2010928.0,0.000561,0.030717,0.0,439.89,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-131.07,-26.79,131.16,31.93,0.0,0.0,0.0,0.0
2010928.0,2010930.0,0.000466,0.032611,0.0,552.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-90.53,-55.62,90.57,59.0,0.0,0.0,0.0,0.0
2010928.0,2010931.0,0.000193,0.014048,0.0,549.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.57,-51.68,232.67,59.0,0.0,0.0,0.0,0.0
2010928.0,2010932.0,0.000464,0.028889,0.0,548.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.43,-44.16,232.67,59.0,0.0,0.0,0.0,0.0
2010958.0,2010933.0,0.002169,0.012465,0.00539,336.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-199.86,35.5,200.69,-31.36,0.0,0.0,0.0,0.0
2013498.0,2010933.0,0.003804,0.018927,0.01222,207.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.74,-15.11,-26.71,13.94,0.0,0.0,0.0,0.0
2010934.0,2010935.0,0.000216,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.0,-3.52,-71.99,3.58,0.0,0.0,0.0,0.0
2010934.0,2010936.0,0.000275,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010937.0,2010938.0,0.012033,0.353978,0.0,27.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-14.81,0.72,14.84,0.0,0.0,0.0,0.0,0.0
2010937.0,2010939.0,0.035941,1.14509,0.0,9.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.48,0.6,7.5,0.0,0.0,0.0,0.0,0.0
2010937.0,2010940.0,0.050383,1.49013,0.0,9.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.47,0.78,7.5,0.0,0.0,0.0,0.0,0.0
2010937.0,2010988.0,0.006127,0.037825,0.03162,195.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.24,-7.22,15.25,3.9,0.0,0.0,0.0,0.0
2010942.0,2010941.0,0.000162,0.014331,0.0,1347.89,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-125.21,31.51,125.23,-29.29,0.0,0.0,0.0,0.0
2010941.0,2010944.0,0.000139,0.011658,0.0,1330.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-123.24,8.29,123.26,-6.62,0.0,0.0,0.0,0.0
2010941.0,2010945.0,0.000154,0.013104,0.0,1327.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-118.76,8.36,118.78,-6.62,0.0,0.0,0.0,0.0
2010941.0,2010946.0,0.000102,0.007822,0.0,1324.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.98,7.96,135.0,-6.62,0.0,0.0,0.0,0.0
2010941.0,2010947.0,0.000132,0.009974,0.0,1322.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-109.11,7.74,109.12,-6.62,0.0,0.0,0.0,0.0
2010941.0,2010948.0,0.000124,0.010305,0.0,1322.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010941.0,2010949.0,0.000112,0.008687,0.0,1322.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-90.41,7.29,90.42,-6.62,0.0,0.0,0.0,0.0
2010943.0,2010942.0,0.000483,0.030763,0.0,432.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.55,8.63,134.63,-3.44,0.0,0.0,0.0,0.0
2013430.0,2010943.0,0.015901,0.094727,0.05148,194.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.23,-8.4,-16.18,3.13,0.0,0.0,0.0,0.0
2010950.0,2010951.0,0.008545,0.251087,0.0,72.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010950.0,2010952.0,0.000213,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010954.0,2010953.0,0.000368,0.024141,0.0,450.63,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-156.13,8.18,156.21,-2.51,0.0,0.0,0.0,0.0
2010953.0,2010955.0,0.00037,0.021985,0.0,390.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.14,3.85,49.15,-3.34,0.0,0.0,0.0,0.0
2010953.0,2010956.0,0.000436,0.027417,0.0,388.47,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010953.0,2011048.0,0.000985,0.011783,0.27365,1221.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,239.67,107.02,-238.98,-126.85,0.0,0.0,0.0,0.0
2010953.0,2011070.0,0.001112,0.013443,0.3357,1225.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-268.75,-49.87,269.53,24.18,0.0,0.0,0.0,0.0
2010958.0,2010957.0,0.000458,0.027813,0.0,437.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-141.98,9.53,142.07,-4.35,0.0,0.0,0.0,0.0
2010957.0,2010959.0,0.000354,0.018907,0.0,577.8,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-221.11,-46.15,221.29,55.85,0.0,0.0,0.0,0.0
2010957.0,2010960.0,0.000205,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.04,50.5,-79.02,-50.42,0.0,0.0,0.0,0.0
2010958.0,2013401.0,0.0063,0.035856,0.05543,300.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.27,-12.02,-166.62,15.4,0.0,0.0,0.0,0.0
2010958.0,2013401.0,0.0063,0.035856,0.05543,300.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.27,-12.02,-166.62,15.4,0.0,0.0,0.0,0.0
2010958.0,2013401.0,0.0063,0.035856,0.05543,300.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.27,-12.02,-166.62,15.4,0.0,0.0,0.0,0.0
2010958.0,2013401.0,0.0063,0.035856,0.05543,300.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.27,-12.02,-166.62,15.4,0.0,0.0,0.0,0.0
2010958.0,2013485.0,0.00248,0.018903,0.14022,291.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.41,1.02,110.69,-14.14,0.0,0.0,0.0,0.0
2010958.0,2013485.0,0.00248,0.018903,0.14022,291.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.41,1.02,110.69,-14.14,0.0,0.0,0.0,0.0
2010958.0,2013485.0,0.00248,0.018903,0.14022,291.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.41,1.02,110.69,-14.14,0.0,0.0,0.0,0.0
2010960.0,2011067.0,0.001057,0.01213,0.36659,1194.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-210.48,-30.72,210.91,-4.14,0.0,0.0,0.0,0.0
2010960.0,2013516.0,0.000466,0.005757,0.15366,1235.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-277.01,54.09,277.36,-66.41,0.0,0.0,0.0,0.0
2010960.0,2013667.0,0.001671,0.021507,0.82649,1433.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,566.51,27.04,-561.48,-50.26,0.0,0.0,0.0,0.0
2010961.0,2010964.0,0.000875,0.065211,0.0,496.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,32.98,-0.32,-32.97,0.98,0.0,0.0,0.0,0.0
2010961.0,2010965.0,0.000257,0.016645,0.0,597.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010961.0,2011056.0,0.000589,0.006921,0.11254,1094.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.07,-51.42,97.13,40.08,0.0,0.0,0.0,0.0
2010962.0,2010964.0,-0.000375,-0.027993,0.0,346.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-32.98,0.7,32.97,-0.98,0.0,0.0,0.0,0.0
2011051.0,2010962.0,0.007183,0.04201,0.00944,200.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.2,-11.84,8.21,10.91,0.0,0.0,0.0,0.0
2010963.0,2010964.0,0.002695,0.200905,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010966.0,2010967.0,0.000201,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.4,-1.69,-25.4,1.69,0.0,0.0,0.0,0.0
2010968.0,2010969.0,0.006646,0.198183,0.0,60.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010971.0,2010970.0,0.000496,0.033215,0.0,421.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-92.65,4.21,92.69,-1.42,0.0,0.0,0.0,0.0
2011012.0,2010970.0,0.0022,0.024,0.52,1100.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.49,91.93,-51.14,-142.99,0.0,0.0,0.0,0.0
2010970.0,2074234.0,0.003637,0.035988,1.16051,1201.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-177.06,-71.8,178.18,-37.59,0.0,0.0,0.0,0.0
2010971.0,2010972.0,0.006126,0.172754,0.0,68.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-30.6,3.31,30.66,-1.72,0.0,0.0,0.0,0.0
2010971.0,2010973.0,0.00465,0.137515,0.0,68.52,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-17.49,1.27,17.5,-0.86,0.0,0.0,0.0,0.0
2011055.0,2010971.0,0.002779,0.014501,0.01022,218.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.25,24.45,20.27,-25.36,0.0,0.0,0.0,0.0
2010974.0,2010977.0,0.000509,0.036259,0.0,483.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,68.96,15.18,-68.94,-13.51,0.0,0.0,0.0,0.0
2010974.0,2010978.0,0.000317,0.01747,0.0,412.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-95.87,7.41,95.9,-5.92,0.0,0.0,0.0,0.0
2011066.0,2010974.0,0.00043,0.004805,0.13177,1128.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,125.54,16.56,-125.47,-30.12,0.0,0.0,0.0,0.0
2010974.0,2013507.0,0.000682,0.008519,0.4002,1178.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,163.37,8.7,-163.19,-49.66,0.0,0.0,0.0,0.0
2010975.0,2010977.0,-0.000136,-0.009661,0.0,383.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-68.94,-13.95,68.94,13.51,0.0,0.0,0.0,0.0
2010976.0,2010977.0,0.001844,0.131338,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010980.0,2010979.0,0.000401,0.026695,0.0,444.75,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-149.72,-28.25,149.81,34.03,0.0,0.0,0.0,0.0
2010979.0,2010981.0,0.000361,0.023046,0.0,471.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-97.56,-18.14,97.59,20.22,0.0,0.0,0.0,0.0
2010979.0,2010982.0,0.000246,0.015028,0.0,470.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-92.0,-19.0,92.02,20.22,0.0,0.0,0.0,0.0
2010984.0,2010983.0,0.000424,0.029214,0.0,281.19,0.0,0.0,1.0,0.0,1.0,0.0,0.0,8.79,8.17,-8.79,-8.13,0.0,0.0,0.0,0.0
2010983.0,2010985.0,0.000274,0.018775,0.0,519.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-198.9,35.7,199.0,-28.66,0.0,0.0,0.0,0.0
2011067.0,2010983.0,0.000215,0.002156,0.10119,1014.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.57,47.97,-18.56,-58.93,0.0,0.0,0.0,0.0
2010983.0,2013505.0,0.000827,0.010103,0.30979,1208.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,226.25,31.36,-225.84,-59.89,0.0,0.0,0.0,0.0
2010987.0,2010986.0,7.4e-05,0.005762,0.0,1559.03,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-888.48,-60.79,889.03,103.52,0.0,0.0,0.0,0.0
2010986.0,2010989.0,0.000104,0.009435,0.0,1521.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-216.62,28.22,216.67,-24.05,0.0,0.0,0.0,0.0
2010986.0,2010990.0,0.000121,0.009022,0.0,1521.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-216.61,28.03,216.67,-24.05,0.0,0.0,0.0,0.0
2010986.0,2010991.0,0.0001,0.007344,0.0,1520.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-216.63,27.29,216.67,-24.05,0.0,0.0,0.0,0.0
2010988.0,2010987.0,0.00033,0.020206,0.0,478.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-205.44,2.93,205.57,4.95,0.0,0.0,0.0,0.0
2010992.0,2010993.0,0.007159,0.159086,0.0,75.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010992.0,2010994.0,0.013978,0.421369,0.0,38.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2010992.0,2010995.0,0.008547,0.247358,0.0,38.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.59,1.98,20.62,-1.01,0.0,0.0,0.0,0.0
2010992.0,2010996.0,0.000294,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.59,-1.98,-20.59,1.99,0.0,0.0,0.0,0.0
2011040.0,2010996.0,0.005781,0.033808,0.04882,194.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.39,-4.47,3.39,-0.84,0.0,0.0,0.0,0.0
2010996.0,2074052.0,0.02876,0.180387,0.04847,187.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.2,-1.15,-17.12,-3.6,0.0,0.0,0.0,0.0
2010997.0,2010998.0,0.001762,0.05887,0.0,90.96,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-41.48,3.41,41.51,-2.44,0.0,0.0,0.0,0.0
2010997.0,2010999.0,0.000208,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.48,-3.41,-41.48,3.43,0.0,0.0,0.0,0.0
2011001.0,2011000.0,8.5e-05,0.006675,0.0,1321.68,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-79.59,-39.62,79.59,40.12,0.0,0.0,0.0,0.0
2011000.0,2011005.0,6.1e-05,0.005566,0.0,1348.47,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-142.14,-71.01,142.15,72.35,0.0,0.0,0.0,0.0
2011000.0,2011006.0,8.8e-05,0.007417,0.0,1347.93,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-142.13,-70.56,142.15,72.35,0.0,0.0,0.0,0.0
2011000.0,2013470.0,0.000241,0.007392,5.03125,4166.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1079.51,-202.37,1082.15,-254.31,0.0,0.0,0.0,0.0
2011000.0,2013631.0,7.1e-05,0.002038,1.33413,4171.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1088.94,-104.74,-1088.14,-15.11,0.0,0.0,0.0,0.0
2011000.0,2013666.0,0.000214,0.006337,2.96301,4163.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1008.19,-108.73,-1006.14,-146.23,0.0,0.0,0.0,0.0
2011001.0,2011004.0,0.000799,0.04744,0.0,308.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-4.8,-11.13,4.8,11.19,0.0,0.0,0.0,0.0
2011001.0,2013484.0,0.001046,0.011527,0.28226,1205.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-235.27,1.7,235.81,-26.13,0.0,0.0,0.0,0.0
2013505.0,2011001.0,0.000476,0.004887,0.15193,1187.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,231.5,-38.29,-231.26,24.43,0.0,0.0,0.0,0.0
2011002.0,2011004.0,-0.000396,-0.023492,0.0,183.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,4.8,11.16,-4.8,-11.19,0.0,0.0,0.0,0.0
2011003.0,2011004.0,0.001641,0.097413,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011007.0,2011008.0,0.009449,0.349705,0.0,41.36,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-21.55,2.78,21.6,-1.06,0.0,0.0,0.0,0.0
2011007.0,2011009.0,0.003074,0.094552,0.0,67.92,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-22.25,2.16,22.27,-1.69,0.0,0.0,0.0,0.0
2011007.0,2011010.0,0.000298,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.8,-4.94,-43.8,4.96,0.0,0.0,0.0,0.0
2011012.0,2011011.0,0.000134,0.010297,0.0,1456.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-415.13,15.27,415.34,1.12,0.0,0.0,0.0,0.0
2011011.0,2011014.0,0.000136,0.009991,0.0,1896.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-811.78,-253.63,812.69,320.32,0.0,0.0,0.0,0.0
2011011.0,2011015.0,0.000102,0.008645,0.0,1867.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011011.0,2011016.0,0.000102,0.008082,0.0,1864.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1081.35,-229.2,1082.5,320.32,0.0,0.0,0.0,0.0
2011011.0,2011017.0,7.4e-05,0.00625,0.0,1862.67,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011011.0,2011018.0,9.8e-05,0.007147,0.0,1860.99,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-884.31,-264.15,885.08,320.32,0.0,0.0,0.0,0.0
2011011.0,2011019.0,9.1e-05,0.00691,0.0,1858.12,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-754.07,-279.1,754.61,320.32,0.0,0.0,0.0,0.0
2011011.0,2011020.0,0.000127,0.010419,0.0,1056.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-52.33,-19.8,52.33,20.1,0.0,0.0,0.0,0.0
2011011.0,2011021.0,0.000165,0.013311,0.0,1045.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-26.49,-19.96,26.5,20.1,0.0,0.0,0.0,0.0
2011011.0,2011022.0,8.3e-05,0.005969,0.0,1045.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011011.0,2011023.0,0.000125,0.010919,0.0,1041.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.81,-19.89,40.81,20.1,0.0,0.0,0.0,0.0
2011011.0,2011024.0,0.000116,0.010067,0.0,1041.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011011.0,2011025.0,0.000135,0.010864,0.0,1036.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.91,-19.89,40.92,20.1,0.0,0.0,0.0,0.0
2011011.0,2011038.0,0.00041,0.011851,6.01005,3971.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-150.22,-274.3,150.31,-371.05,0.0,0.0,0.0,0.0
2011011.0,2011074.0,0.00015,0.004536,2.70718,4161.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,951.78,-211.84,-950.52,-44.08,0.0,0.0,0.0,0.0
2011013.0,2011012.0,0.000488,0.029055,0.0,395.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-92.31,1.34,92.35,0.94,0.0,0.0,0.0,0.0
2011012.0,2011026.0,0.000273,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,271.29,-108.15,-271.08,109.05,0.0,0.0,0.0,0.0
2011026.0,2011075.0,0.002169,0.022356,0.54715,1158.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,141.1,-47.2,-140.69,-8.07,0.0,0.0,0.0,0.0
2011027.0,2011030.0,0.0011,0.062918,0.0,583.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,44.98,-40.94,-44.94,43.16,0.0,0.0,0.0,0.0
2011027.0,2011031.0,0.000447,0.024803,0.0,412.25,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-95.13,12.65,95.17,-10.56,0.0,0.0,0.0,0.0
2011027.0,2011032.0,0.000504,0.033263,0.0,411.78,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-95.12,13.38,95.17,-10.56,0.0,0.0,0.0,0.0
2011027.0,2011033.0,0.000484,0.033471,0.0,410.47,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-95.13,13.39,95.17,-10.56,0.0,0.0,0.0,0.0
2011027.0,2011034.0,0.000236,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,240.4,-184.95,-240.19,185.93,0.0,0.0,0.0,0.0
2011028.0,2011030.0,-0.000498,-0.028504,0.0,433.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.96,42.15,44.94,-43.16,0.0,0.0,0.0,0.0
2011029.0,2011030.0,0.004031,0.230498,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011035.0,2011036.0,0.000226,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.56,0.0,-22.56,0.01,0.0,0.0,0.0,0.0
2011036.0,2011071.0,0.001069,0.00579,0.00226,198.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.63,-7.41,12.63,7.19,0.0,0.0,0.0,0.0
2011039.0,2011038.0,9.6e-05,0.007443,0.0,1284.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.85,62.08,110.87,-60.97,0.0,0.0,0.0,0.0
2011038.0,2011041.0,8.1e-05,0.006033,0.0,1420.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011038.0,2011042.0,0.000114,0.009339,0.0,1419.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011038.0,2011043.0,0.00011,0.007788,0.0,1417.37,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011038.0,2011044.0,8.6e-05,0.007833,0.0,1412.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011038.0,2011045.0,0.000128,0.008827,0.0,1410.91,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-131.94,9.93,131.96,-8.49,0.0,0.0,0.0,0.0
2011038.0,2011046.0,0.000132,0.00985,0.0,1409.22,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-129.24,10.03,129.26,-8.49,0.0,0.0,0.0,0.0
2011040.0,2011039.0,0.000713,0.035293,0.0,293.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-9.84,8.43,9.85,-8.37,0.0,0.0,0.0,0.0
2074267.0,2011040.0,0.018023,0.097601,0.07471,156.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.21,-4.0,13.23,-3.96,0.0,0.0,0.0,0.0
2011049.0,2011048.0,0.000408,0.020773,0.0,582.29,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-219.99,76.47,220.21,-65.58,0.0,0.0,0.0,0.0
2011049.0,2011048.0,0.000408,0.020773,0.0,582.29,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-210.43,-269.89,210.97,297.3,0.0,0.0,0.0,0.0
2011048.0,2011050.0,0.000494,0.029607,0.0,574.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-247.65,-104.97,248.0,126.23,0.0,0.0,0.0,0.0
2013180.0,2011048.0,0.000361,0.004017,0.07054,1129.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-123.94,-9.99,123.99,3.5,0.0,0.0,0.0,0.0
2011048.0,2013302.0,0.000422,0.005371,0.17849,1217.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,229.1,106.6,-228.82,-120.95,0.0,0.0,0.0,0.0
2011048.0,2013648.0,0.001633,0.022497,0.47014,1256.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-297.64,-110.0,299.2,82.84,0.0,0.0,0.0,0.0
2011049.0,2013123.0,0.004494,0.029868,0.02877,221.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.0,21.26,-42.9,-23.67,0.0,0.0,0.0,0.0
2011049.0,2013155.0,0.008345,0.046357,0.02243,244.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.24,38.52,-77.64,-37.56,0.0,0.0,0.0,0.0
2013249.0,2011049.0,0.00101,0.006321,0.01764,275.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.42,-16.87,79.48,15.37,0.0,0.0,0.0,0.0
2013249.0,2011049.0,0.00101,0.006321,0.01764,275.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.42,-16.87,79.48,15.37,0.0,0.0,0.0,0.0
2013249.0,2011049.0,0.00101,0.006321,0.01764,275.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.42,-16.87,79.48,15.37,0.0,0.0,0.0,0.0
2013292.0,2011049.0,0.001654,0.008329,0.00382,230.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.69,-87.57,66.88,88.12,0.0,0.0,0.0,0.0
2011051.0,2011052.0,0.00455,0.147332,0.0,108.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.28,14.29,44.37,-11.28,0.0,0.0,0.0,0.0
2011051.0,2011053.0,0.005534,0.154464,0.0,107.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-51.73,15.53,51.88,-11.28,0.0,0.0,0.0,0.0
2011051.0,2013427.0,0.008172,0.042147,0.29396,262.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,104.2,-48.7,-103.28,22.12,0.0,0.0,0.0,0.0
2011054.0,2011055.0,0.00024,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.74,9.21,-18.74,-9.21,0.0,0.0,0.0,0.0
2011056.0,2011059.0,-0.000116,-0.005758,0.0,396.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,54.98,6.87,-54.98,-7.03,0.0,0.0,0.0,0.0
2011056.0,2011060.0,0.00025,0.019182,0.0,431.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-105.27,-20.38,105.3,22.43,0.0,0.0,0.0,0.0
2011056.0,2011061.0,0.000247,0.017395,0.0,431.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-105.27,-20.57,105.3,22.43,0.0,0.0,0.0,0.0
2011057.0,2011059.0,0.00071,0.035097,0.0,371.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-54.96,-6.03,54.98,7.03,0.0,0.0,0.0,0.0
2011058.0,2011059.0,0.003239,0.160153,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011064.0,2011063.0,0.000544,0.034046,0.0,388.31,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-70.83,-15.45,70.85,17.11,0.0,0.0,0.0,0.0
2011063.0,2011065.0,0.000617,0.037423,0.0,511.97,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-130.56,-31.61,130.66,37.68,0.0,0.0,0.0,0.0
2011063.0,2011066.0,0.000281,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.71,14.5,-59.7,-14.46,0.0,0.0,0.0,0.0
2013464.0,2011066.0,0.000395,0.004237,0.06759,1077.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.86,-5.06,-65.84,-2.11,0.0,0.0,0.0,0.0
2011068.0,2011067.0,0.000346,0.022548,0.0,328.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.61,7.66,-25.61,-7.51,0.0,0.0,0.0,0.0
2011067.0,2011069.0,0.00032,0.018127,0.0,527.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-203.87,-36.32,204.0,43.45,0.0,0.0,0.0,0.0
2011068.0,2013467.0,0.005917,0.034189,0.02855,196.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.12,7.89,16.14,-10.9,0.0,0.0,0.0,0.0
2013569.0,2011068.0,0.009444,0.064799,0.0126,202.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.56,-1.72,-23.52,0.67,0.0,0.0,0.0,0.0
2011071.0,2011070.0,0.000445,0.031392,0.0,467.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-187.56,-26.52,187.72,37.42,0.0,0.0,0.0,0.0
2011070.0,2011072.0,0.000212,0.016245,0.0,503.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.45,21.69,159.5,-17.7,0.0,0.0,0.0,0.0
2011070.0,2011073.0,0.000316,0.024706,0.0,503.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.42,23.78,159.5,-17.7,0.0,0.0,0.0,0.0
2013648.0,2011070.0,0.000389,0.004895,0.19067,1062.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.92,37.03,-65.89,-56.9,0.0,0.0,0.0,0.0
2013689.0,2011070.0,0.000624,0.006457,0.14909,1079.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.53,34.81,-72.48,-50.17,0.0,0.0,0.0,0.0
2011075.0,2011074.0,7.8e-05,0.006087,0.0,1511.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-574.1,10.13,574.34,8.32,0.0,0.0,0.0,0.0
2011074.0,2011077.0,9.9e-05,0.007869,0.0,1290.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.98,7.06,100.99,-6.32,0.0,0.0,0.0,0.0
2011074.0,2011078.0,0.000104,0.008749,0.0,1287.52,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011074.0,2011079.0,0.00012,0.009664,0.0,1285.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-84.91,6.97,84.92,-6.32,0.0,0.0,0.0,0.0
2011074.0,2011080.0,0.000127,0.009211,0.0,1283.99,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-106.45,7.28,106.47,-6.32,0.0,0.0,0.0,0.0
2011074.0,2011081.0,0.000149,0.01264,0.0,1282.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2011074.0,2011082.0,0.000133,0.010265,0.0,1282.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-98.21,7.23,98.22,-6.32,0.0,0.0,0.0,0.0
2011076.0,2011075.0,0.000324,0.024539,0.0,392.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.86,9.63,75.88,-8.32,0.0,0.0,0.0,0.0
2013001.0,2013000.0,0.010956,0.060071,0.06352,223.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.39,6.92,38.56,-12.7,0.0,0.0,0.0,0.0
2013000.0,2013007.0,0.0086,0.051621,0.02491,234.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.51,9.17,57.79,-10.1,0.0,0.0,0.0,0.0
2013001.0,2013002.0,0.012792,0.079319,0.02551,218.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.47,-7.06,-32.34,5.19,0.0,0.0,0.0,0.0
2013002.0,2013003.0,0.000224,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.43,3.12,-12.43,-3.12,0.0,0.0,0.0,0.0
2013002.0,2013005.0,0.029223,0.14939,0.03778,209.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.9,2.23,-19.79,-5.58,0.0,0.0,0.0,0.0
2013011.0,2013004.0,0.008363,0.049229,0.0182,193.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.76,12.54,-38.63,-13.67,0.0,0.0,0.0,0.0
2013024.0,2013004.0,0.013787,0.075557,0.08384,197.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.38,-14.06,3.4,5.46,0.0,0.0,0.0,0.0
2013005.0,2013006.0,0.000248,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.54,17.23,-35.54,-17.22,0.0,0.0,0.0,0.0
2013005.0,2020006.0,0.006363,0.035995,0.0471,228.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.77,3.11,59.99,-6.72,0.0,0.0,0.0,0.0
2013005.0,2020008.0,0.05124,0.269366,0.13242,222.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.01,-14.76,-43.02,6.25,0.0,0.0,0.0,0.0
2013007.0,2013008.0,0.000245,0.001058,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.34,3.38,-16.34,-3.38,0.0,0.0,0.0,0.0
2013007.0,2013010.0,0.005099,0.030817,0.01291,260.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.5,1.5,100.99,0.1,0.0,0.0,0.0,0.0
2013007.0,2013016.0,0.008145,0.058809,0.02217,211.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.37,5.22,-26.31,-7.12,0.0,0.0,0.0,0.0
2013010.0,2013009.0,0.000348,0.020983,0.0,482.03,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-210.77,11.06,210.92,-2.24,0.0,0.0,0.0,0.0
2013076.0,2013009.0,0.003695,0.034547,0.75367,1184.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,212.54,-66.58,-210.92,2.24,0.0,0.0,0.0,0.0
2013011.0,2013010.0,0.006382,0.028668,0.00861,228.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.43,23.13,76.82,-22.32,0.0,0.0,0.0,0.0
2013011.0,2013012.0,0.000294,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.67,13.22,-37.67,-13.2,0.0,0.0,0.0,0.0
2013013.0,2013020.0,0.014487,0.07511,0.03997,240.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.86,-11.11,53.27,9.1,0.0,0.0,0.0,0.0
2013013.0,2013024.0,0.007341,0.04295,0.05934,216.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.18,-16.26,-13.15,10.34,0.0,0.0,0.0,0.0
2013014.0,2013015.0,0.000244,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.39,-5.46,26.39,5.46,0.0,0.0,0.0,0.0
2013022.0,2013015.0,0.003305,0.017931,0.00619,187.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.25,4.51,3.25,-5.16,0.0,0.0,0.0,0.0
2013015.0,2013034.0,0.01236,0.080364,0.08699,215.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.64,-0.31,29.75,-8.21,0.0,0.0,0.0,0.0
2013016.0,2013038.0,0.01479,0.068052,0.05349,194.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.99,4.52,-12.96,-9.89,0.0,0.0,0.0,0.0
2013017.0,2013018.0,0.000247,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.38,1.58,-31.38,-1.57,0.0,0.0,0.0,0.0
2013021.0,2013017.0,0.012797,0.074419,0.02879,213.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.72,-6.68,-26.63,4.17,0.0,0.0,0.0,0.0
2013017.0,2013022.0,0.005465,0.036346,0.03056,170.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.76,-5.74,4.76,2.53,0.0,0.0,0.0,0.0
2013019.0,2013029.0,0.008002,0.04224,0.02783,225.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.97,10.16,48.16,-12.08,0.0,0.0,0.0,0.0
2013572.0,2013020.0,0.007438,0.045244,0.01913,250.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.15,11.03,-69.79,-10.91,0.0,0.0,0.0,0.0
2013026.0,2013021.0,0.00594,0.043277,0.19117,222.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.5,-23.28,-38.4,3.88,0.0,0.0,0.0,0.0
2013022.0,2013572.0,0.006917,0.036606,0.01139,186.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.68,-10.37,20.71,9.34,0.0,0.0,0.0,0.0
2013034.0,2013023.0,0.014415,0.081509,0.03595,221.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.1,18.03,38.35,-20.37,0.0,0.0,0.0,0.0
2013023.0,2013115.0,0.010125,0.052862,0.19191,228.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.61,18.12,45.89,-36.39,0.0,0.0,0.0,0.0
2013024.0,2013025.0,0.000296,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.54,3.73,-16.54,-3.72,0.0,0.0,0.0,0.0
2013028.0,2013026.0,0.010224,0.034654,0.02709,234.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.97,-17.09,-61.57,15.6,0.0,0.0,0.0,0.0
2013027.0,2013028.0,0.000255,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.54,-4.62,31.54,4.63,0.0,0.0,0.0,0.0
2013081.0,2013028.0,0.00588,0.025676,0.16715,221.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.15,-28.71,-41.03,11.74,0.0,0.0,0.0,0.0
2013512.0,2013029.0,0.006952,0.043029,0.02149,250.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.14,-1.46,-88.62,2.46,0.0,0.0,0.0,0.0
2013030.0,2013154.0,0.004435,0.028333,0.16642,222.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.53,-9.99,-44.45,-6.76,0.0,0.0,0.0,0.0
2013030.0,2013647.0,0.009529,0.064891,0.05526,236.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.58,-5.38,69.01,2.52,0.0,0.0,0.0,0.0
2013031.0,2013032.0,0.000232,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.24,4.66,-21.24,-4.65,0.0,0.0,0.0,0.0
2013031.0,2013033.0,0.000285,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.24,-4.66,21.24,4.66,0.0,0.0,0.0,0.0
2013033.0,2013048.0,0.012474,0.087473,0.06268,223.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.33,-1.62,50.63,-3.07,0.0,0.0,0.0,0.0
2013033.0,2013110.0,0.015035,0.074635,0.05625,187.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.14,5.32,7.16,-11.24,0.0,0.0,0.0,0.0
2013033.0,2020015.0,0.04503,0.225043,0.13044,214.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.24,-8.35,-35.69,-2.76,0.0,0.0,0.0,0.0
2013034.0,2013046.0,0.005908,0.040346,0.0193,177.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.72,-11.69,3.73,9.69,0.0,0.0,0.0,0.0
2013035.0,2013059.0,0.007258,0.030554,0.05151,219.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.64,-5.95,-45.5,0.81,0.0,0.0,0.0,0.0
2013035.0,2013549.0,0.016582,0.106204,0.06929,226.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.35,5.88,51.76,-10.97,0.0,0.0,0.0,0.0
2013038.0,2013036.0,0.002231,0.01197,0.00369,195.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.68,-0.46,23.69,0.14,0.0,0.0,0.0,0.0
2013070.0,2013036.0,0.007499,0.048811,0.0197,231.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.5,13.76,-62.21,-13.89,0.0,0.0,0.0,0.0
2013037.0,2013038.0,0.000247,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.63,-10.33,36.64,10.35,0.0,0.0,0.0,0.0
2013039.0,2013079.0,0.008687,0.041652,0.04404,200.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.72,-1.68,-22.68,-2.99,0.0,0.0,0.0,0.0
2013039.0,2013549.0,0.005389,0.03052,0.02003,222.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.92,-1.81,45.02,0.15,0.0,0.0,0.0,0.0
2013040.0,2013041.0,0.000291,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.89,8.13,-20.89,-8.12,0.0,0.0,0.0,0.0
2013040.0,2013042.0,0.000218,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.89,-8.13,20.89,8.13,0.0,0.0,0.0,0.0
2013042.0,2013062.0,0.007849,0.049862,0.01372,203.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.93,34.91,-21.79,-35.4,0.0,0.0,0.0,0.0
2013572.0,2013042.0,0.009585,0.061192,0.03911,222.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.16,41.11,-42.82,-43.04,0.0,0.0,0.0,0.0
2013043.0,2013044.0,0.000291,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.06,5.17,-17.06,-5.17,0.0,0.0,0.0,0.0
2013043.0,2013045.0,0.000299,0.001158,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.06,-5.17,17.07,5.18,0.0,0.0,0.0,0.0
2013045.0,2013060.0,0.013865,0.064564,0.02883,210.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.86,-8.64,-30.74,6.06,0.0,0.0,0.0,0.0
2013079.0,2013045.0,0.008191,0.055596,0.02044,223.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.1,-4.53,-47.93,3.46,0.0,0.0,0.0,0.0
2013046.0,2013047.0,0.000266,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.32,8.37,-21.32,-8.37,0.0,0.0,0.0,0.0
2013046.0,2013138.0,0.004008,0.019859,0.13161,204.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.05,-18.06,25.08,4.11,0.0,0.0,0.0,0.0
2013048.0,2013049.0,0.000223,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.46,9.82,-40.46,-9.81,0.0,0.0,0.0,0.0
2013048.0,2013051.0,0.006129,0.044407,0.01178,198.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.13,-7.04,22.16,5.98,0.0,0.0,0.0,0.0
2013048.0,2013059.0,0.00777,0.045289,0.02013,235.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.96,-13.27,69.31,13.11,0.0,0.0,0.0,0.0
2013050.0,2013051.0,0.000232,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.22,-4.53,42.23,4.55,0.0,0.0,0.0,0.0
2013051.0,2013059.0,0.00586,0.033274,0.02175,233.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.38,-10.53,64.61,9.42,0.0,0.0,0.0,0.0
2013052.0,2013053.0,0.000271,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.28,13.1,-20.28,-13.09,0.0,0.0,0.0,0.0
2013054.0,2013052.0,0.010709,0.058663,0.03229,208.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.33,-6.32,-5.32,3.04,0.0,0.0,0.0,0.0
2013083.0,2013052.0,0.00335,0.022038,0.0073,178.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.97,15.48,-14.96,-16.13,0.0,0.0,0.0,0.0
2013054.0,2013162.0,0.008562,0.064665,0.05217,218.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.0,-3.12,19.03,-2.0,0.0,0.0,0.0,0.0
2013068.0,2013055.0,0.00366,0.021503,0.05078,207.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.57,-50.13,16.67,45.58,0.0,0.0,0.0,0.0
2013055.0,2013092.0,0.002108,0.011788,0.00356,241.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.36,-50.98,67.5,51.45,0.0,0.0,0.0,0.0
2013056.0,2013057.0,0.000287,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.33,-10.11,29.33,10.12,0.0,0.0,0.0,0.0
2013057.0,2013068.0,0.002874,0.017018,0.00746,210.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.04,-26.06,-38.97,25.7,0.0,0.0,0.0,0.0
2013057.0,2013087.0,0.007154,0.033772,0.02327,231.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.37,15.94,68.73,-16.54,0.0,0.0,0.0,0.0
2013059.0,2013058.0,0.000389,0.02702,0.0,432.62,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-154.22,-90.1,154.35,99.1,0.0,0.0,0.0,0.0
2013171.0,2013058.0,0.001442,0.018218,0.22579,1121.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.17,-23.86,47.2,1.54,0.0,0.0,0.0,0.0
2013058.0,2013548.0,0.002085,0.022862,0.42379,1300.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-325.93,-26.02,328.12,6.78,0.0,0.0,0.0,0.0
2013058.0,2020005.0,0.002822,0.031035,0.7278,1125.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.38,-74.61,-123.91,5.59,0.0,0.0,0.0,0.0
2013059.0,2013060.0,0.003706,0.019661,0.01471,190.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.33,19.31,-10.31,-20.84,0.0,0.0,0.0,0.0
2013090.0,2013059.0,0.003028,0.014647,0.00981,185.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.39,-39.92,14.44,39.07,0.0,0.0,0.0,0.0
2013080.0,2013061.0,0.009009,0.044888,0.02225,213.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.67,19.49,31.8,-21.15,0.0,0.0,0.0,0.0
2013082.0,2013061.0,0.01512,0.072197,0.03061,222.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.48,-17.7,-44.15,16.19,0.0,0.0,0.0,0.0
2013062.0,2013063.0,0.000226,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.31,22.51,-51.3,-22.47,0.0,0.0,0.0,0.0
2013069.0,2013062.0,0.006073,0.035293,0.01331,208.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.59,-13.8,-29.52,12.89,0.0,0.0,0.0,0.0
2013104.0,2013064.0,0.002087,0.011729,0.01241,176.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.92,9.99,1.92,-11.28,0.0,0.0,0.0,0.0
2013064.0,2013218.0,0.007052,0.041116,0.06527,223.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.29,1.85,45.43,-7.85,0.0,0.0,0.0,0.0
2013065.0,2013104.0,0.006683,0.052734,0.01369,220.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.38,-22.44,41.52,22.16,0.0,0.0,0.0,0.0
2013065.0,2013118.0,0.005776,0.025518,0.03168,189.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.1,3.44,11.11,-6.62,0.0,0.0,0.0,0.0
2013066.0,2013075.0,0.005711,0.028096,0.01731,197.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.68,1.13,-14.67,-2.8,0.0,0.0,0.0,0.0
2013066.0,2013109.0,0.003724,0.019719,0.04878,226.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.07,-9.4,44.14,4.89,0.0,0.0,0.0,0.0
2013067.0,2013143.0,0.003326,0.023231,0.02534,239.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.42,0.17,-73.25,-1.63,0.0,0.0,0.0,0.0
2013647.0,2013067.0,0.003474,0.022688,0.00644,249.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.28,8.85,-88.02,-7.84,0.0,0.0,0.0,0.0
2013069.0,2013099.0,0.005597,0.034733,0.02969,245.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.38,-12.59,83.79,12.24,0.0,0.0,0.0,0.0
2013070.0,2013073.0,0.000439,0.01168,0.0,107.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013070.0,2013080.0,0.004814,0.028094,0.00598,171.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.62,25.78,-0.59,-26.22,0.0,0.0,0.0,0.0
2013070.0,2013129.0,0.007202,0.048969,0.04133,257.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.09,8.69,111.95,-7.22,0.0,0.0,0.0,0.0
2013071.0,2013073.0,0.009402,0.24995,0.0,53.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013072.0,2013073.0,0.009402,0.24995,0.0,53.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013074.0,2013096.0,0.009576,0.048832,0.02985,247.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.33,0.68,-80.73,-0.68,0.0,0.0,0.0,0.0
2013075.0,2013103.0,0.004636,0.030456,0.02141,224.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.55,-11.0,53.69,9.75,0.0,0.0,0.0,0.0
2013077.0,2013076.0,0.000771,0.039994,0.0,409.62,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-117.39,-49.9,117.51,56.37,0.0,0.0,0.0,0.0
2013562.0,2013076.0,0.000645,0.007227,0.19305,1255.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,330.72,-22.97,-330.05,10.21,0.0,0.0,0.0,0.0
2013083.0,2013077.0,0.004695,0.021279,0.00773,220.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.77,-37.55,56.98,37.69,0.0,0.0,0.0,0.0
2013078.0,2013079.0,0.000267,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.56,-12.48,32.56,12.49,0.0,0.0,0.0,0.0
2013549.0,2013079.0,0.005458,0.04014,0.01995,230.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.15,3.99,-57.98,-4.97,0.0,0.0,0.0,0.0
2013081.0,2013157.0,0.005759,0.035407,0.02898,233.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.93,40.35,60.23,-41.53,0.0,0.0,0.0,0.0
2013082.0,2013582.0,0.016275,0.0774,0.04693,253.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-98.99,-2.76,100.56,5.43,0.0,0.0,0.0,0.0
2013083.0,2013113.0,0.004621,0.029335,0.0123,177.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.78,10.66,11.79,-11.85,0.0,0.0,0.0,0.0
2013084.0,2013085.0,0.000221,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.86,13.69,-57.85,-13.65,0.0,0.0,0.0,0.0
2013096.0,2013084.0,0.010193,0.040743,0.01957,235.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.42,-1.0,-65.98,0.75,0.0,0.0,0.0,0.0
2013084.0,2013115.0,0.002617,0.016047,0.01057,190.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.12,-14.44,-8.11,13.41,0.0,0.0,0.0,0.0
2013086.0,2013089.0,0.000819,0.046072,0.0,602.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,232.17,10.57,-231.72,14.6,0.0,0.0,0.0,0.0
2013086.0,2013136.0,0.00048,0.005583,0.14103,1352.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-351.44,61.12,352.07,-67.8,0.0,0.0,0.0,0.0
2013571.0,2013086.0,0.001931,0.023604,0.43552,1135.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.95,32.2,119.28,-71.7,0.0,0.0,0.0,0.0
2013087.0,2013089.0,-0.000451,-0.025347,0.0,552.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-231.96,0.75,231.72,-14.6,0.0,0.0,0.0,0.0
2013099.0,2013087.0,0.000916,0.003434,0.0017,328.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.31,-0.09,103.41,0.3,0.0,0.0,0.0,0.0
2013088.0,2013089.0,0.001942,0.109265,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013090.0,2013091.0,0.000266,0.001092,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.6,3.62,-16.6,-3.62,0.0,0.0,0.0,0.0
2013107.0,2013090.0,0.008566,0.044611,0.02186,205.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.33,-38.08,-2.22,36.3,0.0,0.0,0.0,0.0
2013106.0,2013092.0,0.003063,0.018208,0.02299,254.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.6,59.97,-92.24,-60.24,0.0,0.0,0.0,0.0
2013093.0,2013094.0,0.000295,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.71,7.06,-38.71,-7.05,0.0,0.0,0.0,0.0
2013093.0,2013095.0,0.001709,0.012256,0.01228,217.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.42,6.29,-22.41,-7.46,0.0,0.0,0.0,0.0
2013111.0,2013093.0,0.007878,0.04757,0.01194,241.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.43,13.97,-61.13,-13.35,0.0,0.0,0.0,0.0
2013095.0,2013109.0,0.002683,0.014142,0.00408,149.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.3,-0.06,16.31,-0.32,0.0,0.0,0.0,0.0
2013097.0,2013098.0,0.007914,0.038972,0.01278,190.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.1,2.65,-12.09,-3.88,0.0,0.0,0.0,0.0
2013097.0,2013196.0,0.00753,0.039427,0.02344,222.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.25,-10.79,46.41,9.26,0.0,0.0,0.0,0.0
2013118.0,2013098.0,0.001757,0.01201,0.00648,202.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.06,13.58,-22.05,-14.16,0.0,0.0,0.0,0.0
2013099.0,2013100.0,0.001252,0.008197,0.00426,235.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.31,-12.73,13.31,12.34,0.0,0.0,0.0,0.0
2013100.0,2013117.0,0.001488,0.010822,0.00809,206.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.78,20.33,-20.77,-21.03,0.0,0.0,0.0,0.0
2013100.0,2013198.0,0.006014,0.027242,0.09078,187.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.93,-35.69,67.26,28.14,0.0,0.0,0.0,0.0
2013131.0,2013101.0,0.000609,0.003405,0.00165,195.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.05,-10.61,27.05,10.47,0.0,0.0,0.0,0.0
2013563.0,2013101.0,0.002849,0.016679,0.00688,235.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.84,16.43,-75.68,-16.16,0.0,0.0,0.0,0.0
2013102.0,2013103.0,0.000275,0.001095,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.63,-8.07,48.63,8.1,0.0,0.0,0.0,0.0
2013103.0,2013563.0,0.004181,0.02274,0.01691,251.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.32,-17.85,102.77,18.55,0.0,0.0,0.0,0.0
2013104.0,2013175.0,0.007075,0.03567,0.03284,232.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.0,-39.56,60.34,37.78,0.0,0.0,0.0,0.0
2013137.0,2013105.0,0.001825,0.008211,0.0014,234.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.69,77.62,-71.51,-76.94,0.0,0.0,0.0,0.0
2013105.0,2013138.0,0.001519,0.007962,0.00292,198.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.95,72.69,-26.87,-72.57,0.0,0.0,0.0,0.0
2013106.0,2013121.0,0.002277,0.016441,0.02185,237.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.34,-58.87,69.52,57.81,0.0,0.0,0.0,0.0
2013106.0,2013148.0,0.008862,0.04238,0.04957,243.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.57,35.26,70.09,-37.94,0.0,0.0,0.0,0.0
2013107.0,2013108.0,0.000231,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.04,4.42,-11.04,-4.42,0.0,0.0,0.0,0.0
2013152.0,2013107.0,0.00394,0.026843,0.00938,215.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.42,-34.31,-13.37,33.66,0.0,0.0,0.0,0.0
2013131.0,2013109.0,0.003829,0.024233,0.00992,217.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.8,8.68,-54.68,-8.95,0.0,0.0,0.0,0.0
2013109.0,2013189.0,0.00746,0.038071,0.04543,218.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.88,-2.18,33.96,-1.98,0.0,0.0,0.0,0.0
2013110.0,2013173.0,0.008999,0.039433,0.026,212.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.55,5.96,29.63,-8.38,0.0,0.0,0.0,0.0
2013110.0,2020028.0,0.02611,0.134181,0.05673,133.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.5,-1.23,-0.5,-4.78,0.0,0.0,0.0,0.0
2013111.0,2013651.0,0.010332,0.05169,0.08716,248.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.98,-16.57,73.53,10.18,0.0,0.0,0.0,0.0
2013112.0,2013113.0,0.000276,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.89,-5.34,27.89,5.35,0.0,0.0,0.0,0.0
2013113.0,2013135.0,0.005293,0.024623,0.01645,212.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.69,6.5,39.77,-7.81,0.0,0.0,0.0,0.0
2013114.0,2013115.0,0.000224,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.97,-19.2,33.98,19.21,0.0,0.0,0.0,0.0
2013115.0,2013157.0,0.002113,0.011992,0.00425,239.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.75,3.78,71.86,-3.6,0.0,0.0,0.0,0.0
2013116.0,2013130.0,0.005215,0.03175,0.01034,190.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.62,0.9,-20.6,-1.83,0.0,0.0,0.0,0.0
2013116.0,2013190.0,0.007605,0.046489,0.01664,215.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.94,-3.66,44.08,2.82,0.0,0.0,0.0,0.0
2013117.0,2013128.0,0.00452,0.025517,0.0216,190.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.32,16.38,-7.3,-18.4,0.0,0.0,0.0,0.0
2013165.0,2013118.0,0.001453,0.010909,0.01528,244.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.66,11.97,-79.57,-12.83,0.0,0.0,0.0,0.0
2013119.0,2013120.0,0.000206,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.4,6.02,-46.4,-6.0,0.0,0.0,0.0,0.0
2013119.0,2013121.0,0.000234,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.4,-6.02,46.4,6.05,0.0,0.0,0.0,0.0
2013121.0,2013137.0,0.002413,0.013049,0.00616,262.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.92,-63.85,116.31,65.29,0.0,0.0,0.0,0.0
2013122.0,2013123.0,0.000239,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.6,-3.07,9.6,3.07,0.0,0.0,0.0,0.0
2013204.0,2013123.0,0.004669,0.02209,0.01201,211.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.23,-21.54,33.3,20.6,0.0,0.0,0.0,0.0
2013124.0,2013127.0,-0.000107,-0.003409,0.0,259.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,40.89,9.16,-40.9,-9.22,0.0,0.0,0.0,0.0
2013124.0,2013128.0,0.002183,0.008481,0.00565,210.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.57,3.21,-33.54,-3.65,0.0,0.0,0.0,0.0
2013124.0,2013163.0,0.007379,0.035399,0.01943,199.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.46,-3.26,18.49,1.49,0.0,0.0,0.0,0.0
2013124.0,2013257.0,0.00804,0.041417,0.02581,224.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.0,-9.11,56.26,7.94,0.0,0.0,0.0,0.0
2013125.0,2013127.0,0.002717,0.08689,0.0,129.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.85,-7.65,40.9,9.22,0.0,0.0,0.0,0.0
2013126.0,2013127.0,0.002717,0.08689,0.0,129.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013129.0,2013657.0,0.008599,0.059156,0.062,260.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.3,5.58,118.43,-4.43,0.0,0.0,0.0,0.0
2013130.0,2013563.0,0.007502,0.055611,0.05343,213.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.85,-2.29,23.9,-2.88,0.0,0.0,0.0,0.0
2013131.0,2013134.0,0.000724,0.020454,0.0,107.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013563.0,2013131.0,0.002593,0.018752,0.01164,233.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.14,18.74,-72.0,-18.91,0.0,0.0,0.0,0.0
2013132.0,2013134.0,0.011258,0.318271,0.0,53.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013133.0,2013134.0,0.011258,0.318271,0.0,53.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013135.0,2013563.0,0.005478,0.028538,0.00558,201.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.37,6.66,8.38,-7.2,0.0,0.0,0.0,0.0
2013135.0,2013582.0,0.007489,0.043674,0.0172,232.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.74,-6.77,82.23,7.83,0.0,0.0,0.0,0.0
2013137.0,2013136.0,0.000415,0.021378,0.0,518.21,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-252.23,-158.48,252.63,179.31,0.0,0.0,0.0,0.0
2013136.0,2013174.0,0.00158,0.017601,0.36356,1261.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-272.97,-44.86,274.18,22.13,0.0,0.0,0.0,0.0
2013136.0,2013264.0,0.001882,0.023323,0.55413,1308.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-331.73,-66.65,333.86,37.48,0.0,0.0,0.0,0.0
2013184.0,2013138.0,0.005039,0.023631,0.01682,235.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.75,-53.41,-62.43,53.12,0.0,0.0,0.0,0.0
2013139.0,2013140.0,0.000223,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.44,-3.75,51.45,3.78,0.0,0.0,0.0,0.0
2013140.0,2013141.0,0.00389,0.017797,0.01906,206.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.21,35.11,24.28,-36.77,0.0,0.0,0.0,0.0
2013146.0,2013140.0,0.001964,0.012602,0.00369,207.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.28,38.76,-27.23,-38.88,0.0,0.0,0.0,0.0
2013141.0,2013142.0,0.000293,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.94,14.07,-33.93,-14.06,0.0,0.0,0.0,0.0
2013141.0,2013244.0,0.001914,0.010536,0.0183,232.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.22,22.7,58.29,-24.2,0.0,0.0,0.0,0.0
2013143.0,2013154.0,0.006224,0.035248,0.01615,230.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.19,-1.72,-57.0,1.14,0.0,0.0,0.0,0.0
2013144.0,2013145.0,0.000212,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.45,10.96,-53.44,-10.93,0.0,0.0,0.0,0.0
2013144.0,2013157.0,0.004097,0.018885,0.01955,192.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.83,2.4,16.84,-4.34,0.0,0.0,0.0,0.0
2013175.0,2013146.0,0.002629,0.012731,0.00368,244.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.02,76.2,-80.72,-75.13,0.0,0.0,0.0,0.0
2013154.0,2013147.0,0.006396,0.036754,0.01643,234.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.01,-14.11,-61.76,13.83,0.0,0.0,0.0,0.0
2013148.0,2013149.0,0.000224,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.29,3.79,-12.29,-3.79,0.0,0.0,0.0,0.0
