fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2013148.0,2013196.0,0.003268,0.017868,0.01506,250.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.39,34.15,82.64,-34.33,0.0,0.0,0.0,0.0
2013150.0,2013151.0,0.000254,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.24,4.13,-33.23,-4.12,0.0,0.0,0.0,0.0
2013150.0,2013172.0,0.000976,0.005416,0.00337,262.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.76,2.04,113.88,-1.75,0.0,0.0,0.0,0.0
2013173.0,2013150.0,0.005859,0.029107,0.0219,245.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.17,5.61,80.53,-6.18,0.0,0.0,0.0,0.0
2013152.0,2013153.0,0.000295,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.24,5.37,-33.23,-5.36,0.0,0.0,0.0,0.0
2013152.0,2013632.0,0.00505,0.031289,0.0257,237.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.65,28.94,46.8,-30.68,0.0,0.0,0.0,0.0
2013157.0,2013155.0,0.001455,0.007741,0.00344,196.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.6,-30.04,19.62,29.78,0.0,0.0,0.0,0.0
2013156.0,2013159.0,0.001417,0.083818,0.0,633.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,131.85,-91.12,-131.5,112.28,0.0,0.0,0.0,0.0
2013156.0,2013160.0,0.00026,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-131.85,91.12,131.92,-90.85,0.0,0.0,0.0,0.0
2013156.0,2013161.0,0.000297,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013157.0,2013159.0,-0.000968,-0.057261,0.0,433.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-73.62,137.38,73.39,-151.01,0.0,0.0,0.0,0.0
2013157.0,2013182.0,0.003931,0.020595,0.03392,231.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.7,-57.87,55.94,55.62,0.0,0.0,0.0,0.0
2013158.0,2013159.0,0.002076,0.122763,0.0,200.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-58.02,-33.67,58.1,38.73,0.0,0.0,0.0,0.0
2013160.0,2013180.0,0.000514,0.006179,0.12415,1134.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-131.92,90.85,132.06,-101.78,0.0,0.0,0.0,0.0
2013162.0,2013198.0,0.006671,0.033099,0.02609,173.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.95,16.7,-31.86,-18.92,0.0,0.0,0.0,0.0
2013162.0,2013651.0,0.011362,0.068813,0.06648,230.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.97,-16.45,64.44,12.37,0.0,0.0,0.0,0.0
2013163.0,2013164.0,0.00022,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.46,1.69,-12.46,-1.69,0.0,0.0,0.0,0.0
2013163.0,2013259.0,0.006045,0.036553,0.03244,214.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.95,-3.18,31.01,0.36,0.0,0.0,0.0,0.0
2013165.0,2013166.0,0.000215,0.001095,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.22,18.55,-48.21,-18.52,0.0,0.0,0.0,0.0
2013165.0,2013227.0,0.003251,0.01586,0.0258,265.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-127.88,-30.51,128.42,30.53,0.0,0.0,0.0,0.0
2013170.0,2013167.0,0.001526,0.007817,0.01464,233.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.97,26.48,56.03,-27.71,0.0,0.0,0.0,0.0
2013167.0,2013227.0,0.003615,0.015317,0.0552,260.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.24,10.68,104.62,-14.78,0.0,0.0,0.0,0.0
2013168.0,2013632.0,0.005759,0.035641,0.01346,239.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.62,-10.61,-71.33,11.02,0.0,0.0,0.0,0.0
2013655.0,2013168.0,0.009293,0.057014,0.02772,252.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.74,-4.31,-96.89,6.65,0.0,0.0,0.0,0.0
2013169.0,2013170.0,0.000223,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.45,-7.79,58.46,7.83,0.0,0.0,0.0,0.0
2013184.0,2013170.0,0.004654,0.024865,0.01079,181.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.54,33.46,-2.49,-34.31,0.0,0.0,0.0,0.0
2013172.0,2013171.0,0.000652,0.031103,0.0,417.02,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-179.6,-62.42,179.84,74.14,0.0,0.0,0.0,0.0
2013171.0,2020415.0,0.0014,0.018,0.226,1100.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.68,-50.28,132.94,30.8,0.0,0.0,0.0,0.0
2013213.0,2013172.0,0.00706,0.034732,0.02452,342.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.95,-56.26,15.17,54.78,0.0,0.0,0.0,0.0
2013175.0,2013174.0,0.000507,0.026517,0.0,507.15,0.0,0.0,1.0875,0.0,1.0,0.0,0.0,-235.2,-153.57,235.64,176.43,0.0,0.0,0.0,0.0
2013174.0,2013233.0,0.000504,0.006399,0.11981,1163.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-159.0,-132.68,159.21,123.15,0.0,0.0,0.0,0.0
2013174.0,2013264.0,0.000908,0.0084,0.21037,1310.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-350.81,-65.88,351.95,55.1,0.0,0.0,0.0,0.0
2013176.0,2013177.0,0.000288,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.36,13.85,-80.34,-13.78,0.0,0.0,0.0,0.0
2013176.0,2013218.0,0.001772,0.012273,0.00752,204.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.34,-15.15,-22.32,14.45,0.0,0.0,0.0,0.0
2013221.0,2013176.0,0.000562,0.003342,0.00188,256.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.76,-1.16,-102.7,1.3,0.0,0.0,0.0,0.0
2013178.0,2013179.0,0.000292,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.35,6.48,-56.34,-6.44,0.0,0.0,0.0,0.0
2013178.0,2013230.0,0.006211,0.028978,0.0162,241.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.31,4.52,74.64,-4.64,0.0,0.0,0.0,0.0
2013178.0,2013492.0,0.004835,0.022985,0.03484,199.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.96,-11.0,-17.94,7.5,0.0,0.0,0.0,0.0
2013181.0,2013180.0,0.000584,0.031637,0.0,472.58,0.0,0.0,1.0875,0.0,1.0,0.0,0.0,-182.47,-153.55,182.83,173.53,0.0,0.0,0.0,0.0
2013181.0,2013182.0,0.001289,0.007234,0.00242,240.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.63,99.29,-74.44,-98.49,0.0,0.0,0.0,0.0
2013261.0,2013181.0,0.001013,0.006874,0.00246,218.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.18,-29.15,32.2,29.01,0.0,0.0,0.0,0.0
2013182.0,2013183.0,0.000222,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.66,25.13,-75.64,-25.06,0.0,0.0,0.0,0.0
2013184.0,2013239.0,0.005518,0.03142,0.0558,242.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.17,18.93,81.54,-22.7,0.0,0.0,0.0,0.0
2013185.0,2013186.0,0.000281,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.42,2.23,-44.41,-2.21,0.0,0.0,0.0,0.0
2013185.0,2013187.0,0.000269,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.42,-2.23,44.42,2.25,0.0,0.0,0.0,0.0
2013185.0,2013188.0,0.000271,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013252.0,2013187.0,0.007179,0.056089,0.03825,228.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.48,-0.44,-20.46,-3.26,0.0,0.0,0.0,0.0
2013187.0,2013563.0,0.005055,0.026161,0.01129,185.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.97,1.01,24.0,-2.02,0.0,0.0,0.0,0.0
2013189.0,2013532.0,0.018843,0.102153,0.0509,248.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.23,-3.55,82.46,4.95,0.0,0.0,0.0,0.0
2013190.0,2013191.0,0.000264,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.6,1.2,-5.6,-1.2,0.0,0.0,0.0,0.0
2013190.0,2013582.0,0.008243,0.036584,0.0132,221.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.09,-4.91,53.32,4.54,0.0,0.0,0.0,0.0
2013192.0,2013193.0,0.000285,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.57,16.12,-34.56,-16.1,0.0,0.0,0.0,0.0
2013192.0,2013194.0,0.00024,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.57,-16.12,34.57,16.13,0.0,0.0,0.0,0.0
2013192.0,2013195.0,0.000244,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013194.0,2013196.0,0.006179,0.028699,0.0125,259.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,104.41,-6.44,-103.76,8.17,0.0,0.0,0.0,0.0
2013227.0,2013194.0,0.005372,0.025974,0.01606,275.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.86,15.31,82.22,-15.24,0.0,0.0,0.0,0.0
2013227.0,2013194.0,0.005372,0.025974,0.01606,275.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.86,15.31,82.22,-15.24,0.0,0.0,0.0,0.0
2013227.0,2013194.0,0.005372,0.025974,0.01606,275.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.86,15.31,82.22,-15.24,0.0,0.0,0.0,0.0
2013194.0,2013237.0,0.00454,0.017294,0.00789,228.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.26,20.71,20.3,-21.39,0.0,0.0,0.0,0.0
2013194.0,2013296.0,0.003552,0.018959,0.06566,283.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-121.8,5.11,122.3,-9.24,0.0,0.0,0.0,0.0
2013194.0,2013296.0,0.003552,0.018959,0.06566,283.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-121.8,5.11,122.3,-9.24,0.0,0.0,0.0,0.0
2013194.0,2013296.0,0.003552,0.018959,0.06566,283.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-121.8,5.11,122.3,-9.24,0.0,0.0,0.0,0.0
2013492.0,2013196.0,0.002232,0.010513,0.07493,233.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.94,-8.35,-59.86,0.98,0.0,0.0,0.0,0.0
2013198.0,2013197.0,0.003783,0.017856,0.00471,200.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.74,-18.51,69.93,18.95,0.0,0.0,0.0,0.0
2013197.0,2013252.0,0.00332,0.015904,0.06204,180.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.5,-17.54,42.57,11.49,0.0,0.0,0.0,0.0
2013651.0,2013197.0,0.011878,0.067861,0.02862,227.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.24,17.41,-61.77,-17.69,0.0,0.0,0.0,0.0
2013198.0,2013199.0,0.000203,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.34,9.29,-34.34,-9.28,0.0,0.0,0.0,0.0
2013200.0,2013201.0,0.002797,0.016514,0.00448,250.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.66,-10.78,-42.61,10.64,0.0,0.0,0.0,0.0
2020416.0,2013200.0,0.020167,0.100209,0.03352,264.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.45,-7.0,-61.69,7.35,0.0,0.0,0.0,0.0
2013201.0,2013213.0,0.005014,0.024563,0.01195,243.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.49,-13.91,-30.44,12.94,0.0,0.0,0.0,0.0
2013202.0,2013203.0,0.000292,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.88,22.41,-69.86,-22.36,0.0,0.0,0.0,0.0
2013202.0,2013210.0,0.002029,0.01047,0.00696,236.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.53,12.8,67.62,-13.07,0.0,0.0,0.0,0.0
2013212.0,2013202.0,0.001264,0.007271,0.00367,232.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.99,-22.86,-62.94,22.78,0.0,0.0,0.0,0.0
2013202.0,2013218.0,0.003473,0.016966,0.01844,232.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.59,15.95,-60.46,-17.25,0.0,0.0,0.0,0.0
2013204.0,2013205.0,0.000263,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.87,17.85,-69.86,-17.8,0.0,0.0,0.0,0.0
2013206.0,2013207.0,0.000219,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.77,-15.16,34.77,15.18,0.0,0.0,0.0,0.0
2013206.0,2013208.0,0.000224,0.001119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.77,15.16,-34.76,-15.15,0.0,0.0,0.0,0.0
2013207.0,2013242.0,0.001873,0.00976,0.00366,233.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.96,-13.72,63.03,13.72,0.0,0.0,0.0,0.0
2013256.0,2013207.0,0.001641,0.009752,0.00778,208.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.18,0.72,28.19,-1.46,0.0,0.0,0.0,0.0
2013209.0,2013210.0,0.000283,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.77,-13.44,34.77,13.45,0.0,0.0,0.0,0.0
2013209.0,2013211.0,0.000261,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.77,13.44,-34.76,-13.42,0.0,0.0,0.0,0.0
2013210.0,2013260.0,0.004492,0.024,0.01609,255.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.39,-0.38,102.84,1.06,0.0,0.0,0.0,0.0
2013212.0,2013272.0,0.001676,0.010055,0.06321,263.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.77,18.9,123.02,-24.09,0.0,0.0,0.0,0.0
2013307.0,2013213.0,0.006425,0.029046,0.0146,208.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.99,-25.74,-7.94,24.44,0.0,0.0,0.0,0.0
2013214.0,2013215.0,0.000208,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.34,14.19,-53.33,-14.16,0.0,0.0,0.0,0.0
2013214.0,2013224.0,0.005363,0.033125,0.00609,237.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.29,8.52,72.57,-7.43,0.0,0.0,0.0,0.0
2013279.0,2013214.0,0.005605,0.03214,0.01697,217.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.51,2.14,63.73,-2.58,0.0,0.0,0.0,0.0
2013632.0,2013214.0,0.003678,0.018048,0.00878,201.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.86,19.65,-44.78,-20.13,0.0,0.0,0.0,0.0
2013216.0,2013217.0,0.00025,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.35,10.64,-37.35,-10.62,0.0,0.0,0.0,0.0
2013216.0,2013218.0,0.000267,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.35,-10.64,37.35,10.65,0.0,0.0,0.0,0.0
2013216.0,2013219.0,0.000244,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013220.0,2013221.0,0.000204,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.35,-8.86,37.35,8.88,0.0,0.0,0.0,0.0
2013221.0,2013241.0,0.002379,0.015412,0.02113,263.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.47,-12.76,114.77,12.49,0.0,0.0,0.0,0.0
2013221.0,2013268.0,0.001651,0.010712,0.01582,205.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.64,5.04,25.65,-6.62,0.0,0.0,0.0,0.0
2013222.0,2013223.0,0.000221,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.85,5.42,-13.85,-5.41,0.0,0.0,0.0,0.0
2013222.0,2013224.0,0.000271,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.85,-5.42,13.85,5.42,0.0,0.0,0.0,0.0
2013222.0,2013225.0,0.000251,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013224.0,2013655.0,0.011865,0.074366,0.01716,246.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.42,2.01,87.29,1.66,0.0,0.0,0.0,0.0
2013226.0,2013227.0,0.000277,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.53,61.73,12.54,-61.69,0.0,0.0,0.0,0.0
2013226.0,2013228.0,0.000257,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.53,0.7,-12.53,-0.69,0.0,0.0,0.0,0.0
2013229.0,2013232.0,0.001021,0.069675,0.0,593.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,115.89,-39.56,-115.74,49.74,0.0,0.0,0.0,0.0
2013229.0,2013233.0,0.000226,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.89,152.42,115.97,-152.04,0.0,0.0,0.0,0.0
2013230.0,2013232.0,-0.000552,-0.037682,0.0,420.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-59.66,64.17,59.62,-66.96,0.0,0.0,0.0,0.0
2013230.0,2013236.0,0.003196,0.017067,0.0062,240.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.67,-2.6,-75.49,2.9,0.0,0.0,0.0,0.0
2013230.0,2013250.0,0.001386,0.006683,0.00336,250.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.65,-56.94,90.8,57.32,0.0,0.0,0.0,0.0
2013231.0,2013232.0,0.002689,0.183463,0.0,172.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-56.04,-11.4,56.12,17.22,0.0,0.0,0.0,0.0
2013233.0,2013264.0,0.000536,0.007062,0.09304,1242.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-275.18,28.88,275.59,-33.09,0.0,0.0,0.0,0.0
2013234.0,2013235.0,0.00023,0.001034,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.05,6.99,-56.04,-6.96,0.0,0.0,0.0,0.0
2013234.0,2013236.0,0.00026,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.05,-6.99,56.05,7.03,0.0,0.0,0.0,0.0
2013244.0,2013236.0,0.002683,0.012283,0.00351,196.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.42,9.62,19.44,-9.93,0.0,0.0,0.0,0.0
2013237.0,2013238.0,0.000214,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.3,3.53,-50.3,-3.5,0.0,0.0,0.0,0.0
2013277.0,2013237.0,0.001223,0.008642,0.00191,190.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.51,-13.34,-8.51,13.16,0.0,0.0,0.0,0.0
2013237.0,2013293.0,0.003331,0.021382,0.01681,235.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.09,4.69,62.22,-5.63,0.0,0.0,0.0,0.0
2013239.0,2013240.0,0.00021,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.41,4.39,-10.41,-4.39,0.0,0.0,0.0,0.0
2013239.0,2013344.0,0.00597,0.038666,0.05032,249.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.95,18.31,92.46,-20.32,0.0,0.0,0.0,0.0
2013241.0,2013246.0,0.002641,0.015434,0.00801,255.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.72,-13.93,106.01,14.75,0.0,0.0,0.0,0.0
2013253.0,2013241.0,0.001829,0.007977,0.01476,239.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.15,15.51,-67.07,-16.7,0.0,0.0,0.0,0.0
2013242.0,2013243.0,0.00025,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.92,4.58,-32.92,-4.57,0.0,0.0,0.0,0.0
2013242.0,2013294.0,0.003184,0.019268,0.01279,251.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.96,43.53,96.3,-42.81,0.0,0.0,0.0,0.0
2013244.0,2013245.0,0.000276,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.92,17.08,-32.92,-17.06,0.0,0.0,0.0,0.0
2013244.0,2013262.0,0.002093,0.014123,0.00919,239.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.8,-2.5,71.9,2.25,0.0,0.0,0.0,0.0
2013246.0,2013304.0,0.001121,0.005099,0.00125,271.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.26,-28.47,143.48,29.36,0.0,0.0,0.0,0.0
2013247.0,2013248.0,0.000281,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.25,12.58,-37.25,-12.56,0.0,0.0,0.0,0.0
2013247.0,2013249.0,0.000269,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.25,-12.58,37.26,12.59,0.0,0.0,0.0,0.0
2013249.0,2013253.0,0.002763,0.015351,0.01278,262.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,117.64,16.56,-117.28,-15.89,0.0,0.0,0.0,0.0
2013260.0,2013249.0,0.001165,0.00629,0.00316,375.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.28,-21.37,83.36,21.47,0.0,0.0,0.0,0.0
2013272.0,2013250.0,0.001215,0.007094,0.00351,275.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.0,35.91,-82.9,-35.72,0.0,0.0,0.0,0.0
2013272.0,2013250.0,0.001215,0.007094,0.00351,275.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.0,35.91,-82.9,-35.72,0.0,0.0,0.0,0.0
2013272.0,2013250.0,0.001215,0.007094,0.00351,275.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.0,35.91,-82.9,-35.72,0.0,0.0,0.0,0.0
2013250.0,2013274.0,0.00076,0.004194,0.00347,268.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,130.0,39.02,-129.86,-38.64,0.0,0.0,0.0,0.0
2013251.0,2013252.0,0.000246,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.23,-13.48,39.23,13.5,0.0,0.0,0.0,0.0
2013252.0,2013651.0,0.006572,0.034508,0.01583,252.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.29,-24.54,102.99,26.58,0.0,0.0,0.0,0.0
2013261.0,2013253.0,0.00089,0.00531,0.0026,168.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.55,9.89,5.55,-10.16,0.0,0.0,0.0,0.0
2013254.0,2013255.0,0.000287,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.4,3.32,-57.39,-3.29,0.0,0.0,0.0,0.0
2013254.0,2013256.0,0.000215,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.4,-3.32,57.4,3.36,0.0,0.0,0.0,0.0
2013256.0,2013268.0,0.002029,0.011781,0.00545,210.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.23,-4.08,29.24,3.61,0.0,0.0,0.0,0.0
2013257.0,2013258.0,0.000267,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.47,8.24,-43.46,-8.22,0.0,0.0,0.0,0.0
2013257.0,2013355.0,0.008267,0.052233,0.03772,250.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.73,-16.18,100.58,17.75,0.0,0.0,0.0,0.0
2013259.0,2013313.0,0.015525,0.077869,0.03254,236.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.31,-17.55,67.05,17.97,0.0,0.0,0.0,0.0
2013301.0,2013260.0,0.001551,0.009178,0.00483,214.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.56,-1.9,-37.54,1.5,0.0,0.0,0.0,0.0
2013262.0,2013274.0,0.001116,0.004928,0.00451,263.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.35,-11.38,118.5,11.58,0.0,0.0,0.0,0.0
2013264.0,2013263.0,0.000121,0.009058,0.0,1663.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-616.04,-122.44,616.51,157.41,0.0,0.0,0.0,0.0
2013264.0,2013263.0,0.000121,0.009058,0.0,1663.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-616.04,-122.44,616.51,157.41,0.0,0.0,0.0,0.0
2013264.0,2013263.0,0.000121,0.009058,0.0,1663.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-616.04,-122.44,616.51,157.41,0.0,0.0,0.0,0.0
2013649.0,2013263.0,0.000226,0.006296,3.48014,3979.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,322.11,-74.61,-321.87,-286.08,0.0,0.0,0.0,0.0
2013263.0,2013666.0,0.000139,0.003702,2.21876,4246.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1527.67,-186.15,1530.77,34.64,0.0,0.0,0.0,0.0
2013265.0,2013264.0,0.000449,0.02431,0.0,490.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-207.79,66.77,208.0,-55.74,0.0,0.0,0.0,0.0
2013264.0,2013302.0,0.000283,0.003199,0.05934,1260.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,352.85,419.09,-352.01,-415.59,0.0,0.0,0.0,0.0
2013324.0,2013264.0,0.000658,0.007085,0.07823,1286.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-325.18,55.05,325.88,-55.51,0.0,0.0,0.0,0.0
2013295.0,2013265.0,0.001066,0.004657,0.00124,251.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.29,33.96,95.39,-33.63,0.0,0.0,0.0,0.0
2013265.0,2013318.0,0.00089,0.006115,0.00414,209.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.79,-57.38,-28.75,57.19,0.0,0.0,0.0,0.0
2013266.0,2013267.0,0.000251,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.96,14.5,-33.96,-14.49,0.0,0.0,0.0,0.0
2013266.0,2013268.0,0.000206,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.96,-14.5,33.97,14.51,0.0,0.0,0.0,0.0
2013266.0,2013269.0,0.000227,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013268.0,2013281.0,0.003957,0.021327,0.01733,249.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.86,-11.51,89.16,11.32,0.0,0.0,0.0,0.0
2013270.0,2013271.0,0.000225,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.88,11.61,-35.88,-11.59,0.0,0.0,0.0,0.0
2013270.0,2013272.0,0.000269,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.88,-11.61,35.89,11.62,0.0,0.0,0.0,0.0
2013272.0,2013304.0,0.002257,0.014925,0.01176,285.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.97,-31.75,136.38,33.26,0.0,0.0,0.0,0.0
2013272.0,2013304.0,0.002257,0.014925,0.01176,285.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.97,-31.75,136.38,33.26,0.0,0.0,0.0,0.0
2013272.0,2013304.0,0.002257,0.014925,0.01176,285.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.97,-31.75,136.38,33.26,0.0,0.0,0.0,0.0
2013273.0,2013323.0,0.001826,0.009218,0.05213,225.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.61,-4.35,-48.57,-0.85,0.0,0.0,0.0,0.0
2013273.0,2013325.0,0.000974,0.003339,0.00136,210.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.91,0.76,-33.9,-0.86,0.0,0.0,0.0,0.0
2013273.0,2013333.0,0.0032,0.015277,0.01142,290.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-127.89,-9.49,128.39,10.72,0.0,0.0,0.0,0.0
2013274.0,2013284.0,0.000966,0.005179,0.00272,202.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.61,23.36,22.62,-23.59,0.0,0.0,0.0,0.0
2013275.0,2013276.0,0.000299,0.001154,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.97,19.77,-33.97,-19.75,0.0,0.0,0.0,0.0
2013284.0,2013275.0,0.00026,0.001728,0.00729,228.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.15,17.23,50.16,-17.94,0.0,0.0,0.0,0.0
2013286.0,2013275.0,0.002835,0.015148,0.01234,247.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.32,1.57,-84.13,-1.83,0.0,0.0,0.0,0.0
2013277.0,2013278.0,0.000208,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.46,10.61,-54.45,-10.57,0.0,0.0,0.0,0.0
2013277.0,2013325.0,0.005205,0.026596,0.02419,234.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.97,2.73,63.17,-4.21,0.0,0.0,0.0,0.0
2013307.0,2013279.0,0.004303,0.023553,0.02783,248.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.71,14.72,66.91,-16.46,0.0,0.0,0.0,0.0
2013279.0,2013367.0,0.012158,0.056466,0.06385,246.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.68,2.31,39.88,-7.91,0.0,0.0,0.0,0.0
2013280.0,2013281.0,0.000263,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.52,-14.2,46.53,14.23,0.0,0.0,0.0,0.0
2013280.0,2013282.0,0.00026,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.52,14.2,-46.51,-14.18,0.0,0.0,0.0,0.0
2013281.0,2013304.0,0.002339,0.014381,0.00417,269.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.69,-25.55,136.11,27.7,0.0,0.0,0.0,0.0
2013286.0,2013283.0,0.001373,0.007824,0.00329,219.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.86,1.5,41.88,-1.72,0.0,0.0,0.0,0.0
2013283.0,2013294.0,0.002064,0.011905,0.02781,183.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.57,32.64,-8.54,-35.4,0.0,0.0,0.0,0.0
2013283.0,2013318.0,0.001892,0.008609,0.0123,250.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.96,-38.98,97.16,38.58,0.0,0.0,0.0,0.0
2013285.0,2013289.0,0.001448,0.008909,0.01026,274.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.37,-35.33,94.51,35.08,0.0,0.0,0.0,0.0
2013285.0,2013289.0,0.001448,0.008909,0.01026,274.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.37,-35.33,94.51,35.08,0.0,0.0,0.0,0.0
2013285.0,2013301.0,0.000923,0.006437,0.00741,220.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.16,-7.59,-45.14,6.93,0.0,0.0,0.0,0.0
2013286.0,2013295.0,0.001791,0.008639,0.00989,253.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.61,-13.41,99.78,13.21,0.0,0.0,0.0,0.0
2013287.0,2013288.0,0.00025,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.51,15.29,-37.5,-15.28,0.0,0.0,0.0,0.0
2013287.0,2013289.0,0.000285,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.51,-15.29,37.51,15.31,0.0,0.0,0.0,0.0
2013287.0,2013290.0,0.000231,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013287.0,2013291.0,0.000267,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013289.0,2013297.0,0.001084,0.007277,0.00477,230.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.36,134.96,-59.14,-133.99,0.0,0.0,0.0,0.0
2013303.0,2013289.0,0.000623,0.004006,0.00136,281.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.35,78.34,-107.25,-77.83,0.0,0.0,0.0,0.0
2013303.0,2013289.0,0.000623,0.004006,0.00136,281.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.35,78.34,-107.25,-77.83,0.0,0.0,0.0,0.0
2013303.0,2013289.0,0.000623,0.004006,0.00136,281.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.35,78.34,-107.25,-77.83,0.0,0.0,0.0,0.0
2013293.0,2013294.0,0.000463,0.002577,0.00342,259.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.19,0.78,104.24,-0.86,0.0,0.0,0.0,0.0
2013294.0,2013325.0,0.000485,0.00206,0.00197,274.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.99,23.65,78.02,-23.72,0.0,0.0,0.0,0.0
2013294.0,2013325.0,0.000485,0.00206,0.00197,274.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.99,23.65,78.02,-23.72,0.0,0.0,0.0,0.0
2013294.0,2013325.0,0.000485,0.00206,0.00197,274.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.99,23.65,78.02,-23.72,0.0,0.0,0.0,0.0
2013299.0,2013295.0,0.000826,0.004053,0.0014,216.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.07,-0.43,37.08,0.34,0.0,0.0,0.0,0.0
2013295.0,2013328.0,0.001172,0.005879,0.00365,240.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.58,-67.24,78.7,67.45,0.0,0.0,0.0,0.0
2013305.0,2013296.0,0.002642,0.014037,0.00358,225.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.67,2.59,30.7,-2.83,0.0,0.0,0.0,0.0
2013333.0,2013296.0,0.002292,0.014149,0.01359,286.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,136.61,-10.07,-136.2,11.17,0.0,0.0,0.0,0.0
2013333.0,2013296.0,0.002292,0.014149,0.01359,286.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,136.61,-10.07,-136.2,11.17,0.0,0.0,0.0,0.0
2013333.0,2013296.0,0.002292,0.014149,0.01359,286.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,136.61,-10.07,-136.2,11.17,0.0,0.0,0.0,0.0
2013296.0,2013351.0,0.004307,0.022929,0.03564,233.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.01,-15.89,26.05,12.34,0.0,0.0,0.0,0.0
2013297.0,2013298.0,0.000265,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.95,7.0,-34.95,-6.99,0.0,0.0,0.0,0.0
2013297.0,2013346.0,0.00752,0.038284,0.01709,197.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.19,29.94,-24.08,-31.17,0.0,0.0,0.0,0.0
2013299.0,2013322.0,0.001684,0.008815,0.06724,135.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.23,-9.68,2.23,2.62,0.0,0.0,0.0,0.0
2013303.0,2013302.0,0.000118,0.006757,0.0,655.05,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-371.91,-316.23,372.21,333.21,0.0,0.0,0.0,0.0
2013303.0,2013302.0,0.000118,0.006757,0.0,655.05,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-371.91,-316.23,372.21,333.21,0.0,0.0,0.0,0.0
2013303.0,2013302.0,0.000118,0.006757,0.0,655.05,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-371.91,-316.23,372.21,333.21,0.0,0.0,0.0,0.0
2013303.0,2013302.0,0.000118,0.006757,0.0,655.05,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-371.91,-316.23,372.21,333.21,0.0,0.0,0.0,0.0
2013303.0,2013302.0,0.000118,0.006757,0.0,655.05,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-377.55,390.7,377.88,-371.59,0.0,0.0,0.0,0.0
2013302.0,2013667.0,0.001504,0.017762,0.33313,1314.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-393.41,-119.4,395.92,114.99,0.0,0.0,0.0,0.0
2013303.0,2013304.0,0.001133,0.008032,0.03607,287.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.67,56.59,-168.34,-58.11,0.0,0.0,0.0,0.0
2013303.0,2013304.0,0.001133,0.008032,0.03607,287.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.67,56.59,-168.34,-58.11,0.0,0.0,0.0,0.0
2013303.0,2013304.0,0.001133,0.008032,0.03607,287.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.67,56.59,-168.34,-58.11,0.0,0.0,0.0,0.0
2013303.0,2013304.0,0.001133,0.008032,0.03607,287.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.67,56.59,-168.34,-58.11,0.0,0.0,0.0,0.0
2013303.0,2013304.0,0.001133,0.008032,0.03607,287.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.67,56.59,-168.34,-58.11,0.0,0.0,0.0,0.0
2013310.0,2013303.0,0.001054,0.005486,0.00236,276.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.69,-48.89,103.82,49.3,0.0,0.0,0.0,0.0
2013310.0,2013303.0,0.001054,0.005486,0.00236,276.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.69,-48.89,103.82,49.3,0.0,0.0,0.0,0.0
2013310.0,2013303.0,0.001054,0.005486,0.00236,276.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.69,-48.89,103.82,49.3,0.0,0.0,0.0,0.0
2013303.0,2013312.0,0.003752,0.022951,0.00818,218.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.45,62.97,-45.24,-62.55,0.0,0.0,0.0,0.0
2013303.0,2013337.0,0.003503,0.0206,0.01055,236.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.91,40.91,-68.7,-40.81,0.0,0.0,0.0,0.0
2013304.0,2013318.0,0.001648,0.00661,0.00892,241.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.59,85.41,-81.38,-85.49,0.0,0.0,0.0,0.0
2013304.0,2013328.0,0.002188,0.007346,0.00253,223.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.58,50.04,-51.48,-49.95,0.0,0.0,0.0,0.0
2013305.0,2013306.0,0.000227,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.12,2.82,-29.11,-2.81,0.0,0.0,0.0,0.0
2013344.0,2013305.0,0.003414,0.020264,0.00586,197.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.56,4.8,1.56,-5.4,0.0,0.0,0.0,0.0
2013308.0,2013309.0,0.000262,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.2,8.71,-34.19,-8.7,0.0,0.0,0.0,0.0
2013308.0,2013310.0,0.000283,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.2,-8.71,34.2,8.72,0.0,0.0,0.0,0.0
2013310.0,2013330.0,0.002038,0.011821,0.00362,253.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.22,57.32,-99.97,-56.24,0.0,0.0,0.0,0.0
2013338.0,2013310.0,0.001117,0.007782,0.00559,259.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.71,-53.81,105.86,54.23,0.0,0.0,0.0,0.0
2013311.0,2013312.0,0.000232,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.19,-10.61,34.2,10.63,0.0,0.0,0.0,0.0
2013313.0,2013579.0,0.007835,0.044741,0.10252,257.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.32,-27.14,104.17,21.22,0.0,0.0,0.0,0.0
2013314.0,2013315.0,0.000243,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.92,17.77,-39.91,-17.75,0.0,0.0,0.0,0.0
2013316.0,2013317.0,0.000273,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.96,11.93,-39.96,-11.92,0.0,0.0,0.0,0.0
2013316.0,2013318.0,0.000214,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.96,-11.93,39.97,11.95,0.0,0.0,0.0,0.0
2013318.0,2013330.0,0.000521,0.003962,0.02584,209.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.0,-22.23,27.01,19.54,0.0,0.0,0.0,0.0
2013319.0,2013323.0,0.003318,0.019902,0.04954,196.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.11,22.8,-20.08,-27.77,0.0,0.0,0.0,0.0
2013319.0,2013341.0,0.002608,0.014609,0.01135,232.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.07,-29.16,60.18,28.58,0.0,0.0,0.0,0.0
2013320.0,2013321.0,0.000283,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.86,7.94,-46.85,-7.91,0.0,0.0,0.0,0.0
2013320.0,2013322.0,0.000273,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.86,-7.94,46.86,7.96,0.0,0.0,0.0,0.0
2013322.0,2013351.0,0.001549,0.008557,0.00376,224.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.1,-10.58,49.13,10.38,0.0,0.0,0.0,0.0
2013324.0,2013327.0,0.000283,0.015071,0.0,664.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,325.18,-55.05,-324.88,71.03,0.0,0.0,0.0,0.0
2013325.0,2013327.0,-8e-05,-0.004248,0.0,564.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-324.97,66.53,324.88,-71.03,0.0,0.0,0.0,0.0
2013326.0,2013327.0,0.001029,0.054788,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013328.0,2013338.0,0.000829,0.005133,0.00331,232.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.43,-32.39,58.47,32.26,0.0,0.0,0.0,0.0
2013329.0,2013330.0,0.000266,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.21,-2.87,31.21,2.88,0.0,0.0,0.0,0.0
2013330.0,2013334.0,0.000691,0.00312,0.00203,218.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.75,33.81,-41.73,-33.94,0.0,0.0,0.0,0.0
2013331.0,2013332.0,0.000279,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.23,7.82,-44.22,-7.8,0.0,0.0,0.0,0.0
2013331.0,2013333.0,0.000206,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.23,-7.82,44.23,7.84,0.0,0.0,0.0,0.0
2013333.0,2013351.0,0.002943,0.018654,0.01422,237.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.4,-26.3,-72.24,25.85,0.0,0.0,0.0,0.0
2013333.0,2013365.0,0.004675,0.0255,0.05841,286.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-163.72,9.49,164.92,-9.09,0.0,0.0,0.0,0.0
2013333.0,2013365.0,0.004675,0.0255,0.05841,286.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-163.72,9.49,164.92,-9.09,0.0,0.0,0.0,0.0
2013333.0,2013365.0,0.004675,0.0255,0.05841,286.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-163.72,9.49,164.92,-9.09,0.0,0.0,0.0,0.0
2013333.0,2013365.0,0.004675,0.0255,0.05841,286.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-163.72,9.49,164.92,-9.09,0.0,0.0,0.0,0.0
2013334.0,2013350.0,0.002676,0.013514,0.04748,177.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.49,14.04,2.5,-19.0,0.0,0.0,0.0,0.0
2013335.0,2013336.0,0.000228,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.71,22.89,-47.7,-22.86,0.0,0.0,0.0,0.0
2013356.0,2013335.0,0.001686,0.008432,0.00404,177.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.14,24.33,-5.13,-24.71,0.0,0.0,0.0,0.0
2013337.0,2013347.0,0.00195,0.011144,0.00323,191.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.7,4.22,-13.69,-4.54,0.0,0.0,0.0,0.0
2013338.0,2013339.0,0.000283,0.001016,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.25,21.55,-47.24,-21.52,0.0,0.0,0.0,0.0
2013341.0,2013340.0,0.000513,0.03113,0.0,456.28,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-161.43,-112.85,161.65,126.03,0.0,0.0,0.0,0.0
2013340.0,2013342.0,0.000271,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.25,9.59,-47.24,-9.56,0.0,0.0,0.0,0.0
2013351.0,2013341.0,0.00056,0.003833,0.00391,229.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.98,-55.4,47.01,55.18,0.0,0.0,0.0,0.0
2013341.0,2013356.0,0.000968,0.005439,0.00353,228.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.24,29.09,-54.2,-29.27,0.0,0.0,0.0,0.0
2013343.0,2013344.0,0.000209,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.54,-7.87,17.54,7.87,0.0,0.0,0.0,0.0
2013343.0,2013345.0,0.000202,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013344.0,2013361.0,0.003676,0.027074,0.02874,247.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.44,7.65,108.86,-7.6,0.0,0.0,0.0,0.0
2013357.0,2013346.0,0.003481,0.017292,0.02294,228.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.74,-2.76,-56.63,0.94,0.0,0.0,0.0,0.0
2013346.0,2013360.0,0.002325,0.013697,0.01414,223.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.94,27.12,-51.87,-28.11,0.0,0.0,0.0,0.0
2013347.0,2013348.0,0.000237,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.58,2.9,-24.58,-2.9,0.0,0.0,0.0,0.0
2013349.0,2013350.0,0.000239,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.03,-9.35,44.04,9.37,0.0,0.0,0.0,0.0
2013351.0,2013352.0,0.000206,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.04,6.83,-44.03,-6.8,0.0,0.0,0.0,0.0
2013353.0,2013354.0,0.000202,0.001127,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.64,4.17,-14.64,-4.17,0.0,0.0,0.0,0.0
2013353.0,2013355.0,0.000213,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.64,-4.17,14.64,4.18,0.0,0.0,0.0,0.0
2013489.0,2013355.0,0.005807,0.033319,0.02527,259.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,116.0,23.76,-115.22,-21.92,0.0,0.0,0.0,0.0
2013365.0,2013357.0,0.008218,0.038425,0.02378,286.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,115.8,14.0,-114.74,-11.54,0.0,0.0,0.0,0.0
2013358.0,2013513.0,0.003105,0.018953,0.0127,206.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.1,-2.68,-9.1,1.36,0.0,0.0,0.0,0.0
2013532.0,2013358.0,0.017075,0.101799,0.05284,215.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.33,-6.11,-20.26,0.96,0.0,0.0,0.0,0.0
2013360.0,2013359.0,0.004224,0.018725,0.00542,195.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.65,21.92,-25.6,-22.25,0.0,0.0,0.0,0.0
2013361.0,2013362.0,0.000204,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.6,2.4,-23.6,-2.39,0.0,0.0,0.0,0.0
2013361.0,2013593.0,0.000427,0.002864,0.00118,260.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.46,5.2,132.53,-4.85,0.0,0.0,0.0,0.0
2013363.0,2013364.0,0.00029,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.18,20.47,-48.17,-20.44,0.0,0.0,0.0,0.0
2013363.0,2013365.0,0.000221,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.18,-20.47,48.18,20.5,0.0,0.0,0.0,0.0
2013365.0,2013401.0,0.008071,0.048255,0.33362,287.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-164.73,0.37,166.82,-23.49,0.0,0.0,0.0,0.0
2013365.0,2013401.0,0.008071,0.048255,0.33362,287.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-164.73,0.37,166.82,-23.49,0.0,0.0,0.0,0.0
2013365.0,2013401.0,0.008071,0.048255,0.33362,287.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-164.73,0.37,166.82,-23.49,0.0,0.0,0.0,0.0
2013365.0,2013401.0,0.008071,0.048255,0.33362,287.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-164.73,0.37,166.82,-23.49,0.0,0.0,0.0,0.0
2013365.0,2013401.0,0.008071,0.048255,0.33362,287.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-164.73,0.37,166.82,-23.49,0.0,0.0,0.0,0.0
2013366.0,2013367.0,0.000268,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.11,-6.56,54.12,6.59,0.0,0.0,0.0,0.0
2013367.0,2013375.0,0.039784,0.22466,0.0685,216.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.79,5.37,27.1,-10.54,0.0,0.0,0.0,0.0
2013367.0,2013460.0,0.010554,0.074435,0.03719,253.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.21,-4.05,67.68,3.52,0.0,0.0,0.0,0.0
2013368.0,2013369.0,0.000289,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.54,2.49,-15.54,-2.49,0.0,0.0,0.0,0.0
2013454.0,2013368.0,0.009188,0.050792,0.01877,178.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.4,-5.13,-15.37,3.24,0.0,0.0,0.0,0.0
2013370.0,2013371.0,0.000292,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.43,20.36,-35.43,-20.34,0.0,0.0,0.0,0.0
2013383.0,2013370.0,0.006305,0.034217,0.03998,193.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.14,12.4,7.16,-16.56,0.0,0.0,0.0,0.0
2013384.0,2013370.0,0.010838,0.06203,0.01888,168.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.36,7.08,1.36,-9.05,0.0,0.0,0.0,0.0
2013370.0,2013522.0,0.009536,0.047267,0.01964,226.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.43,5.06,44.62,-6.24,0.0,0.0,0.0,0.0
2013372.0,2013373.0,0.000235,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.43,8.28,-35.43,-8.27,0.0,0.0,0.0,0.0
2013372.0,2013383.0,0.00832,0.046642,0.01893,213.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.87,-13.86,-24.81,12.19,0.0,0.0,0.0,0.0
2013372.0,2013556.0,0.003685,0.019577,0.01565,236.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.3,5.57,60.43,-6.55,0.0,0.0,0.0,0.0
2013374.0,2013375.0,0.000226,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.04,-2.39,11.04,2.39,0.0,0.0,0.0,0.0
2013375.0,2013382.0,0.031369,0.155278,0.07839,224.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.14,8.16,38.64,-13.52,0.0,0.0,0.0,0.0
2013376.0,2013379.0,0.0001,0.002054,0.0,107.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013380.0,2013376.0,0.014506,0.103076,0.01928,239.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.9,-13.68,-59.38,15.3,0.0,0.0,0.0,0.0
2013377.0,2013379.0,0.006288,0.194196,0.0,53.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013378.0,2013379.0,0.006288,0.194196,0.0,53.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013381.0,2013382.0,0.011093,0.075853,0.03069,243.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.17,-5.43,-66.67,5.8,0.0,0.0,0.0,0.0
2013381.0,2013388.0,0.008802,0.05756,0.03949,250.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.12,3.53,81.7,-3.7,0.0,0.0,0.0,0.0
2013383.0,2020271.0,0.048871,0.264727,0.08703,177.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.6,-6.77,-6.58,-2.41,0.0,0.0,0.0,0.0
2013383.0,2020323.0,0.073951,0.319762,0.11082,191.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.76,-5.72,-6.73,-5.89,0.0,0.0,0.0,0.0
2013383.0,2020475.0,0.057196,0.409588,0.12232,189.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.83,-6.16,-5.81,-6.7,0.0,0.0,0.0,0.0
2013383.0,2020495.0,0.051355,0.300874,0.12022,191.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.98,-8.58,-5.96,-4.16,0.0,0.0,0.0,0.0
2013384.0,2013408.0,0.010097,0.048844,0.3184,189.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.66,-8.73,7.67,-25.07,0.0,0.0,0.0,0.0
2013385.0,2013489.0,0.022022,0.129999,0.13928,232.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.65,-20.63,-55.93,10.34,0.0,0.0,0.0,0.0
2013385.0,2013663.0,0.006092,0.031913,0.01202,237.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.8,-17.78,69.1,18.07,0.0,0.0,0.0,0.0
2013386.0,2013387.0,0.000295,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.7,-4.52,48.71,4.54,0.0,0.0,0.0,0.0
2013387.0,2013388.0,0.006864,0.035539,0.01645,206.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.01,10.51,3.02,-12.13,0.0,0.0,0.0,0.0
2013387.0,2013392.0,0.00695,0.046551,0.03135,235.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.02,1.48,63.29,-2.87,0.0,0.0,0.0,0.0
2013387.0,2013403.0,0.024364,0.137629,0.05876,202.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.51,-3.63,19.6,-1.88,0.0,0.0,0.0,0.0
2013387.0,2013406.0,0.051993,0.335952,0.10545,218.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.84,-12.9,-36.12,6.67,0.0,0.0,0.0,0.0
2013388.0,2013389.0,0.000219,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.71,17.09,-48.7,-17.06,0.0,0.0,0.0,0.0
2013388.0,2013399.0,0.002258,0.01258,0.03454,271.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-133.43,-1.26,133.82,-0.03,0.0,0.0,0.0,0.0
2013390.0,2013391.0,0.000254,0.001124,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.22,2.13,-16.22,-2.13,0.0,0.0,0.0,0.0
2013390.0,2013394.0,0.003919,0.023958,0.02925,276.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.84,9.09,-87.55,-10.36,0.0,0.0,0.0,0.0
2013390.0,2013394.0,0.003919,0.023958,0.02925,276.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.84,9.09,-87.55,-10.36,0.0,0.0,0.0,0.0
2013390.0,2013394.0,0.003919,0.023958,0.02925,276.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.84,9.09,-87.55,-10.36,0.0,0.0,0.0,0.0
2013402.0,2013390.0,0.007487,0.043223,0.04822,282.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.87,8.29,-93.25,-9.8,0.0,0.0,0.0,0.0
2013402.0,2013390.0,0.007487,0.043223,0.04822,282.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.87,8.29,-93.25,-9.8,0.0,0.0,0.0,0.0
2013402.0,2013390.0,0.007487,0.043223,0.04822,282.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.87,8.29,-93.25,-9.8,0.0,0.0,0.0,0.0
2013392.0,2013393.0,0.000205,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.27,9.11,-40.26,-9.09,0.0,0.0,0.0,0.0
2013392.0,2013394.0,0.004279,0.022115,0.00556,260.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.4,-7.04,108.89,9.01,0.0,0.0,0.0,0.0
2013394.0,2013395.0,0.000276,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.27,13.02,-40.26,-13.0,0.0,0.0,0.0,0.0
2013394.0,2013397.0,0.002645,0.014264,0.00696,272.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.48,9.06,-113.15,-8.0,0.0,0.0,0.0,0.0
2013397.0,2013396.0,0.000386,0.027045,0.0,521.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-162.95,-42.37,163.06,49.81,0.0,0.0,0.0,0.0
2013396.0,2013398.0,0.000207,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-163.06,-49.81,163.12,50.11,0.0,0.0,0.0,0.0
2013399.0,2013397.0,0.00333,0.018559,0.00492,274.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.31,-14.89,102.66,16.33,0.0,0.0,0.0,0.0
2013399.0,2013397.0,0.00333,0.018559,0.00492,274.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.31,-14.89,102.66,16.33,0.0,0.0,0.0,0.0
2013398.0,2013524.0,0.001688,0.019816,0.28677,1139.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-163.12,-50.11,163.56,24.69,0.0,0.0,0.0,0.0
2013400.0,2013401.0,0.000254,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.21,-10.9,53.22,10.94,0.0,0.0,0.0,0.0
2013401.0,2013622.0,0.001865,0.013839,0.00404,400.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-125.6,20.9,125.88,-19.24,0.0,0.0,0.0,0.0
2013403.0,2013402.0,0.019398,0.13571,0.03638,236.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.69,-4.92,65.48,6.61,0.0,0.0,0.0,0.0
2013529.0,2013402.0,0.014547,0.066415,0.49761,286.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,127.75,-31.52,-125.58,-12.54,0.0,0.0,0.0,0.0
2013529.0,2013402.0,0.014547,0.066415,0.49761,286.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,127.75,-31.52,-125.58,-12.54,0.0,0.0,0.0,0.0
2013529.0,2013402.0,0.014547,0.066415,0.49761,286.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,127.75,-31.52,-125.58,-12.54,0.0,0.0,0.0,0.0
2013403.0,2013404.0,0.00023,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.09,6.79,-45.08,-6.77,0.0,0.0,0.0,0.0
2013405.0,2013406.0,0.00024,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.03,-9.13,5.03,9.13,0.0,0.0,0.0,0.0
2013408.0,2013406.0,0.041067,0.213382,0.15008,214.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.68,2.08,31.09,-15.79,0.0,0.0,0.0,0.0
2013407.0,2013408.0,0.000217,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.71,-30.73,13.72,30.75,0.0,0.0,0.0,0.0
2020271.0,2013408.0,0.040692,0.249986,0.07846,178.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.26,-0.38,9.29,-7.75,0.0,0.0,0.0,0.0
2013409.0,2013410.0,0.00025,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.98,-1.36,9.98,1.36,0.0,0.0,0.0,0.0
2013410.0,2013553.0,0.008682,0.050325,0.02908,243.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.52,10.68,81.05,-10.72,0.0,0.0,0.0,0.0
2013676.0,2013411.0,0.003878,0.018268,0.0152,210.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.87,-6.5,-25.85,4.97,0.0,0.0,0.0,0.0
2013411.0,2013697.0,0.007519,0.048553,0.03728,198.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.71,-6.13,-16.69,2.23,0.0,0.0,0.0,0.0
2013412.0,2013413.0,0.000275,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.76,0.28,-4.76,-0.28,0.0,0.0,0.0,0.0
2013412.0,2013615.0,0.015371,0.087538,0.05438,177.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.76,-10.85,4.77,5.13,0.0,0.0,0.0,0.0
2013414.0,2013676.0,0.009235,0.038136,0.02398,213.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.82,-7.49,35.93,5.39,0.0,0.0,0.0,0.0
2013415.0,2013416.0,0.000241,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.02,-10.26,33.02,10.27,0.0,0.0,0.0,0.0
2013416.0,2013426.0,0.01448,0.074975,0.02261,204.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.9,-1.84,-22.83,-0.17,0.0,0.0,0.0,0.0
2013508.0,2013416.0,0.007013,0.027035,0.01361,229.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.14,7.8,-55.93,-8.43,0.0,0.0,0.0,0.0
2013417.0,2013418.0,0.000201,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.68,-7.36,36.68,7.37,0.0,0.0,0.0,0.0
2013418.0,2013538.0,0.003879,0.020536,0.01642,229.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.45,-2.87,54.55,1.69,0.0,0.0,0.0,0.0
2013419.0,2013420.0,0.000255,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.38,5.58,-18.38,-5.58,0.0,0.0,0.0,0.0
2013419.0,2013423.0,0.029152,0.169418,0.13212,217.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.84,-7.33,-32.54,-4.72,0.0,0.0,0.0,0.0
2013419.0,2013425.0,0.031445,0.193026,0.1113,230.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.22,1.75,52.02,-8.59,0.0,0.0,0.0,0.0
2013421.0,2013422.0,0.000273,0.001113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.59,4.67,-17.59,-4.67,0.0,0.0,0.0,0.0
2013421.0,2013423.0,0.000257,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.59,-35.73,17.6,35.75,0.0,0.0,0.0,0.0
2013421.0,2013424.0,0.000208,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013423.0,2074000.0,0.022594,0.104777,0.36343,198.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.94,-31.03,-14.86,-6.61,0.0,0.0,0.0,0.0
2013426.0,2013425.0,0.017356,0.104878,0.02471,209.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.18,-10.87,-25.06,8.98,0.0,0.0,0.0,0.0
2013425.0,2013615.0,0.021775,0.123479,0.07206,213.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.4,-1.07,32.61,-5.4,0.0,0.0,0.0,0.0
2013426.0,2013573.0,0.01239,0.079383,0.03281,231.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.95,-10.59,56.33,9.51,0.0,0.0,0.0,0.0
2013427.0,2013442.0,0.009036,0.06066,0.33254,245.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.13,-25.23,-68.72,-7.66,0.0,0.0,0.0,0.0
2013428.0,2013429.0,0.00022,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.27,11.54,-49.27,-11.52,0.0,0.0,0.0,0.0
2013428.0,2013430.0,0.000269,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.27,-11.54,49.28,11.57,0.0,0.0,0.0,0.0
2013432.0,2013430.0,0.001788,0.007212,0.00701,234.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.58,2.71,-65.51,-3.17,0.0,0.0,0.0,0.0
2013431.0,2013434.0,0.000181,0.010236,0.0,468.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,79.65,14.95,-79.64,-14.32,0.0,0.0,0.0,0.0
2013431.0,2013438.0,0.000269,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.65,-14.95,79.67,15.02,0.0,0.0,0.0,0.0
2013432.0,2013434.0,0.000304,0.017171,0.0,393.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-79.62,-13.28,79.64,14.32,0.0,0.0,0.0,0.0
2013432.0,2013437.0,-0.000426,-0.013094,0.0,107.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013433.0,2013434.0,0.002627,0.148566,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013435.0,2013437.0,0.008532,0.262301,0.0,53.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013436.0,2013437.0,0.008532,0.262301,0.0,53.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013643.0,2013438.0,0.00102,0.010633,0.25276,1167.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-149.6,18.72,149.82,-43.85,0.0,0.0,0.0,0.0
2013439.0,2013440.0,0.022083,0.097651,0.05918,208.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.95,-2.39,27.1,-3.35,0.0,0.0,0.0,0.0
2013440.0,2013446.0,0.017632,0.081152,0.06114,186.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.27,1.52,-9.25,-8.05,0.0,0.0,0.0,0.0
2013440.0,2013607.0,0.010973,0.081685,0.13789,220.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.68,0.81,42.87,-14.36,0.0,0.0,0.0,0.0
2013441.0,2013442.0,0.017166,0.081825,0.05118,236.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.24,6.94,58.8,-9.72,0.0,0.0,0.0,0.0
2013445.0,2013441.0,0.024104,0.122854,0.1911,253.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.65,9.27,88.45,-20.4,0.0,0.0,0.0,0.0
2013482.0,2013441.0,0.010318,0.067914,0.02132,233.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.68,-3.96,-62.3,4.18,0.0,0.0,0.0,0.0
2013443.0,2013444.0,0.000251,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.49,6.31,-13.49,-6.31,0.0,0.0,0.0,0.0
2013443.0,2013445.0,0.000278,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.49,-6.31,13.49,6.31,0.0,0.0,0.0,0.0
2013445.0,2013688.0,0.00395,0.021189,0.02742,212.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.6,-4.06,-20.58,1.25,0.0,0.0,0.0,0.0
2074000.0,2013445.0,0.020308,0.102346,0.07242,239.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.02,6.6,52.56,-11.53,0.0,0.0,0.0,0.0
2013446.0,2013449.0,0.008505,0.042579,0.06672,210.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.75,-5.26,-19.72,-1.76,0.0,0.0,0.0,0.0
2074013.0,2013446.0,0.017434,0.099208,0.08052,221.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.52,-17.66,-22.41,9.72,0.0,0.0,0.0,0.0
2013448.0,2013447.0,0.00046,0.031951,0.0,449.04,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-157.66,-13.0,157.77,20.74,0.0,0.0,0.0,0.0
2013447.0,2074218.0,0.002285,0.025601,0.89725,1213.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,195.85,-64.33,-195.01,-20.1,0.0,0.0,0.0,0.0
2013447.0,2074250.0,0.002193,0.028368,0.67902,1393.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-473.18,62.01,478.08,-69.08,0.0,0.0,0.0,0.0
2074330.0,2013447.0,0.000733,0.009018,0.15125,1155.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-119.46,3.85,119.56,-18.42,0.0,0.0,0.0,0.0
2013448.0,2013688.0,0.011167,0.067148,0.03581,234.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.0,-0.64,54.31,-1.26,0.0,0.0,0.0,0.0
2074004.0,2013448.0,0.012085,0.061164,0.03466,239.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.31,-18.22,-43.06,15.88,0.0,0.0,0.0,0.0
2013448.0,2074012.0,0.009785,0.057377,0.03406,247.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.31,11.13,-80.67,-10.93,0.0,0.0,0.0,0.0
2013448.0,2074109.0,0.017612,0.12055,0.11062,223.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.84,-5.07,-43.51,-4.2,0.0,0.0,0.0,0.0
2013448.0,2074327.0,0.002139,0.016915,0.0641,252.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.82,-19.24,-81.68,13.65,0.0,0.0,0.0,0.0
2013449.0,2013452.0,0.000373,0.011854,0.0,107.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013449.0,2074115.0,0.055869,0.35995,0.08333,207.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.14,-0.69,21.38,-6.73,0.0,0.0,0.0,0.0
