fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2013449.0,2074251.0,0.018432,0.095234,0.13362,227.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.95,1.47,-35.71,-14.42,0.0,0.0,0.0,0.0
2013450.0,2013452.0,0.007106,0.225613,0.0,53.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013451.0,2013452.0,0.007106,0.225613,0.0,53.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013453.0,2013456.0,0.000318,0.01766,0.0,409.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1.78,-39.38,1.78,39.64,0.0,0.0,0.0,0.0
2013453.0,2013457.0,0.00029,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.78,-50.21,-1.77,50.24,0.0,0.0,0.0,0.0
2013454.0,2013456.0,0.000121,0.006741,0.0,284.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,1.78,39.74,-1.78,-39.64,0.0,0.0,0.0,0.0
2013532.0,2013454.0,0.010022,0.059368,0.02281,257.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.52,-2.08,85.2,3.68,0.0,0.0,0.0,0.0
2013455.0,2013456.0,0.002421,0.134349,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013524.0,2013457.0,0.002476,0.02791,0.48832,1267.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,246.46,1.88,-245.05,-38.05,0.0,0.0,0.0,0.0
2013457.0,2013650.0,0.001122,0.012739,0.39979,1256.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,246.81,-12.19,-246.17,-22.49,0.0,0.0,0.0,0.0
2013591.0,2013458.0,0.007588,0.02655,0.00542,230.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.65,8.79,57.88,-8.55,0.0,0.0,0.0,0.0
2013460.0,2013459.0,0.000427,0.024905,0.0,373.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-13.42,31.58,13.43,-31.3,0.0,0.0,0.0,0.0
2013459.0,2013461.0,0.000293,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.87,0.46,-1.87,-0.46,0.0,0.0,0.0,0.0
2013459.0,2013555.0,0.000568,0.007454,0.17407,1294.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-314.46,-178.84,315.17,170.08,0.0,0.0,0.0,0.0
2013459.0,2020291.0,0.00347,0.039621,1.21111,1214.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,152.43,-71.79,-151.64,-43.14,0.0,0.0,0.0,0.0
2020415.0,2013459.0,0.000771,0.009516,0.23086,1071.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-146.57,-0.21,146.74,-21.4,0.0,0.0,0.0,0.0
2013460.0,2020048.0,0.022077,0.111396,0.0547,224.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.26,-8.09,-39.91,4.19,0.0,0.0,0.0,0.0
2013462.0,2013463.0,0.000214,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,137.87,-15.31,-137.83,15.51,0.0,0.0,0.0,0.0
2013463.0,2013647.0,0.000491,0.003519,0.00087,244.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.07,4.21,-80.04,-4.08,0.0,0.0,0.0,0.0
2013463.0,2013690.0,0.000151,0.0009,0.00023,199.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.97,-3.26,21.97,3.24,0.0,0.0,0.0,0.0
2013465.0,2013464.0,0.000548,0.03051,0.0,350.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.34,-5.04,44.35,5.61,0.0,0.0,0.0,0.0
2013464.0,2013466.0,0.000407,0.025882,0.0,456.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-86.48,19.56,86.5,-17.68,0.0,0.0,0.0,0.0
2013464.0,2013643.0,0.000513,0.005707,0.18157,1022.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.73,-20.11,23.74,0.42,0.0,0.0,0.0,0.0
2013467.0,2013468.0,0.003534,0.109836,0.0,130.65,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-100.14,25.65,100.5,-14.47,0.0,0.0,0.0,0.0
2013467.0,2013469.0,0.000274,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.04,0.94,-2.04,-0.94,0.0,0.0,0.0,0.0
2013591.0,2013467.0,0.002896,0.018636,0.00972,261.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-109.96,20.15,110.29,-19.07,0.0,0.0,0.0,0.0
2013617.0,2013467.0,0.002757,0.01089,0.00595,208.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.36,-3.94,-28.34,3.38,0.0,0.0,0.0,0.0
2013471.0,2013470.0,0.000126,0.009831,0.0,1276.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,80.97,11.72,-80.96,-11.11,0.0,0.0,0.0,0.0
2013470.0,2013475.0,9.3e-05,0.006888,0.0,1379.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-165.06,9.85,165.08,-8.09,0.0,0.0,0.0,0.0
2013470.0,2013476.0,9.7e-05,0.007098,0.0,1379.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-139.13,9.38,139.14,-8.09,0.0,0.0,0.0,0.0
2013470.0,2013477.0,8.4e-05,0.005589,0.0,1378.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-165.06,9.52,165.08,-8.09,0.0,0.0,0.0,0.0
2013470.0,2013478.0,0.000132,0.00972,0.0,1377.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013470.0,2013479.0,0.00017,0.010586,0.0,1375.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-131.25,9.8,131.28,-8.09,0.0,0.0,0.0,0.0
2013470.0,2013480.0,4.2e-05,0.003103,0.0,1375.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.68,8.36,96.69,-8.09,0.0,0.0,0.0,0.0
2013470.0,2013506.0,4e-05,0.001067,0.80945,4000.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,260.88,-280.77,-260.84,195.26,0.0,0.0,0.0,0.0
2013695.0,2013470.0,0.000115,0.003331,1.48725,4180.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-923.83,158.27,924.8,-290.24,0.0,0.0,0.0,0.0
2013471.0,2013474.0,0.000985,0.062869,0.0,391.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,55.59,6.01,-55.56,-4.18,0.0,0.0,0.0,0.0
2013471.0,2013537.0,0.000328,0.004005,0.16717,1132.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-136.56,-17.73,136.62,0.5,0.0,0.0,0.0,0.0
2013472.0,2013474.0,-0.000451,-0.028751,0.0,366.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-55.58,-5.02,55.56,4.18,0.0,0.0,0.0,0.0
2013473.0,2013474.0,0.00311,0.198487,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013482.0,2013481.0,0.000279,0.019412,0.0,382.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-66.66,2.8,66.67,-2.0,0.0,0.0,0.0,0.0
2013481.0,2013483.0,0.000623,0.033286,0.0,418.28,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013643.0,2013481.0,0.003082,0.036065,0.93073,1174.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,151.42,-37.68,-150.77,-55.06,0.0,0.0,0.0,0.0
2013481.0,2074250.0,0.001934,0.021655,0.63603,1123.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.1,57.06,-83.82,-120.72,0.0,0.0,0.0,0.0
2013485.0,2013484.0,0.00075,0.041773,0.0,399.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-86.46,16.96,86.52,-13.98,0.0,0.0,0.0,0.0
2013484.0,2013486.0,0.000183,0.012174,0.0,478.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-148.71,23.98,148.75,-21.42,0.0,0.0,0.0,0.0
2013484.0,2013487.0,0.00044,0.025367,0.0,478.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-148.66,26.79,148.75,-21.42,0.0,0.0,0.0,0.0
2013484.0,2013505.0,0.000635,0.008057,0.14053,1183.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,196.51,-5.57,-196.29,-6.66,0.0,0.0,0.0,0.0
2013484.0,2013619.0,0.000529,0.006433,0.15871,1194.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-221.47,-5.09,221.71,-9.1,0.0,0.0,0.0,0.0
2013529.0,2013485.0,0.004647,0.028246,0.00824,242.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.23,23.45,61.42,-23.24,0.0,0.0,0.0,0.0
2013485.0,2013591.0,0.006067,0.031969,0.06053,278.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.88,16.08,103.49,-19.46,0.0,0.0,0.0,0.0
2013485.0,2013591.0,0.006067,0.031969,0.06053,278.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.88,16.08,103.49,-19.46,0.0,0.0,0.0,0.0
2013485.0,2013591.0,0.006067,0.031969,0.06053,278.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.88,16.08,103.49,-19.46,0.0,0.0,0.0,0.0
2013489.0,2013488.0,0.000786,0.034042,0.0,358.79,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-60.07,-34.1,60.11,35.68,0.0,0.0,0.0,0.0
2013488.0,2013490.0,0.000287,0.001178,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.98,1.71,-2.98,-1.71,0.0,0.0,0.0,0.0
2013488.0,2013491.0,0.000294,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.78,-18.19,25.78,18.2,0.0,0.0,0.0,0.0
2013491.0,2013592.0,0.001459,0.018019,0.38108,1249.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-157.72,-6.99,158.07,-28.79,0.0,0.0,0.0,0.0
2013650.0,2013491.0,0.000981,0.012209,0.27241,1237.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-131.78,-15.37,131.94,-11.21,0.0,0.0,0.0,0.0
2013492.0,2013495.0,0.000427,0.011561,0.0,234.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-16.24,0.33,16.24,-0.3,0.0,0.0,0.0,0.0
2013493.0,2013495.0,0.004312,0.116793,0.0,117.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,16.25,0.0,-16.24,0.3,0.0,0.0,0.0,0.0
2013494.0,2013495.0,0.004312,0.116793,0.0,117.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013497.0,2013496.0,0.000104,0.007728,0.0,1181.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-19.47,128.41,19.49,-127.2,0.0,0.0,0.0,0.0
2013496.0,2013499.0,0.000157,0.011317,0.0,1738.67,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-229.32,23.72,229.4,-17.64,0.0,0.0,0.0,0.0
2013496.0,2013500.0,6.8e-05,0.005439,0.0,1733.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013496.0,2013501.0,6.9e-05,0.005188,0.0,1733.72,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-290.02,22.02,290.08,-17.64,0.0,0.0,0.0,0.0
2013496.0,2013502.0,0.000102,0.008177,0.0,1724.91,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-304.73,25.36,304.83,-17.64,0.0,0.0,0.0,0.0
2013496.0,2013503.0,9e-05,0.007242,0.0,1724.62,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-231.1,21.53,231.15,-17.64,0.0,0.0,0.0,0.0
2013496.0,2013504.0,5.6e-05,0.003705,0.0,1723.91,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-316.64,21.36,316.7,-17.64,0.0,0.0,0.0,0.0
2013496.0,2013523.0,0.000331,0.008904,5.97516,4233.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1097.94,-487.26,-1094.05,-47.17,0.0,0.0,0.0,0.0
2013631.0,2013496.0,0.0001,0.002837,1.31045,4092.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1040.06,252.88,1041.18,-360.36,0.0,0.0,0.0,0.0
2013496.0,2013695.0,0.000178,0.005302,2.1918,4094.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-786.78,-348.39,787.92,148.31,0.0,0.0,0.0,0.0
2013498.0,2013497.0,0.000501,0.030672,0.0,339.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-32.81,18.4,32.82,-18.0,0.0,0.0,0.0,0.0
2013497.0,2013505.0,0.00021,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.35,-110.42,13.37,110.54,0.0,0.0,0.0,0.0
2013516.0,2013505.0,0.000445,0.005546,0.06585,1217.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,246.8,8.12,-246.55,-12.07,0.0,0.0,0.0,0.0
2013505.0,2013621.0,0.000844,0.010705,0.27607,1336.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,423.15,6.14,-421.74,-17.8,0.0,0.0,0.0,0.0
2013507.0,2013506.0,6.2e-05,0.00471,0.0,1430.34,0.0,0.0,1.0,0.0,1.0,0.0,0.0,282.6,-0.34,-282.55,3.85,0.0,0.0,0.0,0.0
2013506.0,2013509.0,0.000101,0.007479,0.0,1563.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.75,29.24,229.8,-25.51,0.0,0.0,0.0,0.0
2013506.0,2013510.0,9.5e-05,0.008588,0.0,1562.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.75,29.8,229.8,-25.51,0.0,0.0,0.0,0.0
2013506.0,2013511.0,7.1e-05,0.006502,0.0,1559.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.76,28.76,229.8,-25.51,0.0,0.0,0.0,0.0
2013695.0,2013506.0,8e-05,0.002276,1.58513,4217.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1231.5,149.06,1232.65,-286.91,0.0,0.0,0.0,0.0
2013508.0,2013507.0,0.00052,0.027369,0.0,375.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-56.14,-7.8,56.15,8.63,0.0,0.0,0.0,0.0
2013537.0,2013507.0,0.000138,0.001672,0.03586,1164.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,175.6,-44.72,-175.56,41.38,0.0,0.0,0.0,0.0
2013512.0,2013647.0,0.005749,0.031968,0.02671,243.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.77,4.76,77.09,-5.78,0.0,0.0,0.0,0.0
2013513.0,2013582.0,0.008141,0.056508,0.05878,220.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.78,-2.98,-26.72,-2.81,0.0,0.0,0.0,0.0
2013514.0,2013515.0,0.0054,0.154684,0.0,89.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.04,10.06,44.14,-7.18,0.0,0.0,0.0,0.0
2013635.0,2013514.0,0.012274,0.076812,0.02977,208.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.52,7.85,31.64,-10.36,0.0,0.0,0.0,0.0
2013514.0,2013683.0,0.00611,0.033383,0.01119,190.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.4,-1.45,-7.4,0.24,0.0,0.0,0.0,0.0
2013517.0,2013516.0,0.000643,0.030825,0.0,402.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-90.47,22.42,90.52,-19.96,0.0,0.0,0.0,0.0
2013516.0,2013518.0,0.000228,0.015855,0.0,483.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-119.8,23.78,119.83,-21.59,0.0,0.0,0.0,0.0
2013516.0,2013519.0,0.000322,0.01648,0.0,480.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-132.34,24.36,132.39,-21.59,0.0,0.0,0.0,0.0
2013516.0,2013520.0,0.000467,0.027891,0.0,479.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-149.8,27.59,149.9,-21.59,0.0,0.0,0.0,0.0
2013516.0,2013521.0,0.001486,0.076261,0.0,152.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.46,1.34,7.46,-1.3,0.0,0.0,0.0,0.0
2013516.0,2013619.0,0.0007,0.007982,0.18419,1185.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-205.29,1.19,205.56,-17.93,0.0,0.0,0.0,0.0
2013660.0,2013517.0,0.005604,0.020278,0.0152,210.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.19,11.37,21.23,-12.92,0.0,0.0,0.0,0.0
2013522.0,2013556.0,0.000363,0.001968,0.00056,186.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.67,-0.53,-13.67,0.48,0.0,0.0,0.0,0.0
2013524.0,2013523.0,8e-05,0.005883,0.0,1486.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-428.7,-49.76,428.84,59.92,0.0,0.0,0.0,0.0
2013523.0,2013526.0,0.000106,0.007042,0.0,1281.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-124.15,7.09,124.17,-6.08,0.0,0.0,0.0,0.0
2013523.0,2013527.0,0.00012,0.01011,0.0,1280.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-68.06,6.52,68.07,-6.08,0.0,0.0,0.0,0.0
2013523.0,2013528.0,0.000123,0.008829,0.0,1279.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013523.0,2013554.0,0.000617,0.018942,9.29809,4347.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1413.76,-373.22,-1402.3,-284.22,0.0,0.0,0.0,0.0
2013523.0,2013554.0,0.000617,0.018942,9.29809,4347.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1413.76,-373.22,-1402.3,-284.22,0.0,0.0,0.0,0.0
2013523.0,2013580.0,0.000308,0.009053,6.26692,4286.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,678.77,-295.75,-677.45,-343.3,0.0,0.0,0.0,0.0
2013681.0,2013523.0,0.000296,0.008162,4.65478,4266.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1353.72,-264.35,-1348.71,-101.26,0.0,0.0,0.0,0.0
2013523.0,2013695.0,0.000403,0.010827,7.38366,4255.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1300.16,-250.84,1306.51,-378.65,0.0,0.0,0.0,0.0
2013525.0,2013524.0,0.000214,0.013017,0.0,322.26,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-18.68,-23.08,18.68,23.19,0.0,0.0,0.0,0.0
2013525.0,2013663.0,0.006812,0.035077,0.01274,191.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.39,20.49,-11.35,-21.66,0.0,0.0,0.0,0.0
2013529.0,2013530.0,0.001668,0.062643,0.0,140.4,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-60.76,4.67,60.82,-2.49,0.0,0.0,0.0,0.0
2013529.0,2013531.0,0.000206,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.96,0.22,-1.96,-0.22,0.0,0.0,0.0,0.0
2013529.0,2013575.0,0.024754,0.122037,0.05167,225.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.12,8.7,46.63,-11.84,0.0,0.0,0.0,0.0
2013529.0,2013635.0,0.006823,0.031019,0.00742,263.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-124.83,25.95,125.84,-22.16,0.0,0.0,0.0,0.0
2013529.0,2013660.0,0.004471,0.019628,0.00656,253.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.27,31.59,92.66,-30.6,0.0,0.0,0.0,0.0
2013532.0,2013535.0,0.000534,0.016384,0.0,186.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-22.88,1.76,22.89,-1.67,0.0,0.0,0.0,0.0
2013532.0,2013536.0,0.000299,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.62,1.49,-4.62,-1.49,0.0,0.0,0.0,0.0
2013533.0,2013535.0,0.005073,0.155698,0.0,93.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,9.9,-0.64,-9.89,0.78,0.0,0.0,0.0,0.0
2013534.0,2013535.0,0.005073,0.155698,0.0,93.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,13.0,-0.64,-12.99,0.89,0.0,0.0,0.0,0.0
2013538.0,2013537.0,0.000516,0.027613,0.0,374.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-54.55,-1.69,54.57,2.46,0.0,0.0,0.0,0.0
2013537.0,2013539.0,0.000463,0.034252,0.0,496.53,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-155.19,25.43,155.3,-17.24,0.0,0.0,0.0,0.0
2013537.0,2013540.0,0.000261,0.014195,0.0,493.59,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-155.24,20.6,155.3,-17.24,0.0,0.0,0.0,0.0
2013537.0,2013541.0,0.000349,0.021768,0.0,493.47,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-155.22,22.41,155.3,-17.24,0.0,0.0,0.0,0.0
2013537.0,2013542.0,0.000533,0.022092,0.0,493.37,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-155.17,22.49,155.3,-17.24,0.0,0.0,0.0,0.0
2013675.0,2013537.0,0.000842,0.009128,0.15668,1226.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-253.51,37.96,254.03,-49.17,0.0,0.0,0.0,0.0
2013543.0,2013546.0,0.000417,0.023202,0.0,437.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,44.27,-31.06,-44.26,31.71,0.0,0.0,0.0,0.0
2013543.0,2013547.0,0.000242,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.49,28.73,4.49,-28.72,0.0,0.0,0.0,0.0
2013544.0,2013546.0,-9.1e-05,-0.005075,0.0,362.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.02,31.59,44.02,-31.73,0.0,0.0,0.0,0.0
2013544.0,2074114.0,0.039969,0.175397,0.05839,235.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.23,-12.97,-59.76,13.26,0.0,0.0,0.0,0.0
2074251.0,2013544.0,0.012346,0.060326,0.01546,205.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.11,-0.63,21.16,-0.74,0.0,0.0,0.0,0.0
2013545.0,2013546.0,0.00207,0.115023,0.0,75.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-0.24,-0.02,0.24,0.02,0.0,0.0,0.0,0.0
2013595.0,2013547.0,0.001026,0.012445,0.20134,1291.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,293.57,-27.03,-292.72,16.45,0.0,0.0,0.0,0.0
2013547.0,2074250.0,0.000492,0.00635,0.12213,1090.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.45,81.22,68.51,-93.09,0.0,0.0,0.0,0.0
2013547.0,2074330.0,0.003787,0.03992,0.9985,1339.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,356.68,-68.94,-352.04,13.85,0.0,0.0,0.0,0.0
2013549.0,2013548.0,0.000935,0.041152,0.0,427.72,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-129.3,6.83,129.45,-0.15,0.0,0.0,0.0,0.0
2013548.0,2013588.0,0.003358,0.034273,0.76701,1371.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-451.28,-6.63,457.95,-5.71,0.0,0.0,0.0,0.0
2013550.0,2013551.0,0.002249,0.069481,0.0,173.09,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-132.77,26.43,133.15,-14.78,0.0,0.0,0.0,0.0
2013550.0,2013552.0,0.002512,0.079784,0.0,173.09,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-132.73,28.22,133.15,-14.78,0.0,0.0,0.0,0.0
2013550.0,2013553.0,0.000249,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,264.36,-55.04,-264.19,55.77,0.0,0.0,0.0,0.0
2013553.0,2013615.0,0.010985,0.063556,0.02175,212.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.95,-0.64,-29.86,-1.17,0.0,0.0,0.0,0.0
2013676.0,2013553.0,0.000203,0.000654,0.00029,273.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-153.14,44.53,153.19,-44.41,0.0,0.0,0.0,0.0
2013555.0,2013554.0,0.000116,0.009383,0.0,1480.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-386.97,-159.31,387.16,174.92,0.0,0.0,0.0,0.0
2013554.0,2013559.0,8.7e-05,0.006969,0.0,1383.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013554.0,2013560.0,0.000129,0.009636,0.0,1381.04,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-167.13,21.2,167.17,-18.56,0.0,0.0,0.0,0.0
2013554.0,2013561.0,0.000109,0.008093,0.0,1380.16,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-167.14,20.78,167.17,-18.56,0.0,0.0,0.0,0.0
2020321.0,2013554.0,0.000292,0.008521,6.3209,4332.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-877.66,-251.9,879.74,-374.84,0.0,0.0,0.0,0.0
2020321.0,2013554.0,0.000292,0.008521,6.3209,4332.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-877.66,-251.9,879.74,-374.84,0.0,0.0,0.0,0.0
2013554.0,2020387.0,0.000464,0.012548,5.56725,4202.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,992.23,-200.89,-987.98,-282.56,0.0,0.0,0.0,0.0
2013555.0,2013558.0,0.000625,0.043885,0.0,478.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,71.79,-10.77,-71.76,12.96,0.0,0.0,0.0,0.0
2013556.0,2013558.0,-0.000137,-0.009635,0.0,403.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-71.77,12.48,71.76,-12.96,0.0,0.0,0.0,0.0
2013556.0,2020156.0,0.02555,0.125901,0.08032,214.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.01,-6.41,-24.86,-1.33,0.0,0.0,0.0,0.0
2013557.0,2013558.0,0.00317,0.222399,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013562.0,2013565.0,0.000294,0.016962,0.0,651.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,294.38,60.35,-294.12,-45.79,0.0,0.0,0.0,0.0
2013562.0,2013568.0,0.0001,0.0001,0.0,757.8,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-24.32,0.07,24.32,-0.06,0.0,0.0,0.0,0.0
2013562.0,2013588.0,0.000606,0.007152,0.1974,1160.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-440.39,-45.31,441.51,37.7,0.0,0.0,0.0,0.0
2013650.0,2013562.0,0.001455,0.014655,0.42618,1317.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,160.75,-48.9,-160.39,7.86,0.0,0.0,0.0,0.0
2013563.0,2013565.0,8.4e-05,0.004864,0.0,526.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-294.05,-41.62,294.12,45.79,0.0,0.0,0.0,0.0
2013564.0,2013565.0,0.002527,0.145627,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013566.0,2013568.0,0.000268,0.02163,0.0,378.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,11.73,0.0,-11.73,0.03,0.0,0.0,0.0,0.0
2013567.0,2013568.0,0.000268,0.02163,0.0,378.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,12.59,0.0,-12.59,0.03,0.0,0.0,0.0,0.0
2013569.0,2013570.0,0.002695,0.08881,0.0,126.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-69.36,-9.53,69.48,13.5,0.0,0.0,0.0,0.0
2013569.0,2013617.0,0.00369,0.014179,0.00828,222.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.8,11.25,-45.72,-11.87,0.0,0.0,0.0,0.0
2013572.0,2013571.0,0.000437,0.028709,0.0,433.04,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-118.87,-63.29,118.95,68.66,0.0,0.0,0.0,0.0
2013573.0,2013638.0,0.002258,0.012598,0.00665,245.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.74,2.89,80.87,-2.85,0.0,0.0,0.0,0.0
2013574.0,2013575.0,0.000204,0.001044,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.0,-10.37,-71.99,10.42,0.0,0.0,0.0,0.0
2013575.0,2013591.0,0.005467,0.026028,0.02601,199.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.36,1.42,-25.33,-4.11,0.0,0.0,0.0,0.0
2013576.0,2013577.0,0.009574,0.31418,0.0,60.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-23.27,-6.92,23.33,8.65,0.0,0.0,0.0,0.0
2013576.0,2013578.0,0.00747,0.196598,0.0,71.52,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-32.19,-6.66,32.26,8.65,0.0,0.0,0.0,0.0
2013576.0,2013579.0,0.000208,0.001133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.46,13.58,-55.45,-13.55,0.0,0.0,0.0,0.0
2013579.0,2013664.0,0.006058,0.031314,0.14881,227.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.71,-7.68,48.85,-7.57,0.0,0.0,0.0,0.0
2013581.0,2013580.0,0.000111,0.007821,0.0,1579.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-601.35,-35.84,601.73,62.42,0.0,0.0,0.0,0.0
2013581.0,2013580.0,0.000111,0.007821,0.0,1579.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-601.35,-35.84,601.73,62.42,0.0,0.0,0.0,0.0
2013580.0,2013583.0,0.000142,0.011606,0.0,1085.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-23.97,2.02,23.97,-1.96,0.0,0.0,0.0,0.0
2013580.0,2013584.0,0.000254,0.018477,0.0,970.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-33.8,2.16,33.81,-1.96,0.0,0.0,0.0,0.0
2013580.0,2013585.0,0.000186,0.016658,0.0,853.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-14.06,0.77,14.06,-0.74,0.0,0.0,0.0,0.0
2013580.0,2013587.0,0.00026,0.021084,0.0,813.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-6.96,0.4,6.96,-0.39,0.0,0.0,0.0,0.0
2013580.0,2013631.0,0.000262,0.007499,4.46471,4222.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1714.49,-18.1,1721.77,-252.63,0.0,0.0,0.0,0.0
2013580.0,2020321.0,0.000801,0.022112,13.3614,4166.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1267.27,-630.31,-1255.27,-486.34,0.0,0.0,0.0,0.0
2013582.0,2013581.0,0.000735,0.035205,0.0,480.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-209.39,-14.99,209.7,29.78,0.0,0.0,0.0,0.0
2013581.0,2013586.0,0.000731,0.046204,0.0,270.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.7,0.84,11.7,-0.78,0.0,0.0,0.0,0.0
2013581.0,2013588.0,0.000201,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1004.71,41.07,-1002.81,-31.34,0.0,0.0,0.0,0.0
2013588.0,2013656.0,0.002783,0.031203,0.4839,1105.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.35,-0.65,-103.06,-46.99,0.0,0.0,0.0,0.0
2013589.0,2013590.0,0.003511,0.105317,0.0,133.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-102.64,25.64,103.0,-14.83,0.0,0.0,0.0,0.0
2013589.0,2013591.0,0.000284,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.64,-25.64,-102.61,25.75,0.0,0.0,0.0,0.0
2013593.0,2013592.0,0.000542,0.033019,0.0,402.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-117.91,3.85,117.98,0.52,0.0,0.0,0.0,0.0
2013592.0,2013667.0,0.001524,0.01837,0.29557,1325.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-276.05,28.27,277.18,-45.64,0.0,0.0,0.0,0.0
2013595.0,2013594.0,8.2e-05,0.007324,0.0,1524.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-544.27,36.29,544.5,-15.33,0.0,0.0,0.0,0.0
2013594.0,2013597.0,7e-05,0.004884,0.0,1296.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013594.0,2013598.0,0.000166,0.012938,0.0,1295.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-88.01,-48.85,88.03,50.11,0.0,0.0,0.0,0.0
2013594.0,2013599.0,0.000164,0.011542,0.0,1294.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-115.65,-48.36,115.67,50.11,0.0,0.0,0.0,0.0
2013596.0,2013595.0,0.000459,0.028922,0.0,364.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-47.5,10.92,47.51,-10.26,0.0,0.0,0.0,0.0
2013595.0,2074250.0,0.001163,0.015757,0.42526,1216.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,203.18,1.0,-202.71,-38.65,0.0,0.0,0.0,0.0
2013596.0,2074113.0,0.02984,0.165693,0.0855,227.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.5,-10.92,-46.85,5.62,0.0,0.0,0.0,0.0
2013600.0,2013657.0,0.001714,0.009642,0.00451,194.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.03,11.68,-16.03,-12.13,0.0,0.0,0.0,0.0
2013679.0,2013600.0,0.001723,0.010085,0.01441,182.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.83,-1.0,7.83,-0.54,0.0,0.0,0.0,0.0
2013601.0,2013604.0,-0.000264,-0.009067,0.0,224.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-12.17,-5.57,12.16,5.55,0.0,0.0,0.0,0.0
2013601.0,2013633.0,0.004701,0.023315,0.03123,174.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.52,-5.17,0.52,1.82,0.0,0.0,0.0,0.0
2013601.0,2013655.0,0.019463,0.107597,0.13584,248.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.69,-5.86,-89.2,-0.26,0.0,0.0,0.0,0.0
2013657.0,2013601.0,0.001432,0.008895,0.00559,208.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.81,-13.91,-31.79,13.41,0.0,0.0,0.0,0.0
2013601.0,2013679.0,0.001621,0.007641,0.00169,221.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.22,3.18,46.25,-3.21,0.0,0.0,0.0,0.0
2013602.0,2013604.0,0.003607,0.123733,0.0,112.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,12.17,5.76,-12.16,-5.55,0.0,0.0,0.0,0.0
2013603.0,2013604.0,0.003607,0.123733,0.0,112.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013605.0,2013606.0,0.003403,0.117653,0.0,128.57,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-65.26,19.27,65.41,-14.24,0.0,0.0,0.0,0.0
2013605.0,2013607.0,0.000265,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.26,-19.27,-65.25,19.31,0.0,0.0,0.0,0.0
2013605.0,2013608.0,0.000208,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013605.0,2013609.0,0.000203,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013605.0,2013610.0,0.000229,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013638.0,2013607.0,0.002609,0.016475,0.00613,204.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.37,4.37,22.38,-4.95,0.0,0.0,0.0,0.0
2013611.0,2013612.0,0.007327,0.251003,0.0,65.57,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-15.98,1.4,16.0,-0.78,0.0,0.0,0.0,0.0
2013611.0,2013613.0,0.086864,2.1436,0.0,9.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.24,0.92,5.26,-0.35,0.0,0.0,0.0,0.0
2013633.0,2013611.0,0.033494,0.204546,0.06922,211.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.48,-3.39,-31.17,-2.1,0.0,0.0,0.0,0.0
2013655.0,2013611.0,0.012309,0.063546,0.01303,227.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.07,0.51,52.39,-0.23,0.0,0.0,0.0,0.0
2013614.0,2013615.0,0.00023,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.52,-1.44,-7.52,1.44,0.0,0.0,0.0,0.0
2013617.0,2013616.0,0.000523,0.03074,0.0,315.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,17.37,15.81,-17.36,-15.66,0.0,0.0,0.0,0.0
2013616.0,2013618.0,0.000331,0.021104,0.0,526.22,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-171.4,34.92,171.49,-28.94,0.0,0.0,0.0,0.0
2013616.0,2013619.0,0.000297,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,188.76,-19.27,-188.66,19.64,0.0,0.0,0.0,0.0
2013619.0,2013675.0,0.001317,0.014208,0.50862,1202.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-238.62,7.4,239.32,-54.59,0.0,0.0,0.0,0.0
2013620.0,2013624.0,0.000258,0.019011,0.0,1507.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,233.99,17.28,-233.85,-7.49,0.0,0.0,0.0,0.0
2013620.0,2013625.0,0.000105,0.009119,0.0,1664.47,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013620.0,2013626.0,4.8e-05,0.004118,0.0,1662.83,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-246.06,17.21,246.09,-14.86,0.0,0.0,0.0,0.0
2013620.0,2013627.0,9e-05,0.006117,0.0,1662.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-230.18,17.91,230.23,-14.86,0.0,0.0,0.0,0.0
2013620.0,2013628.0,0.000126,0.010685,0.0,1661.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013620.0,2013629.0,8.9e-05,0.006741,0.0,1658.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-303.2,20.69,303.28,-14.86,0.0,0.0,0.0,0.0
2013620.0,2013630.0,6.8e-05,0.005771,0.0,1658.66,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013620.0,2013631.0,0.000201,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,545.46,-73.09,-544.89,76.22,0.0,0.0,0.0,0.0
2013622.0,2013621.0,0.000453,0.030352,0.0,430.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-125.88,19.24,125.95,-14.66,0.0,0.0,0.0,0.0
2013621.0,2013624.0,-0.000125,-0.009216,0.0,1407.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-233.92,-12.24,233.85,7.49,0.0,0.0,0.0,0.0
2013623.0,2013624.0,0.000689,0.050793,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013666.0,2013631.0,0.000167,0.004392,2.32019,4150.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-949.91,-148.3,951.33,-61.36,0.0,0.0,0.0,0.0
2013634.0,2013635.0,0.00028,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.34,-14.21,-94.32,14.3,0.0,0.0,0.0,0.0
2013634.0,2013636.0,0.00024,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013637.0,2013640.0,0.000949,0.046472,0.0,527.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,58.52,2.49,-58.49,-1.02,0.0,0.0,0.0,0.0
2013637.0,2013641.0,0.000512,0.028771,0.0,378.05,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-49.22,9.78,49.23,-9.07,0.0,0.0,0.0,0.0
2013637.0,2013642.0,0.000558,0.02863,0.0,323.23,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-34.86,6.25,34.87,-5.9,0.0,0.0,0.0,0.0
2013637.0,2013643.0,0.000237,0.001037,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.56,-18.52,-25.56,18.53,0.0,0.0,0.0,0.0
2013637.0,2013644.0,0.000256,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013638.0,2013640.0,-0.000322,-0.015747,0.0,377.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-58.5,-1.52,58.49,1.02,0.0,0.0,0.0,0.0
2013639.0,2013640.0,0.002783,0.136257,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013646.0,2013645.0,9.6e-05,0.006494,0.0,1388.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-166.08,-17.66,166.1,19.37,0.0,0.0,0.0,0.0
2013645.0,2013649.0,0.000275,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,322.4,-73.58,-322.11,74.61,0.0,0.0,0.0,0.0
2013647.0,2013646.0,0.000317,0.018438,0.0,448.19,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-154.34,-1.51,154.41,5.65,0.0,0.0,0.0,0.0
2013646.0,2013648.0,0.000261,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.17,6.63,-60.16,-6.59,0.0,0.0,0.0,0.0
2013689.0,2013648.0,3.8e-05,0.000465,0.00721,1265.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,304.99,112.97,-304.95,-113.28,0.0,0.0,0.0,0.0
2013651.0,2013650.0,0.000244,0.016193,0.0,547.2,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-303.2,-66.54,303.43,81.8,0.0,0.0,0.0,0.0
2013650.0,2013654.0,0.0001,0.004839,0.0,641.1,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-12.93,1.03,12.93,-1.02,0.0,0.0,0.0,0.0
2013652.0,2013654.0,0.000913,0.048213,0.0,320.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,5.95,-0.49,-5.94,0.51,0.0,0.0,0.0,0.0
2013653.0,2013654.0,0.000913,0.048213,0.0,320.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,6.99,-0.49,-6.99,0.51,0.0,0.0,0.0,0.0
2013657.0,2013656.0,0.000337,0.028663,0.0,423.57,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-134.21,30.46,134.27,-25.33,0.0,0.0,0.0,0.0
2013656.0,2013658.0,0.000465,0.026865,0.0,300.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.22,-0.91,10.22,0.93,0.0,0.0,0.0,0.0
2013656.0,2013659.0,0.000458,0.028884,0.0,298.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.99,-0.81,20.99,0.93,0.0,0.0,0.0,0.0
2013660.0,2013661.0,0.004295,0.12431,0.0,107.12,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-56.49,15.09,56.64,-10.8,0.0,0.0,0.0,0.0
2013660.0,2013662.0,0.010512,0.249159,0.0,59.4,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-14.97,4.14,15.0,-3.53,0.0,0.0,0.0,0.0
2013664.0,2013665.0,0.005987,0.170824,0.0,69.56,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-13.78,1.46,13.79,-1.16,0.0,0.0,0.0,0.0
2013667.0,2013666.0,0.000112,0.008648,0.0,1529.43,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-610.43,-133.73,610.85,166.4,0.0,0.0,0.0,0.0
2013666.0,2013669.0,0.000142,0.012523,0.0,1451.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013666.0,2013670.0,7.9e-05,0.005873,0.0,1445.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-193.64,11.57,193.67,-9.49,0.0,0.0,0.0,0.0
2013666.0,2013671.0,9.5e-05,0.007545,0.0,1443.57,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-126.42,10.63,126.43,-9.49,0.0,0.0,0.0,0.0
2013666.0,2013672.0,0.00011,0.008821,0.0,1442.88,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013666.0,2013673.0,8.5e-05,0.006989,0.0,1442.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013666.0,2013674.0,0.000138,0.011008,0.0,1441.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-193.62,13.4,193.67,-9.49,0.0,0.0,0.0,0.0
2013668.0,2013667.0,0.000274,0.019065,0.0,410.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-108.71,7.23,108.74,-5.07,0.0,0.0,0.0,0.0
2013676.0,2013675.0,0.000415,0.024981,0.0,300.33,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,11.23,-48.11,-11.22,48.69,0.0,0.0,0.0,0.0
2013675.0,2013677.0,0.000213,0.015344,0.0,477.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013675.0,2013678.0,0.000332,0.019887,0.0,474.84,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-143.44,19.75,143.5,-15.93,0.0,0.0,0.0,0.0
2013675.0,2013699.0,0.00069,0.008642,0.11699,1188.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.85,-51.81,-168.65,41.63,0.0,0.0,0.0,0.0
2013679.0,2013680.0,0.004727,0.149273,0.0,72.68,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-38.43,4.21,38.5,-1.89,0.0,0.0,0.0,0.0
2013682.0,2013681.0,9.5e-05,0.008076,0.0,1375.35,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,113.19,-9.87,-113.18,10.83,0.0,0.0,0.0,0.0
2013681.0,2013684.0,3.9e-05,0.00288,0.0,1647.49,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-267.89,-59.66,267.92,61.77,0.0,0.0,0.0,0.0
2013681.0,2013685.0,8.2e-05,0.006753,0.0,1647.04,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-191.29,-59.14,191.32,61.77,0.0,0.0,0.0,0.0
2013681.0,2013686.0,0.000149,0.010733,0.0,1603.91,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013681.0,2013695.0,0.000131,0.003949,1.4998,4144.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-781.36,-68.42,782.11,-71.41,0.0,0.0,0.0,0.0
2013683.0,2013682.0,0.000463,0.028415,0.0,291.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.4,-0.24,-7.4,0.26,0.0,0.0,0.0,0.0
2013682.0,2013699.0,0.002218,0.025864,0.35189,1132.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.79,9.61,106.04,-45.03,0.0,0.0,0.0,0.0
2013687.0,2013688.0,0.000216,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.73,0.0,-33.72,0.01,0.0,0.0,0.0,0.0
2013689.0,2013692.0,0.000708,0.048158,0.0,435.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,104.98,3.6,-104.91,1.4,0.0,0.0,0.0,0.0
2013689.0,2013693.0,0.000354,0.020996,0.0,567.85,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-241.29,-75.82,241.5,88.31,0.0,0.0,0.0,0.0
2013689.0,2013694.0,0.000484,0.021446,0.0,565.89,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-241.21,-75.57,241.5,88.31,0.0,0.0,0.0,0.0
2013690.0,2013692.0,-0.000341,-0.023161,0.0,410.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.95,-1.0,104.91,-1.4,0.0,0.0,0.0,0.0
2013691.0,2013692.0,0.001816,0.123437,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2013696.0,2013695.0,8.3e-05,0.006819,0.0,1289.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,79.29,1.04,-79.29,-0.65,0.0,0.0,0.0,0.0
2013695.0,2013698.0,6.3e-05,0.005274,0.0,1801.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-641.92,-275.48,642.2,299.27,0.0,0.0,0.0,0.0
2013697.0,2013696.0,0.000409,0.031812,0.0,319.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,16.69,-2.23,-16.69,2.31,0.0,0.0,0.0,0.0
2013696.0,2013699.0,0.00026,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.6,-3.36,62.61,3.4,0.0,0.0,0.0,0.0
2020000.0,2020004.0,0.000259,0.00173,0.00226,173.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.43,-7.8,8.43,7.56,0.0,0.0,0.0,0.0
2020000.0,2020433.0,0.004676,0.028177,0.01,208.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.56,-11.37,35.62,10.7,0.0,0.0,0.0,0.0
2020002.0,2020001.0,0.001724,0.011736,0.01624,243.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.61,7.57,-72.52,-8.67,0.0,0.0,0.0,0.0
2020001.0,2020010.0,0.026974,0.148936,0.0679,210.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.8,-6.04,-24.64,-0.13,0.0,0.0,0.0,0.0
2020002.0,2020003.0,0.000247,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.98,20.95,-43.97,-20.92,0.0,0.0,0.0,0.0
2020002.0,2020532.0,0.006703,0.0311,0.00726,270.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-116.58,-28.52,117.51,32.03,0.0,0.0,0.0,0.0
2020004.0,2020015.0,0.013142,0.087401,0.05573,194.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.9,-4.83,21.96,-0.61,0.0,0.0,0.0,0.0
2020433.0,2020004.0,0.005339,0.037687,0.00791,202.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.14,8.28,-26.1,-8.84,0.0,0.0,0.0,0.0
2020006.0,2020005.0,0.000407,0.023699,0.0,380.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-72.41,15.69,72.43,-14.43,0.0,0.0,0.0,0.0
2020005.0,2020007.0,0.000235,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.48,8.84,-51.47,-8.81,0.0,0.0,0.0,0.0
2020006.0,2020028.0,0.054383,0.394748,0.09079,179.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.42,-8.97,-12.33,0.12,0.0,0.0,0.0,0.0
2020008.0,2020009.0,0.000269,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.88,9.4,-39.88,-9.38,0.0,0.0,0.0,0.0
2020008.0,2020433.0,0.005026,0.039838,0.05998,170.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.14,-15.65,-3.13,9.42,0.0,0.0,0.0,0.0
2020010.0,2020011.0,0.000263,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.7,4.86,-16.7,-4.85,0.0,0.0,0.0,0.0
2020017.0,2020010.0,0.012044,0.053863,0.04264,239.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.11,8.07,70.7,-9.85,0.0,0.0,0.0,0.0
2020026.0,2020010.0,0.012939,0.096333,0.08316,229.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.26,-10.0,-62.76,5.12,0.0,0.0,0.0,0.0
2020012.0,2020013.0,0.000243,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.0,-7.9,13.0,7.9,0.0,0.0,0.0,0.0
2020013.0,2020014.0,0.007445,0.04934,0.02837,187.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.41,-1.12,12.42,-1.71,0.0,0.0,0.0,0.0
2020025.0,2020013.0,0.015128,0.097786,0.0558,165.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.59,1.05,-0.59,-6.78,0.0,0.0,0.0,0.0
2020014.0,2020017.0,0.022426,0.119515,0.03646,233.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.75,10.34,59.53,-9.89,0.0,0.0,0.0,0.0
2020014.0,2020019.0,0.004572,0.030479,0.03655,202.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.18,-13.68,-19.16,10.07,0.0,0.0,0.0,0.0
2020015.0,2020016.0,0.000293,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.73,3.37,-13.73,-3.37,0.0,0.0,0.0,0.0
2020017.0,2020018.0,0.000206,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.58,1.82,-10.58,-1.82,0.0,0.0,0.0,0.0
2020019.0,2020020.0,0.000224,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.0,2.74,-24.0,-2.73,0.0,0.0,0.0,0.0
2020021.0,2020019.0,0.006281,0.045433,0.03337,179.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.52,-0.68,8.52,-2.73,0.0,0.0,0.0,0.0
2020019.0,2020023.0,0.005716,0.034201,0.09267,175.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.36,-10.08,13.37,0.56,0.0,0.0,0.0,0.0
2020025.0,2020021.0,0.004115,0.025533,0.01599,186.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.09,-1.52,-16.08,-0.07,0.0,0.0,0.0,0.0
2020021.0,2020031.0,0.007093,0.050804,0.04349,185.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.74,-1.72,-13.73,-2.67,0.0,0.0,0.0,0.0
2020023.0,2020022.0,0.00066,0.029275,0.0,425.86,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-119.92,-30.7,120.02,35.14,0.0,0.0,0.0,0.0
2020022.0,2020024.0,0.000261,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.02,-128.08,120.1,128.42,0.0,0.0,0.0,0.0
2020023.0,2020025.0,0.001419,0.009144,0.00401,217.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.05,16.44,-47.01,-16.63,0.0,0.0,0.0,0.0
2020029.0,2020023.0,0.009882,0.056072,0.05872,215.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.68,-6.28,27.76,0.64,0.0,0.0,0.0,0.0
2020024.0,2020533.0,0.008738,0.087824,1.25278,1234.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-217.24,-73.4,221.23,-21.89,0.0,0.0,0.0,0.0
2020024.0,2021035.0,0.00309,0.03417,0.76733,1142.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.15,-55.02,-96.86,-21.52,0.0,0.0,0.0,0.0
2020481.0,2020026.0,0.01436,0.07788,0.11795,233.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.72,-17.51,-70.99,9.22,0.0,0.0,0.0,0.0
2020027.0,2021002.0,0.006533,0.044987,0.02788,218.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.28,-4.16,23.32,1.5,0.0,0.0,0.0,0.0
2020032.0,2020029.0,0.003052,0.018999,0.0078,183.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.8,1.0,8.8,-1.79,0.0,0.0,0.0,0.0
2020029.0,2020036.0,0.006709,0.039711,0.04793,159.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.05,-6.61,9.06,1.71,0.0,0.0,0.0,0.0
2020030.0,2020352.0,0.006943,0.034853,0.02106,193.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.71,4.03,20.74,-6.07,0.0,0.0,0.0,0.0
2020030.0,2020477.0,0.011138,0.045451,0.08765,177.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.6,-5.8,-9.59,-3.29,0.0,0.0,0.0,0.0
2020032.0,2020033.0,0.000267,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.18,2.52,-20.18,-2.52,0.0,0.0,0.0,0.0
2020036.0,2020032.0,0.00929,0.04632,0.01861,172.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.4,1.67,-11.39,-3.53,0.0,0.0,0.0,0.0
2020034.0,2020035.0,0.000201,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.12,7.71,-19.12,-7.7,0.0,0.0,0.0,0.0
2020038.0,2020034.0,0.012471,0.056592,0.04122,190.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.03,6.86,11.06,-11.02,0.0,0.0,0.0,0.0
2020048.0,2020034.0,0.006838,0.039084,0.02297,210.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.24,-5.34,-30.18,3.32,0.0,0.0,0.0,0.0
2020036.0,2020486.0,0.010002,0.04543,0.0327,217.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.67,-13.99,55.99,12.01,0.0,0.0,0.0,0.0
2020037.0,2020305.0,0.006402,0.036197,0.02017,216.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.58,-2.84,40.68,1.33,0.0,0.0,0.0,0.0
2020037.0,2020450.0,0.003257,0.019951,0.01996,240.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.07,-11.8,81.28,11.01,0.0,0.0,0.0,0.0
2020037.0,2021011.0,0.005668,0.028882,0.04043,233.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.9,5.7,-69.63,-8.47,0.0,0.0,0.0,0.0
2020037.0,2021047.0,0.014821,0.075095,0.02742,206.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.7,6.96,-35.51,-8.79,0.0,0.0,0.0,0.0
2020038.0,2020039.0,0.000204,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.84,1.88,-12.84,-1.88,0.0,0.0,0.0,0.0
2020047.0,2020038.0,0.009199,0.056303,0.01926,171.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.81,6.76,-1.81,-8.74,0.0,0.0,0.0,0.0
2020040.0,2020041.0,0.000287,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.48,3.52,-30.48,-3.51,0.0,0.0,0.0,0.0
2020040.0,2020051.0,0.004011,0.023604,0.01052,219.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.21,21.9,39.29,-22.54,0.0,0.0,0.0,0.0
2020040.0,2020498.0,0.001,0.006637,0.00287,187.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.73,-25.42,-8.72,25.17,0.0,0.0,0.0,0.0
2020042.0,2020051.0,0.001373,0.009979,0.00181,212.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.0,-21.14,41.03,21.16,0.0,0.0,0.0,0.0
2020059.0,2020042.0,0.005683,0.032588,0.01493,179.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.63,-5.31,-7.62,3.79,0.0,0.0,0.0,0.0
2020043.0,2020045.0,0.005958,0.031156,0.04901,237.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.61,-0.5,-69.33,-3.03,0.0,0.0,0.0,0.0
2020348.0,2020043.0,0.00417,0.026283,0.03199,260.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.21,2.7,-99.8,-3.44,0.0,0.0,0.0,0.0
2020044.0,2020045.0,0.000246,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.89,-12.4,25.89,12.41,0.0,0.0,0.0,0.0
2020056.0,2020045.0,0.016608,0.088933,0.02741,222.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.12,8.31,43.44,-9.39,0.0,0.0,0.0,0.0
2020046.0,2020052.0,0.008033,0.050537,0.0344,238.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.92,6.5,69.3,-7.71,0.0,0.0,0.0,0.0
2020046.0,2020529.0,0.008735,0.038536,0.01649,223.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.04,-11.56,-42.87,10.59,0.0,0.0,0.0,0.0
2020047.0,2020292.0,0.006589,0.036637,0.28418,179.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.31,-11.41,21.34,-18.28,0.0,0.0,0.0,0.0
2020048.0,2020049.0,0.000273,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.23,0.72,-8.23,-0.72,0.0,0.0,0.0,0.0
2020050.0,2020051.0,0.000202,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.97,-3.53,29.97,3.54,0.0,0.0,0.0,0.0
2020051.0,2020462.0,0.001803,0.011334,0.00895,267.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.29,-2.16,110.5,2.56,0.0,0.0,0.0,0.0
2020052.0,2020054.0,0.002733,0.013383,0.00743,226.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.33,16.17,46.39,-16.63,0.0,0.0,0.0,0.0
2020498.0,2020052.0,0.00328,0.014703,0.00936,226.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.03,15.77,-52.94,-16.31,0.0,0.0,0.0,0.0
2020053.0,2020070.0,0.007231,0.038029,0.26111,248.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.43,-5.46,-90.85,-18.65,0.0,0.0,0.0,0.0
2020298.0,2020053.0,0.010524,0.056138,0.05102,256.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.37,-4.16,-102.32,4.39,0.0,0.0,0.0,0.0
2020054.0,2020055.0,0.000231,0.001154,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.12,12.42,-41.11,-12.4,0.0,0.0,0.0,0.0
2020348.0,2020054.0,0.003114,0.021447,0.01317,188.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.71,-7.5,-15.7,6.2,0.0,0.0,0.0,0.0
2020054.0,2020389.0,0.007307,0.034326,0.06555,238.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.81,-1.99,72.17,-3.13,0.0,0.0,0.0,0.0
2020056.0,2020058.0,0.013047,0.059066,0.02331,232.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.37,-6.58,-56.95,6.14,0.0,0.0,0.0,0.0
2020529.0,2020056.0,0.008456,0.052574,0.05247,226.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.11,7.58,-49.9,-11.64,0.0,0.0,0.0,0.0
2020058.0,2020057.0,0.01175,0.054293,0.01902,209.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.06,-15.57,-28.93,14.21,0.0,0.0,0.0,0.0
2020057.0,2020087.0,0.012595,0.079061,0.04745,191.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.41,-16.59,-11.37,11.96,0.0,0.0,0.0,0.0
2020061.0,2020059.0,0.001624,0.008681,0.01003,223.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.68,-0.15,-47.64,-0.7,0.0,0.0,0.0,0.0
2020060.0,2020061.0,0.000261,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.0,-9.14,44.0,9.16,0.0,0.0,0.0,0.0
2020061.0,2020495.0,0.014637,0.076474,0.03404,249.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.68,-9.02,92.88,11.72,0.0,0.0,0.0,0.0
2020062.0,2020348.0,0.007862,0.038895,0.01937,234.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.22,-2.28,-67.87,2.0,0.0,0.0,0.0,0.0
2020062.0,2020354.0,0.00914,0.056931,0.11711,241.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.55,-1.1,78.08,-7.89,0.0,0.0,0.0,0.0
2020063.0,2020064.0,0.000233,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.73,1.99,-8.73,-1.99,0.0,0.0,0.0,0.0
2020063.0,2020065.0,0.000294,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.73,-1.99,8.73,1.99,0.0,0.0,0.0,0.0
2020065.0,2020080.0,0.015902,0.099438,0.04517,224.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.4,-0.29,-43.11,-2.54,0.0,0.0,0.0,0.0
2020065.0,2020498.0,0.010693,0.065923,0.0972,243.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.86,1.98,77.48,-8.32,0.0,0.0,0.0,0.0
2020065.0,2020529.0,0.007106,0.035918,0.01468,201.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.73,-3.68,-24.68,2.37,0.0,0.0,0.0,0.0
2020066.0,2020334.0,0.013604,0.066733,0.09367,234.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.53,-0.92,73.24,-5.3,0.0,0.0,0.0,0.0
2021324.0,2020066.0,0.009045,0.055487,0.0106,236.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.46,6.41,60.78,-5.47,0.0,0.0,0.0,0.0
2020067.0,2020068.0,0.000284,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.31,2.59,-24.3,-2.58,0.0,0.0,0.0,0.0
2020067.0,2020082.0,0.01773,0.081877,0.18013,230.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.59,-7.06,-60.95,-8.77,0.0,0.0,0.0,0.0
2020067.0,2020298.0,0.009525,0.047934,0.03719,243.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.89,4.48,86.56,-5.05,0.0,0.0,0.0,0.0
2020069.0,2020292.0,0.011146,0.055683,0.07169,235.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.99,19.09,61.44,-24.43,0.0,0.0,0.0,0.0
2020472.0,2020069.0,0.018514,0.104716,0.12832,232.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.74,12.73,49.21,-23.81,0.0,0.0,0.0,0.0
2020070.0,2020072.0,0.003106,0.015492,0.00352,216.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.74,5.99,39.79,-6.1,0.0,0.0,0.0,0.0
2020070.0,2020107.0,0.002602,0.013713,0.06487,251.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.59,0.69,-91.37,-6.25,0.0,0.0,0.0,0.0
2020071.0,2020072.0,0.00024,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.15,-8.65,34.15,8.66,0.0,0.0,0.0,0.0
2020401.0,2020072.0,0.004098,0.022554,0.00307,238.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.16,3.44,-73.94,-2.56,0.0,0.0,0.0,0.0
2020074.0,2020073.0,0.000313,0.021405,0.0,407.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-101.42,-23.61,101.46,25.82,0.0,0.0,0.0,0.0
2020365.0,2020073.0,0.002886,0.035449,1.03912,1330.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,343.45,-106.86,-340.07,39.51,0.0,0.0,0.0,0.0
2020381.0,2020073.0,0.001091,0.012953,0.26465,1073.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.26,-43.59,-78.18,16.36,0.0,0.0,0.0,0.0
2020073.0,2020396.0,0.002446,0.026146,1.63411,1295.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,316.8,-81.69,-314.49,-66.57,0.0,0.0,0.0,0.0
2020074.0,2020077.0,0.002894,0.01593,0.00349,232.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.88,17.29,-63.76,-16.99,0.0,0.0,0.0,0.0
2020076.0,2020075.0,0.001755,0.012157,0.01232,244.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.11,-12.48,-76.01,11.89,0.0,0.0,0.0,0.0
2020075.0,2020519.0,0.005733,0.036801,0.03292,226.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.15,-20.64,-43.03,17.99,0.0,0.0,0.0,0.0
2020077.0,2020076.0,0.003201,0.016537,0.00955,203.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.22,9.06,-28.2,-9.91,0.0,0.0,0.0,0.0
2020079.0,2020076.0,0.006051,0.030588,0.01334,192.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.65,-10.42,-11.63,9.11,0.0,0.0,0.0,0.0
2020076.0,2020109.0,0.006503,0.037568,0.0628,234.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.24,3.79,70.55,-8.53,0.0,0.0,0.0,0.0
2020077.0,2020078.0,0.000296,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.54,7.94,-35.53,-7.92,0.0,0.0,0.0,0.0
2020079.0,2020529.0,0.013931,0.080897,0.06425,222.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.41,3.39,40.63,-8.73,0.0,0.0,0.0,0.0
2020080.0,2020081.0,0.000227,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.76,10.94,-28.76,-10.93,0.0,0.0,0.0,0.0
2020080.0,2020097.0,0.003491,0.017266,0.00647,195.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.35,-8.4,-14.34,7.78,0.0,0.0,0.0,0.0
2020082.0,2020099.0,0.015265,0.065534,0.11261,231.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.76,4.58,59.29,-13.96,0.0,0.0,0.0,0.0
2020082.0,2021570.0,0.003745,0.019169,0.00579,240.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.39,-8.24,-77.17,8.77,0.0,0.0,0.0,0.0
2020083.0,2020084.0,0.000225,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.33,-3.64,42.33,3.66,0.0,0.0,0.0,0.0
2021558.0,2020084.0,0.00343,0.019514,0.00977,195.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.76,-7.42,16.77,6.48,0.0,0.0,0.0,0.0
2020084.0,2021570.0,0.004539,0.023392,0.02846,214.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.72,-4.86,37.78,2.27,0.0,0.0,0.0,0.0
2020084.0,2021674.0,0.008452,0.056036,0.01616,191.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.38,-5.27,21.42,3.87,0.0,0.0,0.0,0.0
2020085.0,2020086.0,0.000221,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.09,5.91,-25.09,-5.91,0.0,0.0,0.0,0.0
2020085.0,2020132.0,0.009078,0.066518,0.02065,223.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.49,7.8,-48.28,-8.41,0.0,0.0,0.0,0.0
2020085.0,2020453.0,0.004171,0.027592,0.03917,236.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.58,-13.72,73.8,11.04,0.0,0.0,0.0,0.0
2020087.0,2020095.0,0.029337,0.14185,0.0373,205.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.04,11.64,29.33,-14.08,0.0,0.0,0.0,0.0
2020087.0,2020334.0,0.004359,0.023218,0.15132,258.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.8,-26.95,-94.41,13.32,0.0,0.0,0.0,0.0
