fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2020087.0,2020519.0,0.004965,0.029175,0.02338,243.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.9,-1.33,89.28,1.11,0.0,0.0,0.0,0.0
2020088.0,2020089.0,0.000236,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.38,12.18,-22.37,-12.17,0.0,0.0,0.0,0.0
2020088.0,2021565.0,0.011797,0.052272,0.01998,201.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.14,3.96,-26.06,-5.67,0.0,0.0,0.0,0.0
2020088.0,2021601.0,0.000976,0.007038,0.00498,165.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.1,-18.54,-2.09,18.04,0.0,0.0,0.0,0.0
2020088.0,2021677.0,0.002375,0.011626,0.01053,255.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.62,3.52,100.85,-3.48,0.0,0.0,0.0,0.0
2020088.0,2023023.0,0.02063,0.095075,0.03819,226.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.0,-1.12,-49.51,-0.54,0.0,0.0,0.0,0.0
2020090.0,2020401.0,0.001458,0.007852,0.00814,270.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-131.89,-13.31,132.14,13.8,0.0,0.0,0.0,0.0
2020090.0,2021570.0,0.005187,0.029173,0.03009,251.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.46,-8.9,-92.03,8.22,0.0,0.0,0.0,0.0
2020091.0,2020099.0,0.002088,0.009969,0.00266,208.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.74,-4.04,-33.71,3.88,0.0,0.0,0.0,0.0
2020091.0,2020112.0,0.005325,0.0322,0.02039,254.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.97,20.82,-97.45,-19.79,0.0,0.0,0.0,0.0
2020091.0,2020425.0,0.000491,0.002458,0.00177,281.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-164.17,-22.54,164.3,23.0,0.0,0.0,0.0,0.0
2020092.0,2020093.0,0.000229,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.46,9.53,-32.46,-9.52,0.0,0.0,0.0,0.0
2020092.0,2020094.0,0.000214,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.46,-9.53,32.47,9.54,0.0,0.0,0.0,0.0
2020094.0,2020167.0,0.006494,0.037917,0.05384,242.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.8,12.15,78.18,-15.62,0.0,0.0,0.0,0.0
2020094.0,2020461.0,0.001225,0.006303,0.00778,224.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.33,-21.69,-45.3,21.01,0.0,0.0,0.0,0.0
2020095.0,2020096.0,0.000275,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.05,16.46,-25.05,-16.46,0.0,0.0,0.0,0.0
2020095.0,2020097.0,0.002552,0.013661,0.00537,229.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.39,-2.39,54.46,2.24,0.0,0.0,0.0,0.0
2020109.0,2020097.0,0.006971,0.040968,0.01321,231.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.21,14.15,-64.91,-13.76,0.0,0.0,0.0,0.0
2020098.0,2020099.0,0.000284,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.4,-11.94,60.41,11.98,0.0,0.0,0.0,0.0
2020098.0,2020100.0,0.000231,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.4,11.94,-60.39,-11.9,0.0,0.0,0.0,0.0
2020099.0,2020334.0,0.001399,0.008647,0.00424,246.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.99,-1.9,86.09,2.07,0.0,0.0,0.0,0.0
2020101.0,2020102.0,0.000265,0.001117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.49,24.97,-39.48,-24.94,0.0,0.0,0.0,0.0
2020101.0,2020103.0,0.000299,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.49,-24.97,39.49,24.99,0.0,0.0,0.0,0.0
2020101.0,2020104.0,0.000235,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020103.0,2020112.0,0.001413,0.008439,0.00872,239.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.51,-17.18,73.59,16.77,0.0,0.0,0.0,0.0
2020103.0,2020183.0,0.004506,0.027136,0.02429,210.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.02,-7.81,-33.96,5.68,0.0,0.0,0.0,0.0
2020114.0,2020105.0,0.000912,0.005378,0.0052,197.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.83,-1.74,-23.83,1.24,0.0,0.0,0.0,0.0
2020105.0,2020121.0,0.000815,0.005564,0.01227,175.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.44,-8.43,7.44,7.19,0.0,0.0,0.0,0.0
2020106.0,2020107.0,0.00028,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.26,-2.12,31.27,2.13,0.0,0.0,0.0,0.0
2020121.0,2020107.0,0.001688,0.012386,0.00649,205.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.75,-14.13,30.77,13.6,0.0,0.0,0.0,0.0
2021569.0,2020107.0,0.002607,0.018418,0.00922,211.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.32,8.71,29.34,-9.48,0.0,0.0,0.0,0.0
2020108.0,2020109.0,0.000292,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.39,-4.4,24.4,4.41,0.0,0.0,0.0,0.0
2020109.0,2020325.0,0.003191,0.015711,0.06817,277.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-160.16,-10.04,160.94,6.75,0.0,0.0,0.0,0.0
2020110.0,2020130.0,0.009255,0.058395,0.05508,233.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.38,-3.16,-66.98,-0.03,0.0,0.0,0.0,0.0
2020110.0,2020438.0,0.001371,0.006901,0.00304,258.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.07,-23.05,104.22,23.49,0.0,0.0,0.0,0.0
2020111.0,2020112.0,0.000257,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.86,-3.01,23.86,3.01,0.0,0.0,0.0,0.0
2020111.0,2020113.0,0.000285,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.86,3.01,-23.86,-3.0,0.0,0.0,0.0,0.0
2020114.0,2020115.0,0.000222,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.52,7.14,-25.52,-7.13,0.0,0.0,0.0,0.0
2020114.0,2020136.0,0.003714,0.018552,0.04086,221.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.35,-5.4,49.44,1.66,0.0,0.0,0.0,0.0
2020116.0,2020133.0,0.001353,0.009595,0.01534,185.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.17,10.14,-16.17,-11.68,0.0,0.0,0.0,0.0
2020116.0,2020171.0,0.001387,0.008306,0.00956,203.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.65,-25.13,-30.63,24.26,0.0,0.0,0.0,0.0
2020116.0,2020510.0,0.001129,0.006516,0.01186,240.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.01,6.34,84.09,-7.11,0.0,0.0,0.0,0.0
2020117.0,2020161.0,0.000914,0.005464,0.00646,198.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.34,19.1,-26.33,-19.71,0.0,0.0,0.0,0.0
2020356.0,2020117.0,0.001925,0.011301,0.00719,230.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.62,31.74,-63.53,-31.93,0.0,0.0,0.0,0.0
2020118.0,2020119.0,0.000261,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.34,-14.33,32.35,14.34,0.0,0.0,0.0,0.0
2020119.0,2020124.0,0.002168,0.013878,0.00439,187.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.79,40.85,15.83,-41.04,0.0,0.0,0.0,0.0
2020119.0,2020177.0,0.000992,0.005781,0.00319,203.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.32,-55.2,-26.28,55.07,0.0,0.0,0.0,0.0
2020119.0,2020205.0,0.004383,0.032066,0.05089,218.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.88,0.01,42.95,-4.74,0.0,0.0,0.0,0.0
2020135.0,2020120.0,0.00081,0.004895,0.00592,195.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.38,-14.1,22.38,13.53,0.0,0.0,0.0,0.0
2020120.0,2020141.0,0.000855,0.005544,0.00139,227.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.73,-19.45,54.75,19.48,0.0,0.0,0.0,0.0
2020123.0,2020122.0,0.000387,0.023365,0.0,550.17,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-294.72,-18.01,295.04,37.8,0.0,0.0,0.0,0.0
2020290.0,2020122.0,0.000442,0.005242,0.09062,1153.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,180.34,-16.04,-180.2,8.22,0.0,0.0,0.0,0.0
2020404.0,2020122.0,0.000571,0.006806,0.16007,1144.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.93,30.2,-114.85,-46.02,0.0,0.0,0.0,0.0
2020123.0,2020125.0,0.001954,0.011881,0.01369,248.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.32,-36.05,-90.15,35.69,0.0,0.0,0.0,0.0
2020141.0,2020123.0,0.001167,0.004699,0.00166,262.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.37,-38.83,112.53,39.29,0.0,0.0,0.0,0.0
2020123.0,2020148.0,0.002986,0.018077,0.01182,216.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.44,4.22,-40.39,-5.17,0.0,0.0,0.0,0.0
2020124.0,2020175.0,0.001378,0.008937,0.01219,226.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.43,35.54,51.48,-36.45,0.0,0.0,0.0,0.0
2020125.0,2020176.0,0.001453,0.007127,0.00282,227.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.49,-48.81,-54.41,48.87,0.0,0.0,0.0,0.0
2020126.0,2020129.0,0.0001,-0.001263,0.0,105.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020126.0,2020144.0,0.0024,0.011013,0.00429,192.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.3,-13.31,-17.29,12.92,0.0,0.0,0.0,0.0
2020126.0,2020146.0,0.001413,0.00646,0.05039,216.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.76,2.51,38.78,-7.6,0.0,0.0,0.0,0.0
2020127.0,2020129.0,0.007684,0.241213,0.0,52.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020128.0,2020129.0,0.007684,0.241213,0.0,52.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020132.0,2020130.0,0.00276,0.019384,0.00899,245.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.73,1.12,84.92,-0.69,0.0,0.0,0.0,0.0
2020130.0,2020522.0,0.016146,0.094758,0.03967,220.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.13,-5.0,46.46,2.8,0.0,0.0,0.0,0.0
2020131.0,2020132.0,0.000253,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.18,-4.13,28.18,4.14,0.0,0.0,0.0,0.0
2020132.0,2020183.0,0.007335,0.041972,0.09226,262.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,104.83,3.15,-104.04,-8.06,0.0,0.0,0.0,0.0
2020139.0,2020133.0,0.001061,0.005581,0.00317,223.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.96,-17.63,-42.94,17.42,0.0,0.0,0.0,0.0
2020149.0,2020133.0,0.001205,0.007128,0.01093,218.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.91,4.17,40.93,-5.18,0.0,0.0,0.0,0.0
2020133.0,2020524.0,0.002644,0.014609,0.0142,216.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.24,-12.43,43.3,11.25,0.0,0.0,0.0,0.0
2020146.0,2020134.0,0.001803,0.010331,0.00392,212.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.92,-3.96,36.94,3.7,0.0,0.0,0.0,0.0
2020134.0,2020524.0,0.001016,0.007581,0.00433,239.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.06,-19.96,75.12,19.95,0.0,0.0,0.0,0.0
2021570.0,2020135.0,0.003204,0.018839,0.01873,201.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.35,-9.76,-19.33,7.91,0.0,0.0,0.0,0.0
2020175.0,2020136.0,0.001522,0.010744,0.00497,241.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.53,6.71,82.63,-6.5,0.0,0.0,0.0,0.0
2020186.0,2020136.0,0.001671,0.008311,0.00225,233.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.06,3.57,67.14,-3.43,0.0,0.0,0.0,0.0
2020136.0,2020234.0,0.002088,0.012557,0.0413,216.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.42,3.8,46.47,-7.77,0.0,0.0,0.0,0.0
2020136.0,2020457.0,0.008125,0.047245,0.08837,281.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-191.37,-0.48,194.27,8.14,0.0,0.0,0.0,0.0
2020137.0,2020138.0,0.000279,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.36,1.33,-24.36,-1.33,0.0,0.0,0.0,0.0
2020190.0,2020137.0,0.00206,0.00744,0.00208,191.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.58,-11.3,19.59,11.12,0.0,0.0,0.0,0.0
2020137.0,2020289.0,0.002598,0.012719,0.00268,218.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.95,-12.45,44.0,12.42,0.0,0.0,0.0,0.0
2020139.0,2020140.0,0.000289,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.43,7.16,-44.42,-7.14,0.0,0.0,0.0,0.0
2021570.0,2020139.0,0.001572,0.009231,0.04545,255.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.51,-14.45,-87.39,10.47,0.0,0.0,0.0,0.0
2020141.0,2020142.0,0.00026,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.09,2.66,-33.09,-2.64,0.0,0.0,0.0,0.0
2020141.0,2021569.0,0.004148,0.01711,0.0305,197.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.53,16.69,-24.49,-19.68,0.0,0.0,0.0,0.0
2020143.0,2020174.0,0.001153,0.007279,0.0051,178.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.05,-14.31,9.05,13.81,0.0,0.0,0.0,0.0
2020143.0,2020185.0,0.003112,0.014542,0.00536,197.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.04,3.47,24.05,-3.93,0.0,0.0,0.0,0.0
2020144.0,2020145.0,0.000226,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.4,11.36,-54.39,-11.33,0.0,0.0,0.0,0.0
2020144.0,2020152.0,0.000577,0.002747,0.00318,196.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.18,-2.0,21.18,1.69,0.0,0.0,0.0,0.0
2020144.0,2020163.0,0.000309,0.002386,0.00335,228.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.34,-28.08,55.35,27.83,0.0,0.0,0.0,0.0
2020200.0,2020144.0,0.002797,0.015879,0.01266,221.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.37,-6.86,39.41,5.8,0.0,0.0,0.0,0.0
2020146.0,2020147.0,0.000281,0.001166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.91,15.36,-54.9,-15.32,0.0,0.0,0.0,0.0
2020146.0,2020179.0,0.002994,0.015607,0.01356,198.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.36,-5.09,22.37,3.78,0.0,0.0,0.0,0.0
2020146.0,2020197.0,0.003162,0.01768,0.00669,208.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.41,1.3,34.45,-1.78,0.0,0.0,0.0,0.0
2020198.0,2020148.0,0.000408,0.002759,0.01494,178.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.36,4.72,9.36,-6.27,0.0,0.0,0.0,0.0
2020149.0,2020150.0,0.000263,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.03,7.92,-31.03,-7.9,0.0,0.0,0.0,0.0
2020161.0,2020149.0,0.001782,0.01043,0.03171,179.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.87,8.85,9.87,-12.09,0.0,0.0,0.0,0.0
2020151.0,2020160.0,0.002195,0.013344,0.05418,229.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.62,-25.97,61.71,20.95,0.0,0.0,0.0,0.0
2021558.0,2020151.0,0.010197,0.054664,0.01986,182.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.74,-8.13,-6.73,6.15,0.0,0.0,0.0,0.0
2020152.0,2020356.0,0.002871,0.013573,0.00489,245.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.77,-27.97,88.01,28.58,0.0,0.0,0.0,0.0
2020153.0,2020154.0,0.000207,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.2,-14.85,27.2,14.86,0.0,0.0,0.0,0.0
2020153.0,2020155.0,0.000289,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.2,14.85,-27.2,-14.84,0.0,0.0,0.0,0.0
2020154.0,2020173.0,0.001984,0.011293,0.00164,168.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.19,-13.16,-6.19,13.01,0.0,0.0,0.0,0.0
2020154.0,2020213.0,0.003019,0.018553,0.00709,204.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.99,27.85,-27.95,-28.28,0.0,0.0,0.0,0.0
2020154.0,2020510.0,0.001434,0.007086,0.00551,230.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.39,-29.55,61.45,29.3,0.0,0.0,0.0,0.0
2020156.0,2020157.0,0.000259,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.52,0.41,-4.52,-0.41,0.0,0.0,0.0,0.0
2020526.0,2020156.0,0.030472,0.163243,0.0771,204.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.21,2.15,20.34,-9.61,0.0,0.0,0.0,0.0
2020158.0,2020159.0,0.000227,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.86,8.15,-30.85,-8.14,0.0,0.0,0.0,0.0
2020158.0,2020160.0,0.000269,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.86,-8.15,30.86,8.16,0.0,0.0,0.0,0.0
2020160.0,2020356.0,0.001253,0.006457,0.04414,202.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.66,-57.62,29.71,53.28,0.0,0.0,0.0,0.0
2020160.0,2020510.0,0.001227,0.006726,0.00455,232.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.91,28.51,62.97,-28.67,0.0,0.0,0.0,0.0
2020161.0,2020162.0,0.000218,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.2,10.87,-36.2,-10.85,0.0,0.0,0.0,0.0
2020163.0,2020164.0,0.000235,0.00102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.2,4.78,-36.2,-4.76,0.0,0.0,0.0,0.0
2020163.0,2020356.0,0.001875,0.012085,0.0047,250.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.56,-32.6,91.73,33.22,0.0,0.0,0.0,0.0
2020165.0,2020166.0,0.000241,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.58,2.48,-27.58,-2.47,0.0,0.0,0.0,0.0
2020165.0,2020167.0,0.000296,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.62,-2.66,28.62,2.67,0.0,0.0,0.0,0.0
2020167.0,2020380.0,0.006068,0.033893,0.07708,265.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.8,12.95,107.47,-17.4,0.0,0.0,0.0,0.0
2020168.0,2020169.0,0.000201,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.58,3.38,-27.58,-3.37,0.0,0.0,0.0,0.0
2020168.0,2020373.0,0.00378,0.021209,0.15264,223.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.89,-36.39,-39.8,20.74,0.0,0.0,0.0,0.0
2020438.0,2020168.0,0.002247,0.011827,0.01095,231.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.9,-17.1,-65.81,16.47,0.0,0.0,0.0,0.0
2020519.0,2020168.0,0.001305,0.009687,0.05033,186.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.66,-21.79,-1.66,16.54,0.0,0.0,0.0,0.0
2020171.0,2020170.0,0.001765,0.010538,0.00492,158.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.65,-34.46,-2.63,34.07,0.0,0.0,0.0,0.0
2020170.0,2020176.0,0.00183,0.011478,0.00558,204.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.34,-39.97,25.38,39.63,0.0,0.0,0.0,0.0
2020181.0,2020172.0,0.000325,0.002135,0.00187,209.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.61,4.11,-34.6,-4.28,0.0,0.0,0.0,0.0
2020172.0,2020232.0,0.001713,0.010335,0.02723,187.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.47,-7.9,17.48,5.17,0.0,0.0,0.0,0.0
2020173.0,2020190.0,0.003331,0.014385,0.02787,221.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.89,-20.83,45.97,18.3,0.0,0.0,0.0,0.0
2020174.0,2020175.0,0.001329,0.009601,0.00166,215.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.25,-17.49,39.27,17.49,0.0,0.0,0.0,0.0
2020186.0,2020175.0,0.001369,0.008331,0.00356,214.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.44,-9.84,-38.42,9.6,0.0,0.0,0.0,0.0
2020176.0,2020177.0,0.000899,0.005768,0.02238,159.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.39,55.08,-1.36,-57.26,0.0,0.0,0.0,0.0
2020177.0,2020178.0,0.000281,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.64,2.18,-27.64,-2.17,0.0,0.0,0.0,0.0
2020179.0,2020524.0,0.002499,0.010867,0.00367,227.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.34,-5.47,55.41,5.41,0.0,0.0,0.0,0.0
2020180.0,2020182.0,0.001942,0.010862,0.06804,208.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.76,10.18,28.78,-16.94,0.0,0.0,0.0,0.0
2020195.0,2020180.0,0.002089,0.011574,0.00573,216.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.29,13.85,36.32,-14.26,0.0,0.0,0.0,0.0
2020206.0,2020180.0,0.001123,0.008131,0.00576,214.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.54,1.91,-40.53,-2.36,0.0,0.0,0.0,0.0
2020181.0,2020340.0,0.007008,0.040346,0.03091,238.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.01,-5.35,75.4,4.44,0.0,0.0,0.0,0.0
2020182.0,2020183.0,0.003416,0.018313,0.01543,249.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.78,11.04,87.04,-11.21,0.0,0.0,0.0,0.0
2020184.0,2020195.0,0.003645,0.019102,0.00835,208.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.92,33.41,-34.84,-33.82,0.0,0.0,0.0,0.0
2020184.0,2020289.0,0.002176,0.015242,0.00439,239.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.8,-51.76,76.98,52.57,0.0,0.0,0.0,0.0
2020185.0,2020340.0,0.003656,0.02332,0.01605,248.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.22,-7.92,93.54,8.27,0.0,0.0,0.0,0.0
2020186.0,2020189.0,-0.000657,-0.016004,0.0,105.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020187.0,2020189.0,0.010852,0.264193,0.0,52.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020188.0,2020189.0,0.010852,0.264193,0.0,52.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020190.0,2020191.0,0.000251,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.01,16.38,-35.01,-16.37,0.0,0.0,0.0,0.0
2020190.0,2020289.0,0.002117,0.011374,0.0044,232.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.4,-23.38,61.49,23.4,0.0,0.0,0.0,0.0
2020192.0,2020193.0,0.000266,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.48,11.52,-53.48,-11.48,0.0,0.0,0.0,0.0
2020192.0,2020194.0,0.00024,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.48,-11.52,53.49,11.55,0.0,0.0,0.0,0.0
2020194.0,2020202.0,0.001919,0.012424,0.00796,214.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.96,-1.62,-45.92,1.07,0.0,0.0,0.0,0.0
2020194.0,2020213.0,0.002089,0.012785,0.00785,190.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.43,-18.92,-21.41,18.22,0.0,0.0,0.0,0.0
2020194.0,2020219.0,0.003786,0.02499,0.01457,233.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.27,11.32,62.42,-11.8,0.0,0.0,0.0,0.0
2020194.0,2020237.0,0.003649,0.019365,0.01478,220.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.61,-2.33,58.73,1.49,0.0,0.0,0.0,0.0
2020195.0,2020196.0,0.000265,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.48,16.81,-53.48,-16.77,0.0,0.0,0.0,0.0
2020195.0,2020202.0,0.002401,0.014065,0.02393,199.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.65,3.16,-17.64,-5.54,0.0,0.0,0.0,0.0
2020510.0,2020197.0,0.001045,0.005858,0.00408,233.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.99,11.56,-70.93,-11.69,0.0,0.0,0.0,0.0
2020198.0,2020199.0,0.000224,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.56,11.2,-44.56,-11.18,0.0,0.0,0.0,0.0
2020198.0,2020289.0,0.003361,0.01929,0.01662,207.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.2,-15.92,35.25,14.46,0.0,0.0,0.0,0.0
2023031.0,2020200.0,0.016595,0.087856,0.0291,188.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.47,4.86,-16.42,-7.61,0.0,0.0,0.0,0.0
2020201.0,2020202.0,0.00022,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.56,-4.42,63.56,4.46,0.0,0.0,0.0,0.0
2020203.0,2020204.0,0.000208,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.33,14.45,-54.32,-14.42,0.0,0.0,0.0,0.0
2020205.0,2020203.0,0.001575,0.00979,0.00304,245.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.78,-2.64,87.9,3.05,0.0,0.0,0.0,0.0
2020203.0,2020382.0,0.016572,0.077941,0.13887,272.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.28,20.91,146.66,-19.65,0.0,0.0,0.0,0.0
2020518.0,2020203.0,0.002877,0.015184,0.00395,171.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.01,38.22,1.05,-38.42,0.0,0.0,0.0,0.0
2020206.0,2020210.0,0.003147,0.016205,0.04119,235.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.38,-9.29,76.56,6.05,0.0,0.0,0.0,0.0
2020207.0,2020231.0,0.000779,0.003972,0.00232,160.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.15,-7.34,-12.14,7.11,0.0,0.0,0.0,0.0
2020207.0,2020239.0,0.001908,0.011655,0.0375,207.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.98,-3.54,48.03,-0.03,0.0,0.0,0.0,0.0
2020208.0,2020209.0,0.000279,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.08,5.03,-37.07,-5.02,0.0,0.0,0.0,0.0
2020236.0,2020208.0,0.001522,0.00856,0.00254,227.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.37,-70.22,-59.25,70.64,0.0,0.0,0.0,0.0
2020208.0,2020240.0,0.000975,0.00584,0.00801,189.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.18,-75.67,-22.12,75.16,0.0,0.0,0.0,0.0
2020234.0,2020210.0,0.001912,0.011232,0.00725,232.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.82,21.85,-63.73,-22.09,0.0,0.0,0.0,0.0
2020210.0,2020252.0,0.008603,0.044895,0.06399,221.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.9,-1.37,50.11,-4.07,0.0,0.0,0.0,0.0
2020211.0,2020212.0,0.000283,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.68,16.54,-47.68,-16.52,0.0,0.0,0.0,0.0
2020218.0,2020211.0,0.000822,0.004739,0.00308,181.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.48,-14.97,-8.48,14.67,0.0,0.0,0.0,0.0
2020211.0,2020231.0,0.002091,0.012901,0.00822,207.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.2,-31.22,39.25,30.7,0.0,0.0,0.0,0.0
2020216.0,2020214.0,0.002915,0.017417,0.00891,186.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.45,-7.19,-19.44,6.35,0.0,0.0,0.0,0.0
2020214.0,2020346.0,0.004651,0.028896,0.01202,205.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.01,-1.76,37.07,0.91,0.0,0.0,0.0,0.0
2020214.0,2023318.0,0.00244,0.012545,0.04457,189.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.87,-8.24,-25.85,3.74,0.0,0.0,0.0,0.0
2020215.0,2020216.0,0.000295,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.58,-8.52,30.58,8.53,0.0,0.0,0.0,0.0
2020216.0,2020241.0,0.003011,0.020972,0.01148,220.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.03,-1.34,50.11,0.67,0.0,0.0,0.0,0.0
2020217.0,2020218.0,0.000277,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.73,-3.65,39.74,3.67,0.0,0.0,0.0,0.0
2020244.0,2020218.0,0.000965,0.005539,0.00824,226.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.24,-12.0,-48.22,11.3,0.0,0.0,0.0,0.0
2020244.0,2020219.0,0.000262,0.001773,0.00155,259.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.18,-5.17,-102.15,5.2,0.0,0.0,0.0,0.0
2020220.0,2020221.0,0.000213,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.34,11.87,-26.34,-11.86,0.0,0.0,0.0,0.0
2020220.0,2020467.0,0.007033,0.031326,0.01578,240.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.94,-7.69,83.41,8.17,0.0,0.0,0.0,0.0
2023074.0,2020220.0,0.005789,0.036453,0.02261,238.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.41,3.0,56.59,-4.18,0.0,0.0,0.0,0.0
2020222.0,2020225.0,0.00034,0.009987,0.0,103.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020222.0,2020226.0,0.000254,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.34,-3.8,26.35,3.81,0.0,0.0,0.0,0.0
2020222.0,2020227.0,0.000293,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.34,3.8,-26.34,-3.79,0.0,0.0,0.0,0.0
2020223.0,2020225.0,0.004825,0.141731,0.0,52.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020224.0,2020225.0,0.004825,0.141731,0.0,52.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020226.0,2020467.0,0.006313,0.035897,0.02287,254.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.61,8.75,102.25,-7.52,0.0,0.0,0.0,0.0
2023058.0,2020226.0,0.004098,0.026801,0.02119,252.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.04,11.86,75.27,-12.56,0.0,0.0,0.0,0.0
2020240.0,2020228.0,0.001018,0.005341,0.00177,192.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.51,45.56,16.53,-45.63,0.0,0.0,0.0,0.0
2020228.0,2020518.0,0.00381,0.017363,0.043,227.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.71,36.27,52.86,-40.14,0.0,0.0,0.0,0.0
2020229.0,2020230.0,0.00025,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.58,-8.44,64.59,8.48,0.0,0.0,0.0,0.0
2020230.0,2020232.0,0.002482,0.01554,0.00854,217.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.34,7.76,-44.29,-8.32,0.0,0.0,0.0,0.0
2020230.0,2020248.0,0.002621,0.014683,0.01101,260.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.93,-16.24,109.24,16.86,0.0,0.0,0.0,0.0
2020248.0,2020231.0,0.001927,0.008368,0.00573,230.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.01,43.67,-53.92,-43.86,0.0,0.0,0.0,0.0
2020233.0,2020234.0,0.000219,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.0,-12.8,42.0,12.82,0.0,0.0,0.0,0.0
2020233.0,2020235.0,0.000224,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020340.0,2020234.0,0.001628,0.0087,0.00944,237.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.75,2.33,-71.67,-2.87,0.0,0.0,0.0,0.0
2023318.0,2020234.0,0.000549,0.002981,0.00079,249.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.65,24.15,-80.62,-24.03,0.0,0.0,0.0,0.0
2020397.0,2020236.0,0.003066,0.014707,0.01031,241.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.11,-60.63,-87.78,61.16,0.0,0.0,0.0,0.0
2020237.0,2020253.0,0.007017,0.03578,0.03432,234.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.08,-6.89,86.6,5.99,0.0,0.0,0.0,0.0
2020261.0,2020238.0,0.007322,0.040012,0.02581,238.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.99,-11.54,69.33,10.77,0.0,0.0,0.0,0.0
2020238.0,2020543.0,0.002506,0.016288,0.00492,252.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.78,-18.11,89.98,18.9,0.0,0.0,0.0,0.0
2020258.0,2020239.0,0.001894,0.010522,0.04577,221.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.05,0.74,-61.97,-5.03,0.0,0.0,0.0,0.0
2020241.0,2020242.0,0.000256,0.001116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.41,7.14,-22.4,-7.13,0.0,0.0,0.0,0.0
2020251.0,2020241.0,0.003532,0.023,0.03167,198.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.62,-8.3,26.64,5.22,0.0,0.0,0.0,0.0
2020346.0,2020241.0,0.003032,0.019603,0.01003,179.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.38,7.16,16.39,-8.14,0.0,0.0,0.0,0.0
2020241.0,2020454.0,0.007827,0.048664,0.05628,257.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.54,-4.88,116.56,5.33,0.0,0.0,0.0,0.0
2020243.0,2020246.0,0.001004,0.050463,0.0,657.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,215.87,28.31,-215.42,-5.3,0.0,0.0,0.0,0.0
2020243.0,2020247.0,0.000283,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-215.87,-109.4,216.03,110.0,0.0,0.0,0.0,0.0
2020244.0,2020246.0,-0.000476,-0.023909,0.0,498.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-150.43,17.17,150.32,-22.59,0.0,0.0,0.0,0.0
2020245.0,2020246.0,0.00275,0.138143,0.0,159.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-64.96,-21.08,65.1,27.89,0.0,0.0,0.0,0.0
2020247.0,2020396.0,0.000313,0.003732,0.1306,1202.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-216.03,-110.0,216.2,98.37,0.0,0.0,0.0,0.0
2020397.0,2020248.0,0.001172,0.008568,0.00348,303.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.27,35.99,-114.11,-35.17,0.0,0.0,0.0,0.0
2020397.0,2020248.0,0.001172,0.008568,0.00348,303.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.27,35.99,-114.11,-35.17,0.0,0.0,0.0,0.0
2020249.0,2020250.0,0.000209,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.54,14.62,-35.53,-14.6,0.0,0.0,0.0,0.0
2020249.0,2020257.0,0.003967,0.02409,0.01094,194.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.16,5.04,14.17,-6.1,0.0,0.0,0.0,0.0
2020249.0,2020504.0,0.003232,0.023274,0.02569,209.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.06,-24.63,44.14,22.54,0.0,0.0,0.0,0.0
2020251.0,2020252.0,0.002137,0.01591,0.00846,187.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.15,-0.94,13.16,0.1,0.0,0.0,0.0,0.0
2020264.0,2020252.0,0.004734,0.031057,0.02553,267.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,116.05,8.09,-115.44,-6.69,0.0,0.0,0.0,0.0
2020254.0,2020253.0,0.000507,0.00247,0.01851,268.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,142.35,22.39,-142.24,-23.81,0.0,0.0,0.0,0.0
2020253.0,2020260.0,0.004959,0.02312,0.00887,167.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.14,2.38,-12.13,-3.26,0.0,0.0,0.0,0.0
2020254.0,2020539.0,0.006932,0.04572,0.14022,279.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-177.26,-28.23,179.4,27.43,0.0,0.0,0.0,0.0
2020255.0,2020256.0,0.000239,0.001094,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.7,5.66,-13.7,-5.66,0.0,0.0,0.0,0.0
2020262.0,2020255.0,0.006627,0.04337,0.06203,200.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.08,1.59,10.08,-8.3,0.0,0.0,0.0,0.0
2020273.0,2020255.0,0.014453,0.089218,0.02681,194.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.68,-5.51,-12.66,2.75,0.0,0.0,0.0,0.0
2020255.0,2020360.0,0.032938,0.16029,0.05276,188.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.13,-0.11,11.17,-5.43,0.0,0.0,0.0,0.0
2020257.0,2020261.0,0.002424,0.009759,0.02182,217.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.85,1.2,36.88,-3.31,0.0,0.0,0.0,0.0
2020258.0,2020259.0,0.000241,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.2,11.29,-26.2,-11.28,0.0,0.0,0.0,0.0
2020258.0,2020260.0,0.001037,0.008606,0.00786,237.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.25,-12.03,88.33,11.89,0.0,0.0,0.0,0.0
2020260.0,2020310.0,0.008261,0.038991,0.02395,251.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.4,-13.02,103.25,14.54,0.0,0.0,0.0,0.0
2020262.0,2020263.0,0.000292,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.73,1.46,-12.73,-1.46,0.0,0.0,0.0,0.0
2020262.0,2020275.0,0.024101,0.11629,0.04293,228.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.82,-9.54,-38.48,6.52,0.0,0.0,0.0,0.0
2020262.0,2020386.0,0.005353,0.036945,0.02424,259.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.13,31.95,66.4,-32.71,0.0,0.0,0.0,0.0
2020496.0,2020262.0,0.007867,0.041448,0.00705,228.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.57,25.16,24.66,-25.46,0.0,0.0,0.0,0.0
2020265.0,2020264.0,0.00428,0.023975,0.01061,219.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.88,1.9,-57.74,-2.24,0.0,0.0,0.0,0.0
2020264.0,2020373.0,0.010316,0.047474,0.08465,243.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.82,-7.35,76.39,1.07,0.0,0.0,0.0,0.0
2020265.0,2020534.0,0.007395,0.040538,0.07994,227.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.82,-4.61,69.15,-1.97,0.0,0.0,0.0,0.0
2020266.0,2020310.0,0.002897,0.019974,0.01165,253.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.21,13.18,101.5,-12.44,0.0,0.0,0.0,0.0
2020266.0,2023092.0,0.006927,0.036355,0.2739,224.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.02,-17.01,-51.85,-10.95,0.0,0.0,0.0,0.0
2020267.0,2020268.0,0.000281,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.79,2.75,-54.78,-2.72,0.0,0.0,0.0,0.0
2023278.0,2020267.0,0.006301,0.036331,0.07593,240.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.13,-13.42,-46.99,6.15,0.0,0.0,0.0,0.0
2023371.0,2020267.0,0.008116,0.053092,0.0431,179.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.81,4.36,-7.8,-8.9,0.0,0.0,0.0,0.0
2020269.0,2020270.0,0.000275,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.16,2.55,-43.16,-2.53,0.0,0.0,0.0,0.0
2020273.0,2020269.0,0.012025,0.069037,0.02205,202.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.48,4.57,18.52,-6.72,0.0,0.0,0.0,0.0
2020360.0,2020269.0,0.006517,0.043066,0.07043,193.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.1,5.16,14.12,-12.68,0.0,0.0,0.0,0.0
2020269.0,2020526.0,0.021558,0.12927,0.13576,246.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.8,16.85,77.06,-23.81,0.0,0.0,0.0,0.0
2020272.0,2020310.0,0.007246,0.021943,0.11409,236.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.97,-0.41,-106.2,-9.41,0.0,0.0,0.0,0.0
2020272.0,2020347.0,0.002088,0.011462,0.03797,252.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-124.87,-5.41,125.17,2.98,0.0,0.0,0.0,0.0
2020273.0,2020274.0,0.000261,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.8,0.94,-5.8,-0.94,0.0,0.0,0.0,0.0
2020275.0,2020278.0,0.000239,0.006661,0.0,202.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,19.43,10.7,-19.43,-10.67,0.0,0.0,0.0,0.0
2030003.0,2020275.0,0.018909,0.12529,0.06159,225.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.95,11.05,19.04,-17.21,0.0,0.0,0.0,0.0
2020276.0,2020278.0,0.004848,0.135196,0.0,101.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-19.41,-10.06,19.43,10.67,0.0,0.0,0.0,0.0
2020277.0,2020278.0,0.004848,0.135196,0.0,101.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020279.0,2020434.0,0.010738,0.05878,0.12764,251.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.47,-12.19,80.13,2.64,0.0,0.0,0.0,0.0
2020279.0,2030013.0,0.01235,0.059161,0.01454,215.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.95,-0.44,-23.89,-0.71,0.0,0.0,0.0,0.0
2020280.0,2020281.0,0.001996,0.009987,0.00415,208.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.47,4.12,27.48,-4.49,0.0,0.0,0.0,0.0
2020280.0,2023214.0,0.08102,0.451561,0.13653,168.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.55,-9.87,-1.55,-4.75,0.0,0.0,0.0,0.0
2020280.0,2030007.0,0.006083,0.035344,0.00881,169.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.9,0.75,0.9,-1.68,0.0,0.0,0.0,0.0
2020281.0,2020282.0,0.000279,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.3,3.77,-27.3,-3.76,0.0,0.0,0.0,0.0
2020409.0,2020281.0,0.01467,0.066809,0.04285,240.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.55,-3.07,-63.0,0.97,0.0,0.0,0.0,0.0
2030007.0,2020281.0,0.004667,0.029846,0.01176,203.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.22,-0.98,8.22,-0.25,0.0,0.0,0.0,0.0
2020283.0,2020286.0,0.000609,0.042628,0.0,397.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,55.37,-5.75,-55.36,6.97,0.0,0.0,0.0,0.0
2020283.0,2020287.0,0.000297,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.56,3.19,-7.56,-3.18,0.0,0.0,0.0,0.0
2020283.0,2020422.0,0.000626,0.008914,0.16555,766.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.57,13.0,2.57,-30.83,0.0,0.0,0.0,0.0
2020284.0,2020286.0,-0.000228,-0.016001,0.0,372.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-55.36,6.51,55.36,-6.97,0.0,0.0,0.0,0.0
2020284.0,2020347.0,0.004431,0.024372,0.0244,233.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.7,-7.26,-67.51,5.66,0.0,0.0,0.0,0.0
2020285.0,2020286.0,0.00154,0.107848,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020289.0,2020288.0,0.000596,0.034845,0.0,493.51,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-217.72,-102.85,218.08,123.89,0.0,0.0,0.0,0.0
2020288.0,2020290.0,0.000254,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-141.08,-84.69,141.14,84.99,0.0,0.0,0.0,0.0
2020290.0,2020339.0,0.000517,0.006222,0.16726,1118.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.84,7.04,100.89,-23.89,0.0,0.0,0.0,0.0
2020396.0,2020290.0,0.000508,0.00694,0.15605,1131.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,129.69,38.36,-129.6,-53.47,0.0,0.0,0.0,0.0
2020509.0,2020290.0,0.000406,0.00437,0.12725,1062.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.08,9.57,-91.04,-22.52,0.0,0.0,0.0,0.0
2020292.0,2020291.0,0.000398,0.025752,0.0,254.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,3.83,52.08,-3.82,-51.42,0.0,0.0,0.0,0.0
2020291.0,2020293.0,0.000478,0.03152,0.0,420.41,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-42.4,-20.86,42.41,21.56,0.0,0.0,0.0,0.0
2020291.0,2020322.0,0.00041,0.005387,0.15211,1154.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-158.37,-138.01,158.54,124.53,0.0,0.0,0.0,0.0
2020324.0,2020291.0,0.002707,0.034234,1.08662,1283.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-275.76,12.39,277.85,-98.52,0.0,0.0,0.0,0.0
2020365.0,2020291.0,0.000496,0.006253,0.11532,1119.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.29,59.47,86.35,-70.61,0.0,0.0,0.0,0.0
2020291.0,2020527.0,0.000782,0.008112,0.25113,965.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.97,-80.76,8.01,55.28,0.0,0.0,0.0,0.0
2020292.0,2020354.0,0.004164,0.027946,0.01544,204.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.81,-2.63,28.84,1.22,0.0,0.0,0.0,0.0
2020292.0,2020475.0,0.00286,0.02033,0.00961,232.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.71,-7.01,59.81,6.7,0.0,0.0,0.0,0.0
2020294.0,2020295.0,0.003028,0.070734,0.0,153.27,0.0,0.0,1.08125,0.0,1.0,0.0,0.0,-85.01,-38.64,85.3,45.27,0.0,0.0,0.0,0.0
2020357.0,2020294.0,0.006179,0.038374,0.01135,200.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.06,-25.73,33.16,25.13,0.0,0.0,0.0,0.0
2020375.0,2020294.0,0.005306,0.030357,0.01304,230.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.72,-14.11,51.86,13.51,0.0,0.0,0.0,0.0
2020297.0,2020296.0,0.000107,0.007909,0.0,1320.36,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-163.69,3.31,163.72,-1.29,0.0,0.0,0.0,0.0
2020296.0,2020299.0,0.000122,0.009065,0.0,1587.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-237.4,-46.35,237.47,51.38,0.0,0.0,0.0,0.0
2020296.0,2020300.0,8.3e-05,0.006792,0.0,1585.65,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-237.42,-47.6,237.47,51.38,0.0,0.0,0.0,0.0
2020296.0,2020301.0,8e-05,0.006386,0.0,1585.34,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-237.43,-47.83,237.47,51.38,0.0,0.0,0.0,0.0
2020296.0,2020302.0,0.000157,0.012558,0.0,955.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-28.6,-14.44,28.6,14.56,0.0,0.0,0.0,0.0
2020296.0,2020303.0,0.000262,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,577.13,-206.77,-576.19,210.7,0.0,0.0,0.0,0.0
2020298.0,2020297.0,0.000372,0.023356,0.0,474.76,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-192.67,8.01,192.8,0.14,0.0,0.0,0.0,0.0
2020297.0,2020404.0,0.002456,0.027823,0.71992,1217.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,252.39,-24.98,-250.92,-34.55,0.0,0.0,0.0,0.0
2020297.0,2020497.0,0.004242,0.04212,0.96421,1283.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-281.5,21.53,284.86,-89.78,0.0,0.0,0.0,0.0
2020303.0,2021593.0,0.000355,0.010775,5.19448,4067.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,575.12,-210.82,-573.99,-299.04,0.0,0.0,0.0,0.0
2020304.0,2020446.0,0.000692,0.002748,0.00097,233.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.87,0.44,67.9,-0.42,0.0,0.0,0.0,0.0
2020304.0,2021139.0,0.008899,0.057448,0.06182,233.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.87,-0.44,-67.48,-3.48,0.0,0.0,0.0,0.0
2020305.0,2020306.0,0.005847,0.159874,0.0,95.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-43.97,2.98,44.08,0.0,0.0,0.0,0.0,0.0
2020305.0,2020307.0,0.005901,0.180481,0.0,59.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-19.44,0.66,19.46,0.0,0.0,0.0,0.0,0.0
2020305.0,2020464.0,0.002005,0.01458,0.00936,223.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.13,-16.95,50.18,16.36,0.0,0.0,0.0,0.0
2020305.0,2021024.0,0.008134,0.054168,0.07116,234.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.86,11.98,-72.42,-16.4,0.0,0.0,0.0,0.0
2020308.0,2020312.0,0.000188,0.016653,0.0,1630.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,437.84,3.87,-437.49,26.32,0.0,0.0,0.0,0.0
2020308.0,2020313.0,0.00017,0.011523,0.0,1311.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020308.0,2020314.0,8.1e-05,0.006797,0.0,1311.75,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-119.26,-49.97,119.27,51.07,0.0,0.0,0.0,0.0
2020308.0,2020436.0,0.000257,0.007324,3.73839,4130.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-837.91,-91.71,839.64,-252.9,0.0,0.0,0.0,0.0
2023457.0,2020308.0,0.000249,0.006485,3.30434,4152.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-518.69,-174.01,519.33,-158.35,0.0,0.0,0.0,0.0
2020310.0,2020309.0,0.000708,0.035649,0.0,430.03,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.7,4.75,107.78,-0.83,0.0,0.0,0.0,0.0
2020309.0,2020312.0,-9.6e-05,-0.008518,0.0,1480.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-437.67,10.88,437.49,-26.32,0.0,0.0,0.0,0.0
2020309.0,2020396.0,0.0007,0.009036,0.23527,1150.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,173.09,4.03,-172.89,-26.27,0.0,0.0,0.0,0.0
2020309.0,2023280.0,0.001534,0.01894,0.2979,1161.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,156.8,-14.08,-156.45,-12.95,0.0,0.0,0.0,0.0
2020310.0,2020315.0,0.037251,1.10038,0.0,9.1,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-5.47,0.7,5.48,-0.34,0.0,0.0,0.0,0.0
2020311.0,2020312.0,0.000508,0.044953,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020317.0,2020316.0,0.000153,0.011052,0.0,1451.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-327.49,-98.38,327.66,110.75,0.0,0.0,0.0,0.0
2020316.0,2020319.0,0.000149,0.010058,0.0,1124.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-51.54,4.38,51.54,-4.13,0.0,0.0,0.0,0.0
2020316.0,2020320.0,0.000125,0.00933,0.0,1122.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-73.18,4.6,73.19,-4.13,0.0,0.0,0.0,0.0
2020316.0,2020321.0,0.0002,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-202.94,-889.54,204.5,898.5,0.0,0.0,0.0,0.0
2020318.0,2020317.0,0.000219,0.016194,0.0,352.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,48.07,69.88,-48.06,-68.79,0.0,0.0,0.0,0.0
2020317.0,2020322.0,0.000272,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,375.55,167.17,-375.11,-165.45,0.0,0.0,0.0,0.0
2020318.0,2020495.0,0.002587,0.012832,0.02174,171.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.67,-25.03,-10.65,22.79,0.0,0.0,0.0,0.0
2020535.0,2020318.0,0.000361,0.0025,0.00142,224.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.76,44.83,-58.74,-44.85,0.0,0.0,0.0,0.0
2020321.0,2020387.0,0.000133,0.003624,1.90969,4211.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1397.45,232.6,-1394.93,-369.76,0.0,0.0,0.0,0.0
2020436.0,2020321.0,0.000401,0.010718,6.91847,4276.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1400.75,-399.1,1408.25,-141.04,0.0,0.0,0.0,0.0
2020322.0,2020365.0,0.000549,0.006493,0.10308,1212.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,216.26,40.79,-216.0,-48.4,0.0,0.0,0.0,0.0
2020323.0,2020354.0,0.003705,0.022366,0.01002,205.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.09,-2.44,-27.07,1.53,0.0,0.0,0.0,0.0
2020324.0,2020327.0,0.00025,0.015127,0.0,493.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,70.31,-20.52,-70.3,21.3,0.0,0.0,0.0,0.0
2020324.0,2020328.0,0.000612,0.03274,0.0,377.3,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-62.62,-22.55,62.65,24.06,0.0,0.0,0.0,0.0
2020324.0,2020329.0,0.000186,0.011197,0.0,376.04,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-62.64,-23.54,62.65,24.06,0.0,0.0,0.0,0.0
2020378.0,2020324.0,0.000702,0.008139,0.20908,1094.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.7,-168.77,74.91,149.59,0.0,0.0,0.0,0.0
2020324.0,2020381.0,0.000765,0.008211,0.19344,1254.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,255.8,-95.37,-255.27,80.71,0.0,0.0,0.0,0.0
2020325.0,2020327.0,0.000112,0.006788,0.0,393.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-70.3,21.65,70.3,-21.3,0.0,0.0,0.0,0.0
2020357.0,2020325.0,0.001736,0.007316,0.00166,238.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.8,28.84,-90.65,-28.4,0.0,0.0,0.0,0.0
2020326.0,2020327.0,0.002205,0.133449,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020330.0,2020357.0,0.003946,0.022221,0.02023,189.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.85,5.33,14.86,-7.43,0.0,0.0,0.0,0.0
2020380.0,2020330.0,0.002929,0.017997,0.03177,245.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.46,7.66,83.65,-9.85,0.0,0.0,0.0,0.0
2020331.0,2020332.0,0.004266,0.126513,0.0,102.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-65.82,12.79,66.0,-7.32,0.0,0.0,0.0,0.0
2020331.0,2020333.0,0.000211,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.37,0.3,-1.37,-0.3,0.0,0.0,0.0,0.0
2020331.0,2020334.0,0.000216,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.45,-13.09,-64.44,13.13,0.0,0.0,0.0,0.0
2020425.0,2020334.0,0.000204,0.001288,0.00019,172.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.48,23.21,-0.48,-23.23,0.0,0.0,0.0,0.0
2020335.0,2020338.0,0.000301,0.015859,0.0,479.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,95.99,-27.33,-95.96,28.8,0.0,0.0,0.0,0.0
2020422.0,2020335.0,0.000708,0.007556,0.13278,1144.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.03,-3.76,-68.0,-10.21,0.0,0.0,0.0,0.0
2020335.0,2030048.0,0.001744,0.019721,0.84027,1202.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.23,98.14,-110.7,-180.05,0.0,0.0,0.0,0.0
2020336.0,2020338.0,2e-06,0.000118,0.0,379.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-95.96,28.81,95.96,-28.8,0.0,0.0,0.0,0.0
2020336.0,2020347.0,0.0032,0.019317,0.01693,221.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.25,-2.34,-58.15,1.11,0.0,0.0,0.0,0.0
2020539.0,2020336.0,0.000435,0.002732,0.00133,206.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.7,27.41,57.72,-27.45,0.0,0.0,0.0,0.0
2020337.0,2020338.0,0.001679,0.088586,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020339.0,2020342.0,0.000569,0.037893,0.0,617.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,240.93,31.11,-240.61,-9.68,0.0,0.0,0.0,0.0
2020339.0,2020431.0,0.001362,0.014396,0.29758,1179.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-177.82,-25.43,178.23,-1.38,0.0,0.0,0.0,0.0
2020340.0,2020342.0,-0.000142,-0.009483,0.0,517.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-240.69,-15.04,240.61,9.68,0.0,0.0,0.0,0.0
2020341.0,2020342.0,0.002437,0.162392,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020343.0,2020344.0,0.007069,0.207403,0.0,61.95,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-23.18,-8.84,23.22,10.1,0.0,0.0,0.0,0.0
2020343.0,2020345.0,0.012349,0.463353,0.0,21.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020343.0,2020346.0,0.00026,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.18,8.84,-23.18,-8.83,0.0,0.0,0.0,0.0
2020409.0,2020347.0,0.00336,0.019527,0.00799,221.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.13,0.72,33.17,-1.38,0.0,0.0,0.0,0.0
2020348.0,2020349.0,0.006458,0.187505,0.0,70.81,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-29.78,1.71,29.84,0.0,0.0,0.0,0.0,0.0
2020348.0,2020350.0,0.008354,0.319669,0.0,29.77,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-18.27,1.09,18.3,0.0,0.0,0.0,0.0,0.0
2020352.0,2020351.0,0.000506,0.025615,0.0,327.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-24.63,5.88,24.63,-5.72,0.0,0.0,0.0,0.0
2020351.0,2020480.0,0.000658,0.007962,0.16914,1046.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.8,32.6,-39.78,-49.85,0.0,0.0,0.0,0.0
2020353.0,2020354.0,0.000223,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.87,-5.06,-79.86,5.13,0.0,0.0,0.0,0.0
2020356.0,2020355.0,0.000442,0.032189,0.0,524.24,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-264.52,-141.86,264.94,172.88,0.0,0.0,0.0,0.0
2020355.0,2020466.0,0.000658,0.008415,0.26698,1048.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.62,-63.95,85.68,36.89,0.0,0.0,0.0,0.0
2020355.0,2020509.0,0.000494,0.00615,0.07779,1132.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.58,-63.24,89.63,55.81,0.0,0.0,0.0,0.0
2020358.0,2020359.0,0.005927,0.176437,0.0,70.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020358.0,2020360.0,0.000201,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.93,-0.27,2.93,0.27,0.0,0.0,0.0,0.0
2020362.0,2020361.0,0.000739,0.029369,0.0,440.72,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-148.35,-28.83,148.51,35.41,0.0,0.0,0.0,0.0
2020361.0,2020363.0,0.000527,0.025415,0.0,486.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020361.0,2020364.0,0.000251,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-148.51,-35.41,148.57,35.63,0.0,0.0,0.0,0.0
2020362.0,2021277.0,0.005604,0.030403,0.02733,240.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.09,0.38,-85.69,-1.07,0.0,0.0,0.0,0.0
2020362.0,2021481.0,0.001663,0.008634,0.01176,267.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.81,27.45,-109.61,-27.61,0.0,0.0,0.0,0.0
2021482.0,2020362.0,0.002698,0.016955,0.00651,230.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.17,-4.38,59.26,4.27,0.0,0.0,0.0,0.0
2020362.0,2021539.0,0.009857,0.058251,0.01592,205.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.42,6.14,-31.32,-7.21,0.0,0.0,0.0,0.0
2021716.0,2020362.0,0.000927,0.005822,0.00385,178.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.86,9.06,-3.86,-9.46,0.0,0.0,0.0,0.0
2021759.0,2020362.0,0.001031,0.005561,0.00287,276.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,134.55,0.61,-134.37,0.05,0.0,0.0,0.0,0.0
2020364.0,2021642.0,0.000325,0.003852,0.06091,1159.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-188.96,1.87,189.07,-6.9,0.0,0.0,0.0,0.0
2021682.0,2020364.0,0.000212,0.002449,0.04767,1029.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.38,32.59,40.39,-37.5,0.0,0.0,0.0,0.0
2020366.0,2020365.0,0.000342,0.02224,0.0,377.76,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,50.54,-54.58,-50.52,55.8,0.0,0.0,0.0,0.0
2020365.0,2020367.0,0.00071,0.033041,0.0,342.51,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-44.39,-20.3,44.41,21.08,0.0,0.0,0.0,0.0
2020365.0,2020368.0,0.000577,0.036955,0.0,340.37,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-42.07,-20.28,42.08,21.08,0.0,0.0,0.0,0.0
2020365.0,2020369.0,0.00084,0.055137,0.0,288.04,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-17.79,-7.7,17.79,7.91,0.0,0.0,0.0,0.0
2020365.0,2020476.0,0.001106,0.013482,0.45891,1127.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.62,-37.55,-113.48,-8.1,0.0,0.0,0.0,0.0
2020366.0,2020370.0,0.02822,1.01631,0.0,9.88,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-4.97,-0.78,4.98,1.03,0.0,0.0,0.0,0.0
2020366.0,2020371.0,0.016279,0.428479,0.0,17.55,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-3.98,0.39,3.98,-0.33,0.0,0.0,0.0,0.0
2020366.0,2020535.0,0.005371,0.028398,0.02604,225.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.71,54.43,42.95,-55.97,0.0,0.0,0.0,0.0
2020372.0,2020373.0,0.000217,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.63,24.61,-50.62,-24.58,0.0,0.0,0.0,0.0
2020375.0,2020374.0,0.000646,0.037263,0.0,341.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-23.31,82.57,23.36,-80.01,0.0,0.0,0.0,0.0
2020374.0,2020376.0,0.000586,0.036997,0.0,349.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020374.0,2020377.0,0.000472,0.025202,0.0,348.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-58.93,-21.66,58.95,22.64,0.0,0.0,0.0,0.0
2020374.0,2020378.0,0.000237,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.57,-352.15,-35.28,353.49,0.0,0.0,0.0,0.0
2020375.0,2020382.0,0.008763,0.047,0.16293,271.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,136.42,-17.98,-134.89,8.77,0.0,0.0,0.0,0.0
2020386.0,2020375.0,8.1e-05,0.000345,0.00107,232.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.98,51.51,26.98,-51.61,0.0,0.0,0.0,0.0
2020375.0,2020472.0,0.005037,0.025068,0.01754,254.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.37,1.13,88.74,-1.2,0.0,0.0,0.0,0.0
2020378.0,2020388.0,0.004038,0.052441,0.72727,1180.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-156.7,-43.51,157.67,-19.01,0.0,0.0,0.0,0.0
2020378.0,2020404.0,0.00387,0.043587,1.92918,1253.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,266.6,-141.24,-263.83,-27.42,0.0,0.0,0.0,0.0
2020380.0,2020379.0,0.000434,0.02744,0.0,333.19,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-26.61,9.39,26.61,-9.18,0.0,0.0,0.0,0.0
2020379.0,2020381.0,0.000294,0.001024,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.23,2.18,-89.21,-2.11,0.0,0.0,0.0,0.0
2020437.0,2020381.0,0.000492,0.00633,0.17456,1279.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-265.89,20.82,266.22,-35.01,0.0,0.0,0.0,0.0
2020382.0,2020383.0,0.003193,0.112514,0.0,99.05,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-58.9,6.52,59.0,-2.89,0.0,0.0,0.0,0.0
2020382.0,2020384.0,0.034709,1.00454,0.0,15.73,0.0,0.0,1.01,0.0,1.0,0.0,0.0,-4.79,0.82,4.8,-0.59,0.0,0.0,0.0,0.0
2020522.0,2020382.0,0.004112,0.027673,0.0074,221.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.46,-2.8,46.54,2.59,0.0,0.0,0.0,0.0
2020385.0,2020386.0,0.000206,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.64,18.84,-39.64,-18.82,0.0,0.0,0.0,0.0
2020388.0,2020387.0,8.5e-05,0.006388,0.0,1452.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-294.89,-137.12,294.98,143.58,0.0,0.0,0.0,0.0
2020387.0,2020390.0,0.000114,0.009816,0.0,1261.55,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-70.36,6.3,70.36,-5.83,0.0,0.0,0.0,0.0
2020387.0,2020391.0,8.8e-05,0.006963,0.0,1259.67,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-88.3,6.35,88.31,-5.83,0.0,0.0,0.0,0.0
2020387.0,2020392.0,8.3e-05,0.007057,0.0,1258.35,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-74.94,6.21,74.94,-5.83,0.0,0.0,0.0,0.0
