fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2020387.0,2020393.0,9.3e-05,0.007226,0.0,1254.82,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-118.99,6.81,119.0,-5.83,0.0,0.0,0.0,0.0
2020387.0,2020394.0,9e-05,0.007111,0.0,1253.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020387.0,2020395.0,0.000117,0.008703,0.0,1253.19,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020387.0,2020423.0,0.000384,0.012416,7.63325,4206.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1041.07,-325.46,-1037.14,-355.61,0.0,0.0,0.0,0.0
2020387.0,2020484.0,0.000478,0.014206,8.36184,4223.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1199.41,-379.66,-1192.94,-317.22,0.0,0.0,0.0,0.0
2020387.0,2020530.0,0.000494,0.014494,5.76512,3975.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,200.03,-219.66,-199.81,-380.22,0.0,0.0,0.0,0.0
2020389.0,2020388.0,0.000513,0.029262,0.0,398.03,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.0,2.71,75.03,-1.14,0.0,0.0,0.0,0.0
2020476.0,2020388.0,0.000299,0.004135,0.09236,1108.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.1,-165.68,62.19,157.27,0.0,0.0,0.0,0.0
2020396.0,2020399.0,0.00053,0.027333,0.0,709.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,307.11,32.37,-306.63,-7.6,0.0,0.0,0.0,0.0
2020397.0,2020399.0,-9.4e-05,-0.004869,0.0,559.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-306.72,-12.01,306.63,7.6,0.0,0.0,0.0,0.0
2020398.0,2020399.0,0.002177,0.112259,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020400.0,2020403.0,0.000509,0.028517,0.0,542.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,206.44,25.56,-206.23,-13.8,0.0,0.0,0.0,0.0
2020400.0,2020404.0,0.000214,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-206.44,-25.56,206.53,26.0,0.0,0.0,0.0,0.0
2020401.0,2020403.0,-0.000149,-0.008319,0.0,492.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-206.3,-17.23,206.23,13.8,0.0,0.0,0.0,0.0
2020402.0,2020403.0,0.002366,0.132534,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020431.0,2020404.0,0.001311,0.013818,0.31005,1213.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,243.84,-30.91,-243.09,6.15,0.0,0.0,0.0,0.0
2020404.0,2021081.0,0.00239,0.023483,1.35176,1339.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,436.38,-0.38,-431.94,-95.04,0.0,0.0,0.0,0.0
2020405.0,2020408.0,-0.000141,-0.004402,0.0,209.2,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-30.42,2.34,30.42,-2.38,0.0,0.0,0.0,0.0
2020405.0,2020409.0,0.000232,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.42,-2.34,-30.42,2.35,0.0,0.0,0.0,0.0
2020406.0,2020408.0,0.003888,0.121139,0.0,104.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,8.79,-0.49,-8.79,0.58,0.0,0.0,0.0,0.0
2020407.0,2020408.0,0.003888,0.121139,0.0,104.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,21.65,-1.25,-21.63,1.8,0.0,0.0,0.0,0.0
2020411.0,2020410.0,0.000464,0.027838,0.0,413.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-113.64,-19.83,113.7,23.33,0.0,0.0,0.0,0.0
2020410.0,2020414.0,0.0001,-0.000236,0.0,598.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-12.78,-5.19,12.78,5.19,0.0,0.0,0.0,0.0
2020410.0,2020422.0,0.000872,0.010478,0.19884,1106.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.02,-39.04,-28.01,17.82,0.0,0.0,0.0,0.0
2020542.0,2020410.0,0.001048,0.013687,0.30187,1176.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,129.12,-50.87,-128.94,20.91,0.0,0.0,0.0,0.0
2020534.0,2020411.0,0.000122,0.000696,0.00057,262.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.44,-19.47,112.45,19.49,0.0,0.0,0.0,0.0
2020412.0,2020414.0,0.000536,0.033618,0.0,299.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,5.78,2.53,-5.78,-2.52,0.0,0.0,0.0,0.0
2020413.0,2020414.0,0.000536,0.033618,0.0,299.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.0,2.69,-7.0,-2.67,0.0,0.0,0.0,0.0
2020416.0,2020415.0,0.000456,0.023696,0.0,379.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-16.39,28.11,16.4,-27.87,0.0,0.0,0.0,0.0
2020415.0,2020417.0,0.000273,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.07,1.13,-4.07,-1.13,0.0,0.0,0.0,0.0
2020418.0,2020421.0,0.001185,0.056598,0.0,416.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,62.9,11.07,-62.85,-8.92,0.0,0.0,0.0,0.0
2020418.0,2020422.0,0.000272,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.6,-16.75,-42.6,16.77,0.0,0.0,0.0,0.0
2020419.0,2020421.0,-0.000612,-0.029238,0.0,366.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-62.88,-10.03,62.85,8.92,0.0,0.0,0.0,0.0
2020419.0,2020454.0,0.006643,0.049157,0.00983,225.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.88,10.03,-62.63,-9.21,0.0,0.0,0.0,0.0
2020420.0,2020421.0,0.002975,0.142082,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020423.0,2020427.0,9.8e-05,0.007614,0.0,1648.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,624.45,9.72,-624.09,18.5,0.0,0.0,0.0,0.0
2020423.0,2020428.0,0.00011,0.009596,0.0,1496.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020423.0,2020429.0,0.000114,0.009845,0.0,1494.48,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-211.95,27.86,212.0,-23.53,0.0,0.0,0.0,0.0
2020423.0,2020430.0,5.4e-05,0.004037,0.0,1493.68,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-211.98,25.3,212.0,-23.53,0.0,0.0,0.0,0.0
2020423.0,2020436.0,0.000141,0.004174,1.78505,4081.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-704.98,-30.42,705.65,-137.4,0.0,0.0,0.0,0.0
2020423.0,2020465.0,0.000255,0.006384,3.64373,4095.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,646.52,-229.46,-645.5,-129.23,0.0,0.0,0.0,0.0
2020513.0,2020423.0,0.000177,0.004708,2.38241,4161.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-893.74,-72.82,895.09,-142.13,0.0,0.0,0.0,0.0
2020425.0,2020424.0,0.000601,0.034593,0.0,451.97,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-164.77,-46.22,164.95,56.2,0.0,0.0,0.0,0.0
2020424.0,2020427.0,1.4e-05,0.001113,0.0,1523.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-624.03,22.62,624.09,-18.5,0.0,0.0,0.0,0.0
2020424.0,2020431.0,0.000223,0.001113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,459.09,-78.82,-458.63,81.11,0.0,0.0,0.0,0.0
2020426.0,2020427.0,0.000591,0.046033,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020452.0,2020431.0,0.000406,0.004981,0.08352,1046.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.54,40.17,36.55,-48.82,0.0,0.0,0.0,0.0
2020432.0,2020433.0,0.000246,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.64,0.0,-58.63,0.04,0.0,0.0,0.0,0.0
2020434.0,2020435.0,0.004037,0.127261,0.0,86.08,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-12.94,-8.15,12.95,8.45,0.0,0.0,0.0,0.0
2020434.0,2020504.0,0.002671,0.013626,0.00893,178.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.19,25.86,3.21,-26.71,0.0,0.0,0.0,0.0
2020434.0,2020534.0,0.003427,0.016519,0.01136,235.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.77,-20.69,65.93,20.24,0.0,0.0,0.0,0.0
2020437.0,2020436.0,0.000153,0.012039,0.0,1433.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-304.77,45.76,304.91,-34.96,0.0,0.0,0.0,0.0
2020436.0,2020439.0,0.000151,0.010465,0.0,1248.47,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-95.81,6.71,95.83,-5.73,0.0,0.0,0.0,0.0
2020436.0,2020440.0,0.000132,0.010352,0.0,1246.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020436.0,2020441.0,0.000122,0.010085,0.0,1243.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020436.0,2020442.0,0.000114,0.008557,0.0,1192.38,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-97.69,5.62,97.7,-4.79,0.0,0.0,0.0,0.0
2020436.0,2020443.0,0.000228,0.018014,0.0,1187.01,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-97.68,6.56,97.7,-4.79,0.0,0.0,0.0,0.0
2020436.0,2020444.0,0.000125,0.010357,0.0,1184.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030387.0,2020436.0,0.0026,0.0073,3.74,4130.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,159.17,-93.3,-158.27,-301.39,0.0,0.0,0.0,0.0
2020438.0,2020437.0,0.000616,0.028329,0.0,457.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-170.13,-6.38,170.3,14.2,0.0,0.0,0.0,0.0
2020437.0,2020445.0,0.000983,0.071364,0.0,217.61,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-7.62,0.53,7.62,-0.49,0.0,0.0,0.0,0.0
2020452.0,2020437.0,0.001332,0.017507,0.32624,1263.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-311.65,6.93,312.89,-25.23,0.0,0.0,0.0,0.0
2020437.0,2020542.0,0.000823,0.010351,0.36194,1156.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.1,-56.06,-95.02,18.64,0.0,0.0,0.0,0.0
2020446.0,2020447.0,0.003164,0.086709,0.0,94.93,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-54.91,2.59,55.0,0.0,0.0,0.0,0.0,0.0
2020446.0,2020448.0,0.005123,0.145975,0.0,94.04,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-41.89,2.54,41.98,0.0,0.0,0.0,0.0,0.0
2020446.0,2020449.0,0.011715,0.226538,0.0,59.2,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-9.06,0.18,9.07,0.0,0.0,0.0,0.0,0.0
2020446.0,2020486.0,0.001199,0.005491,0.01148,273.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-152.75,-12.14,153.02,12.16,0.0,0.0,0.0,0.0
2020446.0,2021013.0,0.009652,0.038858,0.03844,251.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.2,11.99,-96.31,-12.4,0.0,0.0,0.0,0.0
2020446.0,2021045.0,0.003675,0.024074,0.02053,249.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.51,-4.73,-93.21,4.59,0.0,0.0,0.0,0.0
2020450.0,2020451.0,0.000205,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.07,1.35,-9.07,-1.35,0.0,0.0,0.0,0.0
2020464.0,2020450.0,0.001166,0.006524,0.00221,246.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.44,12.65,-90.35,-12.36,0.0,0.0,0.0,0.0
2020453.0,2020452.0,0.000371,0.017569,0.0,332.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-30.45,18.73,30.45,-18.52,0.0,0.0,0.0,0.0
2020452.0,2021385.0,0.002212,0.025256,0.81874,1282.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,317.74,-28.58,-315.63,-33.08,0.0,0.0,0.0,0.0
2020453.0,2020457.0,0.001936,0.011237,0.00688,238.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.66,-5.17,-74.56,5.04,0.0,0.0,0.0,0.0
2020461.0,2020453.0,0.000241,0.001457,0.00056,200.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.15,1.98,-21.15,-2.03,0.0,0.0,0.0,0.0
2020453.0,2020471.0,0.000118,0.000719,0.00032,222.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.37,2.64,47.37,-2.65,0.0,0.0,0.0,0.0
2020455.0,2020456.0,0.007431,0.27363,0.0,82.96,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-46.82,-17.34,47.0,23.92,0.0,0.0,0.0,0.0
2020455.0,2020457.0,0.000287,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.82,17.34,-46.81,-17.31,0.0,0.0,0.0,0.0
2020455.0,2020458.0,0.000232,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020457.0,2020461.0,0.001978,0.011932,0.00556,236.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.9,4.13,73.0,-4.12,0.0,0.0,0.0,0.0
2020459.0,2020460.0,0.003106,0.096901,0.0,83.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-47.22,-21.62,47.3,24.08,0.0,0.0,0.0,0.0
2020459.0,2020461.0,0.000232,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.22,21.62,-47.22,-21.59,0.0,0.0,0.0,0.0
2020461.0,2020471.0,0.000396,0.001809,0.00059,154.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.63,2.72,1.63,-2.79,0.0,0.0,0.0,0.0
2020462.0,2020477.0,0.001201,0.007258,0.00354,227.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.19,8.15,52.22,-8.32,0.0,0.0,0.0,0.0
2020463.0,2020464.0,0.000296,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,116.51,0.0,-116.47,0.15,0.0,0.0,0.0,0.0
2020473.0,2020464.0,0.000693,0.004038,0.00161,268.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,115.7,34.07,-115.61,-33.68,0.0,0.0,0.0,0.0
2020464.0,2021002.0,0.003068,0.018613,0.0354,254.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.45,4.53,-91.21,-6.73,0.0,0.0,0.0,0.0
2020466.0,2020465.0,0.000137,0.011166,0.0,1470.47,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-401.67,-20.37,401.88,37.61,0.0,0.0,0.0,0.0
2020465.0,2020468.0,9.9e-05,0.008043,0.0,1426.93,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-176.64,22.18,176.67,-19.61,0.0,0.0,0.0,0.0
2020465.0,2020469.0,0.000113,0.009312,0.0,1426.48,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-176.63,22.58,176.67,-19.61,0.0,0.0,0.0,0.0
2020465.0,2020470.0,0.000152,0.011599,0.0,1425.73,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-176.62,23.36,176.67,-19.61,0.0,0.0,0.0,0.0
2020465.0,2023431.0,8.3e-05,0.00252,1.59556,4120.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,773.51,23.5,-773.03,-176.89,0.0,0.0,0.0,0.0
2020467.0,2020466.0,0.000493,0.024402,0.0,491.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-210.66,0.79,210.86,9.59,0.0,0.0,0.0,0.0
2020466.0,2023473.0,0.002434,0.0283,0.47009,1176.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.13,-26.1,-104.87,-20.11,0.0,0.0,0.0,0.0
2023072.0,2020467.0,0.020126,0.074013,0.01044,213.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.87,0.79,24.99,-1.44,0.0,0.0,0.0,0.0
2020473.0,2020474.0,0.004528,0.152327,0.0,107.34,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-77.74,8.64,78.0,0.0,0.0,0.0,0.0,0.0
2020473.0,2020486.0,0.000524,0.002972,0.00346,218.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.96,-42.71,37.97,42.44,0.0,0.0,0.0,0.0
2020477.0,2020476.0,0.000706,0.038417,0.0,354.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-42.63,11.61,42.64,-10.89,0.0,0.0,0.0,0.0
2020476.0,2020478.0,0.000632,0.036201,0.0,409.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020476.0,2020479.0,0.000478,0.033552,0.0,408.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-53.68,-14.29,53.69,15.29,0.0,0.0,0.0,0.0
2020476.0,2020497.0,0.000406,0.005136,0.13914,1208.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,186.62,-117.07,-186.43,104.97,0.0,0.0,0.0,0.0
2020481.0,2020480.0,0.000445,0.02053,0.0,381.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-71.72,17.51,71.74,-16.43,0.0,0.0,0.0,0.0
2020480.0,2020482.0,0.000491,0.029752,0.0,402.04,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-61.29,-28.21,61.31,29.64,0.0,0.0,0.0,0.0
2020480.0,2020483.0,0.000556,0.043588,0.0,401.18,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-69.08,-27.08,69.11,29.64,0.0,0.0,0.0,0.0
2020480.0,2020497.0,0.000706,0.008627,0.14763,1111.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.4,-80.58,-98.29,66.53,0.0,0.0,0.0,0.0
2020485.0,2020484.0,7.4e-05,0.00584,0.0,1600.17,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-448.94,-54.09,449.08,65.41,0.0,0.0,0.0,0.0
2020485.0,2020484.0,7.4e-05,0.00584,0.0,1600.17,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-448.94,-54.09,449.08,65.41,0.0,0.0,0.0,0.0
2020485.0,2020484.0,7.4e-05,0.00584,0.0,1600.17,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-448.94,-54.09,449.08,65.41,0.0,0.0,0.0,0.0
2020484.0,2020487.0,0.000103,0.008035,0.0,1501.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020484.0,2020488.0,0.000137,0.009824,0.0,1500.6,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-182.04,3.1,182.08,0.0,0.0,0.0,0.0,0.0
2020484.0,2020489.0,0.000101,0.009265,0.0,1499.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020484.0,2020490.0,9.2e-05,0.007968,0.0,1498.36,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-212.13,3.42,212.17,0.0,0.0,0.0,0.0,0.0
2020484.0,2020491.0,6.9e-05,0.005773,0.0,1497.0,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-127.28,0.89,127.29,0.0,0.0,0.0,0.0,0.0
2020484.0,2020492.0,7.4e-05,0.005652,0.0,1496.37,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-212.13,2.42,212.17,0.0,0.0,0.0,0.0,0.0
2021641.0,2020484.0,0.000289,0.008129,4.76994,4089.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-578.35,-289.46,579.27,-188.4,0.0,0.0,0.0,0.0
2020486.0,2020485.0,0.000432,0.021287,0.0,620.0,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-316.32,-72.65,316.77,94.43,0.0,0.0,0.0,0.0
2020485.0,2020493.0,0.000285,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1030.05,67.83,-1027.21,-56.35,0.0,0.0,0.0,0.0
2021002.0,2020486.0,0.007741,0.032838,0.02266,241.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.98,-6.91,69.34,6.05,0.0,0.0,0.0,0.0
2021026.0,2020493.0,0.000942,0.010188,0.42669,1433.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-567.41,-36.98,570.32,23.55,0.0,0.0,0.0,0.0
2021035.0,2020493.0,0.001101,0.014322,0.22502,1365.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-454.69,-27.99,456.88,32.8,0.0,0.0,0.0,0.0
2020494.0,2020495.0,0.000272,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.29,30.41,-76.27,-30.34,0.0,0.0,0.0,0.0
2020496.0,2030003.0,0.01534,0.095211,0.19749,253.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.01,-25.16,-62.43,6.76,0.0,0.0,0.0,0.0
2020498.0,2020497.0,0.000625,0.034684,0.0,407.15,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-97.22,-27.64,97.28,31.11,0.0,0.0,0.0,0.0
2020497.0,2020502.0,0.000799,0.037001,0.0,394.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-72.81,-34.77,72.86,37.08,0.0,0.0,0.0,0.0
2020497.0,2020503.0,0.000347,0.022627,0.0,361.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-24.6,-12.36,24.6,12.52,0.0,0.0,0.0,0.0
2020498.0,2020501.0,0.0001,0.003089,0.0,237.2,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-24.57,-4.98,24.57,5.0,0.0,0.0,0.0,0.0
2020499.0,2020501.0,0.004063,0.136345,0.0,118.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,24.6,5.89,-24.57,-5.0,0.0,0.0,0.0,0.0
2020500.0,2020501.0,0.004063,0.136345,0.0,118.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020504.0,2020507.0,0.0001,-0.001033,0.0,264.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-47.35,4.17,47.35,-4.19,0.0,0.0,0.0,0.0
2020505.0,2020507.0,0.002837,0.089248,0.0,132.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.1,-0.59,-7.1,0.63,0.0,0.0,0.0,0.0
2020506.0,2020507.0,0.002837,0.089248,0.0,132.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,40.29,-2.16,-40.25,3.56,0.0,0.0,0.0,0.0
2020509.0,2020508.0,0.000159,0.011471,0.0,1451.6,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-360.95,-106.15,361.17,122.05,0.0,0.0,0.0,0.0
2020508.0,2020513.0,0.000221,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-361.17,-122.05,361.48,123.58,0.0,0.0,0.0,0.0
2020509.0,2020512.0,0.000857,0.06,0.0,563.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,279.84,29.71,-279.2,15.68,0.0,0.0,0.0,0.0
2020510.0,2020512.0,-0.000392,-0.027435,0.0,538.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-279.49,-5.08,279.2,-15.68,0.0,0.0,0.0,0.0
2020511.0,2020512.0,0.002862,0.20043,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023431.0,2020513.0,0.000142,0.003488,1.53798,4064.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-531.88,-101.48,532.26,-50.76,0.0,0.0,0.0,0.0
2020514.0,2020515.0,0.0073,0.204472,0.0,64.15,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-20.08,0.82,20.11,0.0,0.0,0.0,0.0,0.0
2020514.0,2020516.0,0.003242,0.097462,0.0,64.48,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-25.14,0.61,25.16,0.0,0.0,0.0,0.0,0.0
2020514.0,2020517.0,0.031458,1.049,0.0,11.7,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-6.63,0.46,6.64,0.0,0.0,0.0,0.0,0.0
2020514.0,2020518.0,0.000248,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.85,-1.89,-51.85,1.92,0.0,0.0,0.0,0.0
2020520.0,2020521.0,0.003189,0.107942,0.0,76.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020520.0,2020522.0,0.00025,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2020523.0,2020524.0,0.000243,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,173.9,36.98,-173.83,-36.62,0.0,0.0,0.0,0.0
2020526.0,2020525.0,0.000496,0.028608,0.0,326.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.08,42.62,20.09,-42.02,0.0,0.0,0.0,0.0
2020525.0,2020527.0,0.000298,0.001187,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.02,55.31,-8.01,-55.28,0.0,0.0,0.0,0.0
2020528.0,2020529.0,0.000221,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.19,11.82,-23.19,-11.81,0.0,0.0,0.0,0.0
2020531.0,2020530.0,0.000104,0.008885,0.0,1415.97,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-227.59,-26.36,227.64,30.88,0.0,0.0,0.0,0.0
2020532.0,2020531.0,0.000405,0.025458,0.0,432.19,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-117.51,-32.03,117.56,35.44,0.0,0.0,0.0,0.0
2020531.0,2020533.0,0.000278,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,221.35,-21.44,-221.23,21.89,0.0,0.0,0.0,0.0
2020535.0,2020536.0,0.002456,0.083223,0.0,104.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-39.01,4.66,39.04,-3.46,0.0,0.0,0.0,0.0
2020535.0,2020537.0,0.00738,0.228545,0.0,69.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.35,3.36,27.4,-1.73,0.0,0.0,0.0,0.0
2020535.0,2020538.0,0.003446,0.118304,0.0,68.88,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-35.36,3.12,35.4,-1.73,0.0,0.0,0.0,0.0
2020539.0,2020540.0,0.002399,0.078621,0.0,110.63,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-61.64,-27.76,61.74,31.03,0.0,0.0,0.0,0.0
2020539.0,2020541.0,0.003753,0.099911,0.0,110.2,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-60.05,-27.08,60.2,31.03,0.0,0.0,0.0,0.0
2020543.0,2020542.0,0.000319,0.021803,0.0,404.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-89.98,-18.9,90.0,20.64,0.0,0.0,0.0,0.0
2020542.0,2020544.0,0.000523,0.026157,0.0,496.7,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-124.1,11.58,124.18,-7.72,0.0,0.0,0.0,0.0
2020542.0,2020545.0,0.000413,0.025881,0.0,496.65,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021000.0,2021001.0,0.000264,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.92,-0.86,17.93,0.87,0.0,0.0,0.0,0.0
2021002.0,2021001.0,0.002013,0.013871,0.05571,258.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.91,6.39,-102.71,-10.74,0.0,0.0,0.0,0.0
2021001.0,2021005.0,0.003351,0.017608,0.05097,244.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.78,9.88,-84.54,-13.87,0.0,0.0,0.0,0.0
2021002.0,2021003.0,0.000206,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.96,5.76,-33.96,-5.74,0.0,0.0,0.0,0.0
2021004.0,2021005.0,0.000257,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.04,-6.35,30.04,6.36,0.0,0.0,0.0,0.0
2021005.0,2021006.0,0.002158,0.013147,0.00404,208.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.4,7.88,21.41,-8.22,0.0,0.0,0.0,0.0
2021005.0,2021060.0,0.007319,0.048291,0.06778,245.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.9,-0.37,-75.49,-3.81,0.0,0.0,0.0,0.0
2021006.0,2021007.0,0.000208,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.78,5.3,-26.78,-5.29,0.0,0.0,0.0,0.0
2021027.0,2021006.0,0.001161,0.006618,0.00157,230.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.21,-2.94,-48.19,2.93,0.0,0.0,0.0,0.0
2021008.0,2021009.0,0.000288,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.68,11.52,-25.68,-11.51,0.0,0.0,0.0,0.0
2021008.0,2021010.0,0.000226,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.68,-11.52,25.68,11.52,0.0,0.0,0.0,0.0
2021010.0,2021011.0,0.003953,0.019862,0.00832,224.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.88,-5.91,43.95,5.44,0.0,0.0,0.0,0.0
2021010.0,2021013.0,0.004456,0.020844,0.00454,228.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.01,-2.02,51.12,2.09,0.0,0.0,0.0,0.0
2021010.0,2021031.0,0.00325,0.01995,0.01034,241.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.2,-3.6,-69.05,3.49,0.0,0.0,0.0,0.0
2021011.0,2021012.0,0.000237,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.68,3.03,-25.68,-3.03,0.0,0.0,0.0,0.0
2021014.0,2021015.0,0.000221,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.29,13.02,-33.28,-13.01,0.0,0.0,0.0,0.0
2021027.0,2021014.0,0.00218,0.010688,0.00545,231.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.74,21.2,-60.65,-21.32,0.0,0.0,0.0,0.0
2021014.0,2021040.0,0.001809,0.010442,0.00445,206.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.37,8.3,-27.35,-8.67,0.0,0.0,0.0,0.0
2021016.0,2021017.0,0.000275,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.57,11.27,-29.57,-11.26,0.0,0.0,0.0,0.0
2021016.0,2021019.0,0.003948,0.026865,0.01479,256.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.9,-21.71,93.25,22.6,0.0,0.0,0.0,0.0
2021016.0,2021043.0,0.002238,0.014554,0.00455,238.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.81,10.07,-61.73,-9.97,0.0,0.0,0.0,0.0
2021018.0,2021021.0,0.000516,0.033741,0.0,567.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,268.13,16.98,-267.77,6.47,0.0,0.0,0.0,0.0
2021018.0,2021026.0,0.000649,0.008149,0.16779,1238.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-268.13,-16.98,268.58,5.17,0.0,0.0,0.0,0.0
2021019.0,2021021.0,-0.000267,-0.017432,0.0,542.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-267.95,-5.65,267.77,-6.47,0.0,0.0,0.0,0.0
2021019.0,2021034.0,0.001558,0.009828,0.00794,272.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,122.46,-21.48,-122.23,22.13,0.0,0.0,0.0,0.0
2021020.0,2021021.0,0.001238,0.080944,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021022.0,2021023.0,0.00029,0.001094,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.65,4.88,-40.65,-4.86,0.0,0.0,0.0,0.0
2021022.0,2021024.0,0.000281,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.65,-4.88,40.66,4.9,0.0,0.0,0.0,0.0
2021022.0,2021025.0,0.000273,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021030.0,2021024.0,0.003277,0.022881,0.01057,209.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.73,-12.31,31.77,11.5,0.0,0.0,0.0,0.0
2021026.0,2021029.0,0.000602,0.045598,0.0,523.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,149.69,36.48,-149.55,-26.11,0.0,0.0,0.0,0.0
2021026.0,2021035.0,0.000424,0.004898,0.2139,1137.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,149.15,-4.66,-149.06,-16.6,0.0,0.0,0.0,0.0
2021027.0,2021029.0,-0.000228,-0.017223,0.0,448.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-149.6,-30.02,149.55,26.11,0.0,0.0,0.0,0.0
2021028.0,2021029.0,0.002067,0.156428,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021033.0,2021030.0,0.004169,0.020709,0.02122,209.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.59,-4.8,30.63,2.87,0.0,0.0,0.0,0.0
2021030.0,2021041.0,0.003288,0.017548,0.00829,215.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.45,-12.07,35.5,11.47,0.0,0.0,0.0,0.0
2021031.0,2021060.0,0.00871,0.052358,0.04861,216.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.63,-5.42,-33.53,1.09,0.0,0.0,0.0,0.0
2021032.0,2021033.0,0.000276,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.85,-4.88,38.86,4.89,0.0,0.0,0.0,0.0
2021033.0,2021056.0,0.001394,0.007611,0.02055,181.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.27,-0.09,8.27,-1.97,0.0,0.0,0.0,0.0
2021034.0,2021069.0,0.007192,0.040577,0.11882,250.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.27,-24.12,-78.81,14.4,0.0,0.0,0.0,0.0
2021035.0,2021038.0,0.000685,0.041682,0.0,475.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,116.39,37.78,-116.3,-31.79,0.0,0.0,0.0,0.0
2021035.0,2021039.0,0.000216,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.79,7.67,-35.78,-7.66,0.0,0.0,0.0,0.0
2021035.0,2021166.0,0.001031,0.012332,0.47227,1345.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,433.55,12.66,-431.67,-39.08,0.0,0.0,0.0,0.0
2021035.0,2021221.0,0.000749,0.009533,0.23376,1145.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.88,8.0,-114.78,-31.04,0.0,0.0,0.0,0.0
2021036.0,2021038.0,-0.000134,-0.008158,0.0,425.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-116.31,-32.96,116.3,31.79,0.0,0.0,0.0,0.0
2021041.0,2021036.0,0.000995,0.004499,0.00947,249.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.45,-24.11,82.53,23.47,0.0,0.0,0.0,0.0
2021047.0,2021036.0,0.002741,0.013607,0.0131,214.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.75,-10.65,33.79,9.48,0.0,0.0,0.0,0.0
2021037.0,2021038.0,0.002865,0.174239,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021040.0,2021041.0,0.002303,0.016187,0.02807,185.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.43,1.89,8.43,-4.72,0.0,0.0,0.0,0.0
2021041.0,2021042.0,0.000276,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.52,17.36,-38.52,-17.34,0.0,0.0,0.0,0.0
2021043.0,2021067.0,0.004489,0.02537,0.01347,197.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.0,-15.82,-12.99,14.55,0.0,0.0,0.0,0.0
2021055.0,2021044.0,0.001336,0.007816,0.00366,171.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.77,-96.33,53.92,96.85,0.0,0.0,0.0,0.0
2021044.0,2021082.0,0.001235,0.007721,0.00695,261.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.22,-100.49,69.4,100.82,0.0,0.0,0.0,0.0
2021045.0,2021046.0,0.000213,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.69,2.83,-12.69,-2.83,0.0,0.0,0.0,0.0
2021049.0,2021045.0,0.004964,0.026323,0.03149,243.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.21,5.78,80.52,-7.42,0.0,0.0,0.0,0.0
2021047.0,2021048.0,0.000221,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.27,11.18,-27.27,-11.17,0.0,0.0,0.0,0.0
2021047.0,2021056.0,0.004769,0.026345,0.05571,221.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.99,8.26,-41.9,-13.38,0.0,0.0,0.0,0.0
2021049.0,2021094.0,0.012407,0.062709,0.05586,229.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.74,-12.56,-55.36,8.68,0.0,0.0,0.0,0.0
2021050.0,2021062.0,0.00232,0.013412,0.00821,187.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.04,7.6,-14.03,-8.42,0.0,0.0,0.0,0.0
2021070.0,2021050.0,0.001069,0.005511,0.00212,221.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.99,-21.47,-35.97,21.34,0.0,0.0,0.0,0.0
2021050.0,2021095.0,0.003542,0.018461,0.07854,185.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.75,-34.86,18.79,26.88,0.0,0.0,0.0,0.0
2021051.0,2021069.0,0.001185,0.00601,0.00348,225.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.95,-18.42,79.02,18.44,0.0,0.0,0.0,0.0
2021051.0,2021119.0,0.002562,0.018763,0.02235,194.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.1,6.76,-49.04,-8.62,0.0,0.0,0.0,0.0
2021052.0,2021053.0,0.000205,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.45,4.72,-27.45,-4.71,0.0,0.0,0.0,0.0
2021052.0,2021054.0,0.000217,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.45,-4.72,27.45,4.72,0.0,0.0,0.0,0.0
2021085.0,2021054.0,0.002269,0.00897,0.00461,232.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.35,16.71,82.51,-16.57,0.0,0.0,0.0,0.0
2021115.0,2021054.0,0.003868,0.01815,0.00447,250.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,110.42,-10.15,-109.96,11.85,0.0,0.0,0.0,0.0
2021069.0,2021055.0,0.002439,0.012787,0.00542,204.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.87,-38.37,16.91,38.01,0.0,0.0,0.0,0.0
2021071.0,2021055.0,0.003237,0.01981,0.03027,173.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.24,-50.3,12.32,47.64,0.0,0.0,0.0,0.0
2021056.0,2021057.0,0.0003,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.63,15.35,-33.63,-15.34,0.0,0.0,0.0,0.0
2021058.0,2021059.0,0.000211,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.63,13.11,-33.63,-13.1,0.0,0.0,0.0,0.0
2021058.0,2021060.0,0.000252,0.001111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.63,-13.11,33.63,13.12,0.0,0.0,0.0,0.0
2021060.0,2021061.0,0.001537,0.009161,0.01565,250.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.39,-10.4,-75.3,9.34,0.0,0.0,0.0,0.0
2021061.0,2021067.0,0.003673,0.017949,0.00727,232.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.17,-21.53,-49.06,21.31,0.0,0.0,0.0,0.0
2021062.0,2021070.0,0.004059,0.018076,0.00724,202.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.27,1.1,21.29,-1.77,0.0,0.0,0.0,0.0
2021063.0,2021064.0,0.000231,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.52,-13.48,19.53,13.48,0.0,0.0,0.0,0.0
2021111.0,2021064.0,0.003143,0.015453,0.008,259.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.84,20.0,118.27,-18.67,0.0,0.0,0.0,0.0
2021064.0,2021115.0,0.003015,0.015328,0.00765,228.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.26,2.88,58.36,-3.16,0.0,0.0,0.0,0.0
2021064.0,2021167.0,0.005847,0.029088,0.04264,240.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.54,2.31,79.9,-4.93,0.0,0.0,0.0,0.0
2021065.0,2021066.0,0.000247,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.9,14.72,-30.9,-14.71,0.0,0.0,0.0,0.0
2021065.0,2021118.0,0.007593,0.042947,0.02652,228.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.02,-2.17,-54.8,0.7,0.0,0.0,0.0,0.0
2021065.0,2021167.0,0.001445,0.00901,0.00926,250.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.92,-12.55,86.03,12.25,0.0,0.0,0.0,0.0
2021067.0,2021068.0,0.000234,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.43,3.4,-32.43,-3.38,0.0,0.0,0.0,0.0
2021067.0,2021071.0,0.004459,0.020874,0.01512,223.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.62,-39.26,-29.52,38.2,0.0,0.0,0.0,0.0
2021070.0,2021167.0,0.000535,0.002989,0.0042,258.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.32,8.82,94.37,-9.0,0.0,0.0,0.0,0.0
2021105.0,2021072.0,0.001939,0.01118,0.00687,202.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.87,48.1,39.94,-48.38,0.0,0.0,0.0,0.0
2021072.0,2021119.0,0.000336,0.002212,0.01,233.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.02,35.94,77.05,-36.81,0.0,0.0,0.0,0.0
2021073.0,2021079.0,0.000287,0.001886,0.00107,199.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.48,53.0,4.49,-53.06,0.0,0.0,0.0,0.0
2021108.0,2021073.0,0.000574,0.003473,0.0113,229.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.63,60.94,-32.6,-61.97,0.0,0.0,0.0,0.0
2021074.0,2021139.0,0.01085,0.064274,0.02724,224.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.83,1.87,44.03,-3.47,0.0,0.0,0.0,0.0
2021074.0,2021223.0,0.004917,0.021215,0.04639,188.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.32,12.45,-16.29,-17.1,0.0,0.0,0.0,0.0
2021074.0,2021237.0,0.003619,0.020255,0.10574,201.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.18,-17.38,-16.17,6.55,0.0,0.0,0.0,0.0
2021075.0,2021076.0,0.000259,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.33,21.26,-39.33,-21.23,0.0,0.0,0.0,0.0
2021075.0,2021079.0,0.001974,0.013246,0.00638,211.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.01,-45.03,-54.92,45.01,0.0,0.0,0.0,0.0
2021075.0,2021101.0,0.0016,0.010479,0.00468,255.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.8,52.45,119.06,-51.22,0.0,0.0,0.0,0.0
2021077.0,2021078.0,0.000296,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.33,-3.75,39.33,3.77,0.0,0.0,0.0,0.0
2021105.0,2021078.0,0.000905,0.004876,0.00158,199.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.54,44.43,-32.52,-44.45,0.0,0.0,0.0,0.0
2021078.0,2021111.0,0.000921,0.006894,0.00326,201.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.82,40.68,6.83,-40.9,0.0,0.0,0.0,0.0
2021079.0,2021080.0,0.000246,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.43,8.05,-50.42,-8.02,0.0,0.0,0.0,0.0
2021082.0,2021081.0,0.000719,0.034104,0.0,451.13,0.0,0.0,1.08125,0.0,1.0,0.0,0.0,-119.82,-111.75,120.02,121.63,0.0,0.0,0.0,0.0
2021100.0,2021081.0,0.000275,0.003436,0.13686,1222.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-275.3,1.65,275.51,-12.84,0.0,0.0,0.0,0.0
2021081.0,2021107.0,0.000531,0.006823,0.15478,1127.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,222.37,112.7,-222.03,-123.81,0.0,0.0,0.0,0.0
2021753.0,2021081.0,0.000519,0.006933,0.10886,1130.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,186.22,118.77,-185.97,-126.45,0.0,0.0,0.0,0.0
2021083.0,2021084.0,0.000216,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.32,13.36,-25.32,-13.35,0.0,0.0,0.0,0.0
2021083.0,2021085.0,0.000235,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.32,-13.36,25.32,13.37,0.0,0.0,0.0,0.0
2021085.0,2021091.0,0.00259,0.008503,0.04619,269.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,148.96,-30.15,-148.38,27.31,0.0,0.0,0.0,0.0
2021085.0,2021101.0,0.000842,0.004924,0.00426,255.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.93,0.07,92.0,-0.1,0.0,0.0,0.0,0.0
2021086.0,2021087.0,0.000726,0.004011,0.00461,211.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.94,50.82,-55.9,-51.07,0.0,0.0,0.0,0.0
2021091.0,2021086.0,0.001539,0.005297,0.00143,228.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.41,57.68,-81.26,-57.31,0.0,0.0,0.0,0.0
2021097.0,2021087.0,0.001165,0.006271,0.00299,203.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.05,-43.34,1.07,43.15,0.0,0.0,0.0,0.0
2021088.0,2021133.0,0.004285,0.01925,0.004,214.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.88,42.06,-20.78,-42.05,0.0,0.0,0.0,0.0
2021146.0,2021088.0,0.000606,0.00321,0.00511,199.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.76,52.21,-75.71,-52.48,0.0,0.0,0.0,0.0
2021089.0,2021090.0,0.000271,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.57,15.97,-33.57,-15.96,0.0,0.0,0.0,0.0
2021089.0,2021091.0,0.000274,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.57,-15.97,33.57,15.99,0.0,0.0,0.0,0.0
2021089.0,2021092.0,0.000266,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021091.0,2021098.0,0.001188,0.007128,0.0029,177.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.71,5.56,28.72,-5.8,0.0,0.0,0.0,0.0
2021091.0,2021099.0,0.001168,0.006129,0.00618,191.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.74,-38.93,-5.72,38.38,0.0,0.0,0.0,0.0
2021114.0,2021091.0,0.000836,0.004228,0.00408,210.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.31,67.52,56.37,-67.62,0.0,0.0,0.0,0.0
2021093.0,2021136.0,0.001907,0.010144,0.00576,232.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.81,-14.0,38.84,13.58,0.0,0.0,0.0,0.0
2021094.0,2021177.0,0.004144,0.02514,0.01834,205.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.5,-15.54,-23.47,13.81,0.0,0.0,0.0,0.0
2021095.0,2021177.0,0.002815,0.013795,0.01483,150.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.0,16.09,-0.99,-17.61,0.0,0.0,0.0,0.0
2021095.0,2021178.0,0.00662,0.034159,0.01376,222.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.65,24.79,51.86,-25.15,0.0,0.0,0.0,0.0
2021096.0,2021151.0,0.002058,0.01106,0.00612,253.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.47,-26.53,97.68,27.01,0.0,0.0,0.0,0.0
2021191.0,2021096.0,0.001321,0.006991,0.00354,239.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.94,-22.13,75.02,22.19,0.0,0.0,0.0,0.0
2021097.0,2021106.0,0.003461,0.019363,0.04,242.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.98,24.22,53.1,-27.55,0.0,0.0,0.0,0.0
2021098.0,2021111.0,0.003567,0.018284,0.0142,218.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.21,0.5,63.34,-1.24,0.0,0.0,0.0,0.0
2021099.0,2021143.0,0.001786,0.009705,0.00808,199.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.0,-46.31,29.05,45.76,0.0,0.0,0.0,0.0
2021100.0,2021103.0,0.000955,0.061901,0.0,528.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,211.25,-38.96,-210.81,67.35,0.0,0.0,0.0,0.0
2021100.0,2021104.0,0.000299,0.001154,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.06,37.3,-64.04,-37.24,0.0,0.0,0.0,0.0
2021101.0,2021103.0,-0.000539,-0.034938,0.0,478.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-211.06,51.32,210.81,-67.35,0.0,0.0,0.0,0.0
2021102.0,2021103.0,0.002205,0.14289,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021105.0,2021125.0,0.001091,0.006845,0.00556,211.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.93,27.68,27.94,-28.15,0.0,0.0,0.0,0.0
2021106.0,2021145.0,0.006051,0.027862,0.0245,216.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.51,-23.09,45.66,21.34,0.0,0.0,0.0,0.0
2021148.0,2021106.0,0.001091,0.00478,0.00308,186.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.66,-24.69,-57.61,24.57,0.0,0.0,0.0,0.0
2021108.0,2021107.0,0.000427,0.023884,0.0,533.37,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-280.38,-226.47,281.02,262.15,0.0,0.0,0.0,0.0
2021132.0,2021107.0,0.000605,0.008047,0.21057,1183.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-321.46,23.59,322.1,-35.92,0.0,0.0,0.0,0.0
2021107.0,2021181.0,0.000308,0.003735,0.12961,1153.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-381.09,-102.42,381.57,95.38,0.0,0.0,0.0,0.0
2021141.0,2021108.0,0.000988,0.005347,0.00202,243.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.84,-95.82,53.95,96.23,0.0,0.0,0.0,0.0
2021108.0,2021146.0,0.001584,0.010878,0.0161,232.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.77,57.0,-114.52,-56.98,0.0,0.0,0.0,0.0
2021109.0,2021110.0,0.000282,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.65,22.12,-47.64,-22.09,0.0,0.0,0.0,0.0
2021109.0,2021111.0,0.000246,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.65,-22.12,47.66,22.15,0.0,0.0,0.0,0.0
2021109.0,2021112.0,0.000265,0.001037,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021143.0,2021113.0,0.001193,0.007085,0.00897,240.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.52,-75.69,105.71,75.89,0.0,0.0,0.0,0.0
2021113.0,2021182.0,0.000345,0.001446,0.0006,266.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-153.35,-87.94,153.45,88.31,0.0,0.0,0.0,0.0
2021114.0,2021141.0,0.001438,0.007462,0.01002,193.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.66,-80.23,-8.57,79.66,0.0,0.0,0.0,0.0
2021115.0,2021118.0,0.002711,0.013394,0.02009,274.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,126.85,1.25,-126.42,-1.23,0.0,0.0,0.0,0.0
2021115.0,2021167.0,0.002604,0.013323,0.09325,310.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.02,-0.52,107.31,-7.65,0.0,0.0,0.0,0.0
2021115.0,2021167.0,0.002604,0.013323,0.09325,310.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.02,-0.52,107.31,-7.65,0.0,0.0,0.0,0.0
2021115.0,2021167.0,0.002604,0.013323,0.09325,310.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.02,-0.52,107.31,-7.65,0.0,0.0,0.0,0.0
2021116.0,2021117.0,0.000202,0.001025,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.07,12.63,-54.06,-12.6,0.0,0.0,0.0,0.0
2021116.0,2021118.0,0.00022,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.07,-12.63,54.08,12.66,0.0,0.0,0.0,0.0
2021119.0,2021118.0,0.000821,0.005316,0.00198,240.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.72,39.54,57.76,-39.49,0.0,0.0,0.0,0.0
2021118.0,2021145.0,0.001976,0.010135,0.00697,235.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.38,27.36,-69.27,-27.52,0.0,0.0,0.0,0.0
2021120.0,2021123.0,0.001023,0.071084,0.0,645.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,238.88,-34.66,-238.29,75.69,0.0,0.0,0.0,0.0
2021181.0,2021120.0,0.00034,0.003449,0.10958,1105.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-191.87,-142.86,192.06,133.79,0.0,0.0,0.0,0.0
2021120.0,2021382.0,0.00072,0.008202,0.18319,1258.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-430.94,-99.13,432.32,96.19,0.0,0.0,0.0,0.0
2021121.0,2021123.0,-0.000599,-0.041654,0.0,495.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-238.64,51.65,238.29,-75.69,0.0,0.0,0.0,0.0
2021121.0,2021125.0,0.000447,0.002655,0.00166,262.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,132.8,-79.14,-132.7,79.58,0.0,0.0,0.0,0.0
2021122.0,2021123.0,0.002264,0.157322,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021124.0,2021125.0,0.000278,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.01,-10.21,28.01,10.22,0.0,0.0,0.0,0.0
2021125.0,2021130.0,0.001249,0.007212,0.04604,228.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.74,-61.64,-76.63,57.51,0.0,0.0,0.0,0.0
2021126.0,2021129.0,0.003077,0.014922,0.07271,239.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.23,95.16,108.87,-99.47,0.0,0.0,0.0,0.0
2021126.0,2021143.0,0.000692,0.003942,0.00152,214.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.21,-114.3,-71.09,114.84,0.0,0.0,0.0,0.0
2021127.0,2021128.0,0.00023,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.02,8.48,-37.02,-8.46,0.0,0.0,0.0,0.0
2021127.0,2021143.0,0.002571,0.011883,0.00923,226.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.51,-29.38,110.84,29.93,0.0,0.0,0.0,0.0
2021176.0,2021127.0,0.001249,0.007497,0.00243,188.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.42,-20.72,73.49,20.9,0.0,0.0,0.0,0.0
2021129.0,2021152.0,0.000703,0.003233,0.0011,228.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.32,-0.0,68.35,0.04,0.0,0.0,0.0,0.0
2021129.0,2021165.0,0.000512,0.003056,0.00212,257.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-125.67,79.37,125.78,-78.92,0.0,0.0,0.0,0.0
2021130.0,2021131.0,0.000223,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.12,16.16,-80.1,-16.09,0.0,0.0,0.0,0.0
2021130.0,2021182.0,0.001191,0.009095,0.00457,206.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.49,-73.67,3.55,73.67,0.0,0.0,0.0,0.0
2021132.0,2021135.0,0.001019,0.067375,0.0,604.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,168.38,-31.36,-168.08,51.33,0.0,0.0,0.0,0.0
2021132.0,2021232.0,0.0004,0.004651,0.10825,1223.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,153.08,7.76,-152.98,-17.35,0.0,0.0,0.0,0.0
2021133.0,2021135.0,-0.000479,-0.031709,0.0,479.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-168.22,41.93,168.08,-51.33,0.0,0.0,0.0,0.0
2021133.0,2021157.0,0.003612,0.017201,0.01453,228.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.74,-14.19,5.75,12.75,0.0,0.0,0.0,0.0
2021133.0,2021158.0,0.004567,0.02676,0.01116,270.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,137.16,-0.5,-136.32,4.34,0.0,0.0,0.0,0.0
2021134.0,2021135.0,0.002707,0.179053,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021136.0,2021137.0,0.000251,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.59,26.96,-57.58,-26.92,0.0,0.0,0.0,0.0
2021136.0,2021154.0,0.001147,0.007876,0.00432,152.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.43,69.15,96.59,-68.5,0.0,0.0,0.0,0.0
2021138.0,2021139.0,0.000267,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.45,-6.95,23.45,6.95,0.0,0.0,0.0,0.0
2021148.0,2021140.0,0.001995,0.012612,0.00791,239.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.04,14.0,113.3,-13.15,0.0,0.0,0.0,0.0
2021242.0,2021140.0,0.000818,0.004549,0.0019,286.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,200.48,15.18,-200.15,-13.54,0.0,0.0,0.0,0.0
2021141.0,2021142.0,0.000249,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.41,16.17,-62.4,-16.12,0.0,0.0,0.0,0.0
2021144.0,2021154.0,0.004764,0.023433,0.01172,214.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,134.24,-52.94,-133.25,56.6,0.0,0.0,0.0,0.0
2021144.0,2021158.0,0.001919,0.013292,0.00748,230.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.52,16.21,87.67,-15.91,0.0,0.0,0.0,0.0
2021144.0,2021180.0,0.003648,0.020649,0.03058,225.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.88,36.24,80.16,-37.68,0.0,0.0,0.0,0.0
2021147.0,2021239.0,0.001019,0.007234,0.00374,206.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.95,-14.64,49.98,14.45,0.0,0.0,0.0,0.0
2021147.0,2021665.0,0.002085,0.013528,0.00913,227.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.01,10.69,-26.0,-11.51,0.0,0.0,0.0,0.0
2021149.0,2021150.0,0.00029,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.46,5.21,-26.46,-5.2,0.0,0.0,0.0,0.0
2021149.0,2021151.0,0.000274,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.46,-5.21,26.46,5.22,0.0,0.0,0.0,0.0
2021754.0,2021151.0,0.001018,0.005039,0.00214,264.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.3,32.81,-124.14,-32.23,0.0,0.0,0.0,0.0
2021152.0,2021153.0,0.000248,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.46,18.01,-26.46,-18.0,0.0,0.0,0.0,0.0
2021152.0,2021191.0,0.001707,0.010919,0.02669,244.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.81,-18.05,94.97,16.35,0.0,0.0,0.0,0.0
2021154.0,2021155.0,0.000229,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.67,11.9,-36.66,-11.88,0.0,0.0,0.0,0.0
2021156.0,2021157.0,0.000206,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.66,-4.76,36.67,4.78,0.0,0.0,0.0,0.0
2021157.0,2021176.0,0.001019,0.004191,0.00183,194.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.41,-17.53,42.43,17.43,0.0,0.0,0.0,0.0
2021158.0,2021159.0,0.000281,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.17,8.79,-43.17,-8.77,0.0,0.0,0.0,0.0
2021160.0,2021163.0,0.000329,0.018284,0.0,701.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,302.0,34.73,-301.7,-18.1,0.0,0.0,0.0,0.0
2021160.0,2021164.0,0.000251,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-302.0,-34.73,302.23,35.64,0.0,0.0,0.0,0.0
2021161.0,2021163.0,1.2e-05,0.000655,0.0,551.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-301.69,-17.51,301.7,18.1,0.0,0.0,0.0,0.0
2021161.0,2021165.0,0.001405,0.007757,0.00971,302.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,192.35,-38.49,-191.81,40.49,0.0,0.0,0.0,0.0
2021161.0,2021190.0,0.001112,0.00667,0.00453,209.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.98,11.35,-27.97,-11.74,0.0,0.0,0.0,0.0
2021259.0,2021161.0,0.000916,0.005212,0.00296,207.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.43,-13.42,21.43,13.15,0.0,0.0,0.0,0.0
2021162.0,2021163.0,0.001849,0.102748,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021164.0,2021642.0,0.001012,0.012677,0.27625,1304.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-411.51,-68.86,413.22,61.84,0.0,0.0,0.0,0.0
2021671.0,2021164.0,0.000331,0.003895,0.07303,1086.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-109.24,-40.14,109.29,33.23,0.0,0.0,0.0,0.0
2021185.0,2021165.0,0.002143,0.014616,0.00999,189.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.54,-6.75,-23.52,5.84,0.0,0.0,0.0,0.0
2021167.0,2021166.0,0.000256,0.013793,0.0,599.45,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-212.03,-0.75,212.14,6.81,0.0,0.0,0.0,0.0
2021167.0,2021166.0,0.000256,0.013793,0.0,599.45,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-212.03,-0.75,212.14,6.81,0.0,0.0,0.0,0.0
2021167.0,2021166.0,0.000256,0.013793,0.0,599.45,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-212.03,-0.75,212.14,6.81,0.0,0.0,0.0,0.0
2021753.0,2021166.0,0.000608,0.006075,0.10745,1177.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,205.0,-27.17,-204.75,18.65,0.0,0.0,0.0,0.0
2021168.0,2021169.0,0.00022,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.24,7.43,-54.23,-7.39,0.0,0.0,0.0,0.0
2021168.0,2021170.0,0.000232,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.24,-7.43,54.24,7.46,0.0,0.0,0.0,0.0
2021170.0,2021654.0,0.001337,0.007202,0.00199,234.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.58,9.39,-53.54,-9.39,0.0,0.0,0.0,0.0
2021170.0,2021723.0,0.001704,0.007825,0.00894,273.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.77,-6.46,136.08,6.95,0.0,0.0,0.0,0.0
2021755.0,2021170.0,0.001248,0.007434,0.00181,200.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.94,10.27,27.95,-10.39,0.0,0.0,0.0,0.0
2021171.0,2021172.0,0.000273,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.57,2.17,-24.57,-2.16,0.0,0.0,0.0,0.0
2021171.0,2021173.0,0.000203,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.57,-2.17,24.57,2.17,0.0,0.0,0.0,0.0
2021171.0,2021174.0,0.000261,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021171.0,2021175.0,0.000252,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021173.0,2021195.0,0.003407,0.014974,0.00752,235.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.08,3.94,-69.92,-3.98,0.0,0.0,0.0,0.0
2021755.0,2021173.0,0.000678,0.003768,0.00722,250.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.71,5.7,-94.65,-6.11,0.0,0.0,0.0,0.0
2021178.0,2021237.0,0.003949,0.017014,0.0165,212.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.74,13.23,-34.69,-14.71,0.0,0.0,0.0,0.0
2021178.0,2021389.0,0.006207,0.030154,0.0452,257.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.06,8.36,111.81,-9.48,0.0,0.0,0.0,0.0
2021231.0,2021179.0,0.001077,0.006962,0.00832,161.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.31,0.16,22.32,-1.0,0.0,0.0,0.0,0.0
2021255.0,2021179.0,0.000593,0.003543,0.0012,238.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.42,15.84,-88.37,-15.69,0.0,0.0,0.0,0.0
2021180.0,2021233.0,0.000764,0.005354,0.00187,270.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.84,28.45,115.95,-27.87,0.0,0.0,0.0,0.0
2021182.0,2021181.0,0.000706,0.029469,0.0,500.62,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-236.43,-192.14,237.18,223.48,0.0,0.0,0.0,0.0
2021181.0,2021671.0,0.000337,0.00388,0.10754,1245.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-426.88,-176.0,427.6,173.39,0.0,0.0,0.0,0.0
2021183.0,2021184.0,0.000215,0.001095,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.39,8.99,-23.39,-8.99,0.0,0.0,0.0,0.0
2021203.0,2021183.0,0.000986,0.0039,0.00507,193.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.85,2.8,-4.85,-3.3,0.0,0.0,0.0,0.0
2021264.0,2021183.0,0.001427,0.006832,0.00227,220.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.67,5.52,-18.67,-5.72,0.0,0.0,0.0,0.0
2021185.0,2021186.0,0.000292,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.98,14.54,-42.98,-14.51,0.0,0.0,0.0,0.0
2021185.0,2021192.0,0.004958,0.024444,0.01875,230.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.52,-7.78,66.74,6.98,0.0,0.0,0.0,0.0
2021187.0,2021188.0,0.000501,0.003229,0.00148,243.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.91,-15.4,58.93,15.38,0.0,0.0,0.0,0.0
2021187.0,2021273.0,0.002666,0.016922,0.00958,229.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.62,10.81,-35.58,-11.51,0.0,0.0,0.0,0.0
2021188.0,2021201.0,0.003966,0.016343,0.01263,186.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.51,-9.14,-51.4,8.35,0.0,0.0,0.0,0.0
2021188.0,2021633.0,0.00146,0.009006,0.00468,261.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-133.73,-13.26,133.99,14.45,0.0,0.0,0.0,0.0
2021189.0,2021206.0,0.001591,0.009157,0.00452,206.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.17,2.97,-32.15,-3.33,0.0,0.0,0.0,0.0
2021353.0,2021189.0,0.001974,0.011138,0.02276,179.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.64,-3.01,-15.64,0.72,0.0,0.0,0.0,0.0
2021189.0,2021717.0,0.005714,0.031862,0.01989,229.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.84,-10.88,52.0,9.72,0.0,0.0,0.0,0.0
2021190.0,2021259.0,0.000782,0.004062,0.00291,191.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.49,-1.31,18.5,1.04,0.0,0.0,0.0,0.0
2021191.0,2021195.0,0.002086,0.012404,0.00328,220.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.79,2.34,48.84,-2.38,0.0,0.0,0.0,0.0
2021192.0,2021208.0,0.000984,0.005982,0.00291,270.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.75,-21.85,135.93,22.67,0.0,0.0,0.0,0.0
2021193.0,2021194.0,0.000249,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.55,9.51,-48.55,-9.48,0.0,0.0,0.0,0.0
