fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2021206.0,2021193.0,0.003565,0.014848,0.00877,185.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.92,-1.35,4.92,0.46,0.0,0.0,0.0,0.0
2021193.0,2021654.0,0.002233,0.012182,0.00917,234.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.48,-9.97,53.54,9.39,0.0,0.0,0.0,0.0
2021196.0,2021197.0,0.000615,0.003668,0.00251,231.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.76,19.21,30.77,-19.42,0.0,0.0,0.0,0.0
2021196.0,2021317.0,0.001534,0.007623,0.02046,173.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.43,-37.29,23.46,35.33,0.0,0.0,0.0,0.0
2021197.0,2021262.0,0.000828,0.00597,0.00576,251.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.59,-7.9,102.67,7.93,0.0,0.0,0.0,0.0
2021268.0,2021197.0,0.001535,0.00637,0.0022,204.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.62,-4.34,17.63,4.14,0.0,0.0,0.0,0.0
2021217.0,2021198.0,0.000712,0.004707,0.00415,180.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.98,-7.77,-19.98,7.37,0.0,0.0,0.0,0.0
2021198.0,2021224.0,0.000781,0.004755,0.00165,207.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.74,-18.49,15.75,18.35,0.0,0.0,0.0,0.0
2021199.0,2021200.0,0.000275,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.25,-8.45,26.25,8.46,0.0,0.0,0.0,0.0
2021200.0,2021233.0,0.001269,0.005475,0.0029,235.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.38,-51.82,-31.33,51.73,0.0,0.0,0.0,0.0
2021200.0,2021294.0,0.000638,0.003755,0.00281,216.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.63,43.36,57.66,-43.44,0.0,0.0,0.0,0.0
2021201.0,2021202.0,0.000208,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.25,6.64,-26.25,-6.64,0.0,0.0,0.0,0.0
2021201.0,2021294.0,0.003788,0.019381,0.03687,190.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.15,-15.0,-25.12,11.53,0.0,0.0,0.0,0.0
2021203.0,2021204.0,0.000262,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.77,8.71,-53.77,-8.68,0.0,0.0,0.0,0.0
2021203.0,2021233.0,0.002486,0.014427,0.01256,215.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.63,-11.51,58.72,10.79,0.0,0.0,0.0,0.0
2021205.0,2021213.0,0.003571,0.028331,0.03156,202.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.73,5.51,-18.72,-8.64,0.0,0.0,0.0,0.0
2021254.0,2021205.0,0.004359,0.024255,0.01505,230.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.29,14.37,-54.16,-15.19,0.0,0.0,0.0,0.0
2021206.0,2021207.0,0.000285,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.08,4.68,-37.07,-4.66,0.0,0.0,0.0,0.0
2021208.0,2021209.0,0.000278,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.37,13.27,-43.37,-13.25,0.0,0.0,0.0,0.0
2021283.0,2021208.0,0.002502,0.011354,0.00574,228.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.14,3.62,-62.04,-3.77,0.0,0.0,0.0,0.0
2021208.0,2021695.0,0.002617,0.014514,0.00969,262.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.26,-32.16,117.64,33.27,0.0,0.0,0.0,0.0
2021227.0,2021210.0,0.002477,0.012266,0.0055,216.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.7,-14.56,42.75,14.25,0.0,0.0,0.0,0.0
2021210.0,2021251.0,0.002548,0.012942,0.00787,230.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.52,-19.94,62.63,19.69,0.0,0.0,0.0,0.0
2021213.0,2021211.0,0.001219,0.007309,0.00324,184.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.16,6.86,13.17,-7.17,0.0,0.0,0.0,0.0
2021211.0,2021252.0,0.0019,0.013725,0.02034,225.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.67,-0.01,50.72,-1.73,0.0,0.0,0.0,0.0
2021212.0,2021213.0,0.000208,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.88,-1.77,31.88,1.79,0.0,0.0,0.0,0.0
2021214.0,2021265.0,0.007483,0.029668,0.03265,203.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.13,8.12,22.17,-11.13,0.0,0.0,0.0,0.0
2021214.0,2021294.0,0.002086,0.01442,0.00782,230.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.08,-21.47,10.09,20.78,0.0,0.0,0.0,0.0
2021215.0,2021216.0,0.000246,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.48,4.3,-24.48,-4.3,0.0,0.0,0.0,0.0
2021269.0,2021215.0,0.002013,0.013534,0.00719,234.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.66,-42.35,75.8,42.59,0.0,0.0,0.0,0.0
2021729.0,2021215.0,0.002143,0.011951,0.00637,249.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.54,47.62,-100.28,-46.89,0.0,0.0,0.0,0.0
2021217.0,2021351.0,0.002566,0.013641,0.04374,218.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.99,5.4,53.06,-9.48,0.0,0.0,0.0,0.0
2021247.0,2021218.0,0.001562,0.008574,0.00657,206.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.1,9.51,19.11,-10.14,0.0,0.0,0.0,0.0
2021218.0,2021665.0,0.001313,0.00764,0.01017,233.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.87,-10.77,53.91,9.97,0.0,0.0,0.0,0.0
2021268.0,2021219.0,0.001399,0.010716,0.00425,236.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.39,-4.68,23.39,4.31,0.0,0.0,0.0,0.0
2021297.0,2021219.0,0.001053,0.005522,0.00237,165.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.06,21.46,30.07,-21.62,0.0,0.0,0.0,0.0
2021219.0,2021327.0,0.001686,0.011381,0.00631,251.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.82,9.14,79.93,-9.07,0.0,0.0,0.0,0.0
2021220.0,2021269.0,0.001706,0.008841,0.00362,200.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.61,-33.5,34.65,33.33,0.0,0.0,0.0,0.0
2021220.0,2021270.0,0.000703,0.003456,0.00143,246.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.26,25.69,-8.25,-25.81,0.0,0.0,0.0,0.0
2021222.0,2021221.0,0.000425,0.029486,0.0,415.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-108.45,-12.97,108.5,16.4,0.0,0.0,0.0,0.0
2021221.0,2021253.0,0.000791,0.00977,0.13374,1036.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.28,14.65,-6.28,-28.43,0.0,0.0,0.0,0.0
2021222.0,2021286.0,0.002952,0.020467,0.05057,228.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.31,-21.93,-48.23,17.27,0.0,0.0,0.0,0.0
2021324.0,2021223.0,0.005911,0.037199,0.02831,225.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.97,-12.27,-43.85,10.13,0.0,0.0,0.0,0.0
2021224.0,2021754.0,0.004638,0.024525,0.0207,227.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.72,-23.21,38.81,21.56,0.0,0.0,0.0,0.0
2021225.0,2021226.0,0.000212,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.88,1.92,-28.88,-1.91,0.0,0.0,0.0,0.0
2021225.0,2021227.0,0.000288,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.88,-1.92,28.89,1.93,0.0,0.0,0.0,0.0
2021247.0,2021227.0,0.000611,0.003917,0.00154,182.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.81,-12.77,13.81,12.63,0.0,0.0,0.0,0.0
2021228.0,2021229.0,0.000284,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.63,25.06,-32.62,-25.05,0.0,0.0,0.0,0.0
2021228.0,2021230.0,0.000208,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.76,3.39,-12.76,-3.39,0.0,0.0,0.0,0.0
2021228.0,2021231.0,0.000292,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.39,-28.45,45.39,28.48,0.0,0.0,0.0,0.0
2021361.0,2021231.0,0.000568,0.003656,0.00284,225.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.67,18.7,91.71,-18.69,0.0,0.0,0.0,0.0
2021231.0,2021729.0,0.004126,0.014495,0.02016,249.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.79,-9.96,115.31,9.67,0.0,0.0,0.0,0.0
2021233.0,2021232.0,0.000574,0.037541,0.0,478.66,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-198.55,-44.79,198.8,61.25,0.0,0.0,0.0,0.0
2021232.0,2021234.0,0.000288,0.001175,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.62,13.49,-63.61,-13.44,0.0,0.0,0.0,0.0
2021638.0,2021232.0,0.000723,0.008604,0.13972,1246.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.55,44.79,-109.44,-57.38,0.0,0.0,0.0,0.0
2021264.0,2021233.0,0.002209,0.013369,0.00561,188.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.15,-10.27,55.22,10.14,0.0,0.0,0.0,0.0
2021235.0,2021236.0,0.000215,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.89,4.15,-26.89,-4.15,0.0,0.0,0.0,0.0
2021235.0,2021237.0,0.000527,0.003563,0.0021,206.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.63,-4.27,22.63,4.07,0.0,0.0,0.0,0.0
2021235.0,2021254.0,0.004496,0.03045,0.01994,227.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.9,-8.85,53.02,7.62,0.0,0.0,0.0,0.0
2021755.0,2021235.0,0.003536,0.019951,0.00886,226.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.55,-9.4,48.64,8.96,0.0,0.0,0.0,0.0
2021238.0,2021242.0,0.00106,0.005126,0.00332,254.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,119.67,3.27,-119.52,-2.87,0.0,0.0,0.0,0.0
2021665.0,2021238.0,0.000447,0.002544,0.00119,290.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,165.06,13.33,-164.93,-12.75,0.0,0.0,0.0,0.0
2021239.0,2021270.0,0.000738,0.004874,0.00322,230.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.24,-30.8,95.32,30.95,0.0,0.0,0.0,0.0
2021240.0,2021241.0,0.000263,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.92,6.5,-49.92,-6.47,0.0,0.0,0.0,0.0
2021240.0,2021242.0,0.000212,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.92,-6.5,49.93,6.53,0.0,0.0,0.0,0.0
2021240.0,2021243.0,0.000221,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021242.0,2021715.0,0.000906,0.005691,0.00189,285.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-130.89,-18.84,131.05,19.64,0.0,0.0,0.0,0.0
2021244.0,2021297.0,0.000942,0.006747,0.00204,234.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.98,-19.35,-64.94,19.45,0.0,0.0,0.0,0.0
2021244.0,2021327.0,0.001288,0.007047,0.00444,249.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.48,14.7,90.59,-14.57,0.0,0.0,0.0,0.0
2021245.0,2021246.0,0.000273,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.5,136.96,25.55,-136.75,0.0,0.0,0.0,0.0
2021246.0,2021307.0,0.000999,0.005842,0.01248,178.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.42,63.98,23.46,-65.0,0.0,0.0,0.0,0.0
2021336.0,2021246.0,0.000974,0.00566,0.00171,201.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.18,-72.66,-2.13,72.77,0.0,0.0,0.0,0.0
2021247.0,2021248.0,0.00028,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.91,3.25,-32.91,-3.24,0.0,0.0,0.0,0.0
2021249.0,2021250.0,0.000231,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.91,5.13,-32.91,-5.12,0.0,0.0,0.0,0.0
2021249.0,2021251.0,0.000263,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.91,-5.13,32.91,5.14,0.0,0.0,0.0,0.0
2021251.0,2021271.0,0.00077,0.004249,0.00197,249.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.35,-47.79,-67.29,47.87,0.0,0.0,0.0,0.0
2021251.0,2021308.0,0.002688,0.014893,0.00863,254.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.11,14.65,82.29,-14.52,0.0,0.0,0.0,0.0
2021251.0,2021333.0,0.001905,0.00985,0.004,247.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.78,8.3,80.9,-8.08,0.0,0.0,0.0,0.0
2021252.0,2021284.0,0.006262,0.041664,0.02692,222.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.78,4.16,41.89,-6.21,0.0,0.0,0.0,0.0
2021252.0,2021482.0,0.00779,0.041605,0.02994,227.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.68,-7.95,56.93,6.18,0.0,0.0,0.0,0.0
2021254.0,2021253.0,0.000485,0.031898,0.0,434.44,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-139.65,-74.85,139.77,83.02,0.0,0.0,0.0,0.0
2021388.0,2021253.0,0.00048,0.005629,0.08512,1113.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,133.59,46.89,-133.49,-54.59,0.0,0.0,0.0,0.0
2021286.0,2021254.0,0.002883,0.014455,0.00441,199.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.45,-39.86,-15.4,39.66,0.0,0.0,0.0,0.0
2021255.0,2021256.0,0.000285,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.86,8.83,-27.85,-8.82,0.0,0.0,0.0,0.0
2021341.0,2021255.0,0.001386,0.007419,0.01372,152.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.54,-5.4,-5.54,3.96,0.0,0.0,0.0,0.0
2021729.0,2021255.0,0.001562,0.010932,0.00831,255.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,110.93,29.12,-110.74,-28.63,0.0,0.0,0.0,0.0
2021257.0,2021258.0,0.000226,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.86,7.8,-27.85,-7.79,0.0,0.0,0.0,0.0
2021294.0,2021257.0,0.001165,0.006273,0.00215,233.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.37,7.83,69.43,-7.73,0.0,0.0,0.0,0.0
2021257.0,2021304.0,0.001479,0.00886,0.05689,250.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.28,-0.06,97.43,-4.7,0.0,0.0,0.0,0.0
2021290.0,2021259.0,0.001586,0.008066,0.00553,199.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.89,-3.29,-28.88,2.8,0.0,0.0,0.0,0.0
2021327.0,2021260.0,0.001176,0.006425,0.00389,230.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.43,26.27,-72.36,-26.29,0.0,0.0,0.0,0.0
2021260.0,2021420.0,0.003204,0.014799,0.00747,207.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.1,20.5,-44.02,-20.91,0.0,0.0,0.0,0.0
2021262.0,2021261.0,0.000326,0.022024,0.0,543.22,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-282.04,-32.06,282.3,49.4,0.0,0.0,0.0,0.0
2021261.0,2021326.0,0.000416,0.004666,0.10843,1131.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.63,63.28,0.65,-74.34,0.0,0.0,0.0,0.0
2021728.0,2021261.0,0.000302,0.003799,0.08288,1155.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,281.93,107.31,-281.66,-112.68,0.0,0.0,0.0,0.0
2021262.0,2021270.0,0.000836,0.005241,0.00617,277.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.22,9.36,-124.09,-9.2,0.0,0.0,0.0,0.0
2021315.0,2021263.0,0.001029,0.006705,0.01454,218.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.81,-13.66,3.81,12.23,0.0,0.0,0.0,0.0
2021263.0,2021321.0,0.001853,0.009009,0.00462,169.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.28,-24.79,40.32,24.54,0.0,0.0,0.0,0.0
2021265.0,2021266.0,0.000281,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.14,9.29,-28.13,-9.28,0.0,0.0,0.0,0.0
2021273.0,2021265.0,0.001785,0.010546,0.00699,201.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.84,-2.39,-1.84,1.71,0.0,0.0,0.0,0.0
2021265.0,2021322.0,0.000918,0.004804,0.0121,192.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.47,0.14,48.5,-1.21,0.0,0.0,0.0,0.0
2021267.0,2021268.0,0.000272,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.0,-9.01,41.01,9.03,0.0,0.0,0.0,0.0
2021271.0,2021336.0,0.001038,0.006082,0.00962,226.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.18,-67.94,-32.12,67.28,0.0,0.0,0.0,0.0
2021272.0,2021273.0,0.000223,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.74,-13.88,33.75,13.9,0.0,0.0,0.0,0.0
2021274.0,2021299.0,0.006027,0.034385,0.01938,236.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.04,-11.96,108.75,14.07,0.0,0.0,0.0,0.0
2021402.0,2021274.0,0.002373,0.0153,0.00835,214.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.73,-7.83,77.87,7.94,0.0,0.0,0.0,0.0
2021276.0,2021275.0,0.000389,0.026017,0.0,513.22,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-245.54,-19.62,245.78,35.6,0.0,0.0,0.0,0.0
2021409.0,2021275.0,0.000403,0.004258,0.13684,1164.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.52,2.34,-76.5,-15.84,0.0,0.0,0.0,0.0
2021275.0,2021474.0,0.000906,0.011318,0.56645,1234.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-422.52,-57.38,424.13,20.22,0.0,0.0,0.0,0.0
2021275.0,2021638.0,0.000455,0.005691,0.1035,1141.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,253.23,37.62,-252.93,-44.24,0.0,0.0,0.0,0.0
2021276.0,2021292.0,0.000904,0.006523,0.01315,224.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.17,4.61,-29.16,-5.85,0.0,0.0,0.0,0.0
2021276.0,2021315.0,0.001273,0.005647,0.01112,238.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.9,-7.1,-25.89,6.04,0.0,0.0,0.0,0.0
2021316.0,2021276.0,0.002441,0.013628,0.00341,239.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.91,-7.36,133.35,9.49,0.0,0.0,0.0,0.0
2021277.0,2021278.0,0.000212,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.36,8.68,-42.36,-8.66,0.0,0.0,0.0,0.0
2021695.0,2021277.0,0.002759,0.015183,0.01164,215.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.28,6.69,43.33,-7.61,0.0,0.0,0.0,0.0
2021279.0,2021280.0,0.000217,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.36,8.37,-42.36,-8.35,0.0,0.0,0.0,0.0
2021279.0,2021290.0,0.005445,0.036989,0.01884,235.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.12,10.64,-70.84,-10.65,0.0,0.0,0.0,0.0
2021279.0,2021331.0,0.00349,0.017302,0.00971,251.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-98.77,-2.62,99.11,3.29,0.0,0.0,0.0,0.0
2021279.0,2021370.0,0.001044,0.00837,0.00269,188.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.71,-16.39,14.71,16.15,0.0,0.0,0.0,0.0
2021281.0,2021282.0,0.000243,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.38,-5.91,24.38,5.92,0.0,0.0,0.0,0.0
2021282.0,2021695.0,0.002761,0.01471,0.01052,200.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.59,-10.78,23.61,9.79,0.0,0.0,0.0,0.0
2021723.0,2021282.0,0.001124,0.005744,0.00152,174.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.79,-5.01,-0.79,4.86,0.0,0.0,0.0,0.0
2021349.0,2021283.0,0.001548,0.005643,0.00251,212.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.86,-25.51,-38.82,25.37,0.0,0.0,0.0,0.0
2021283.0,2021717.0,0.001283,0.00871,0.00228,223.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.69,-33.62,47.73,33.67,0.0,0.0,0.0,0.0
2021284.0,2021285.0,0.000282,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.78,11.09,-32.77,-11.08,0.0,0.0,0.0,0.0
2021284.0,2021386.0,0.003767,0.021958,0.01057,241.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.66,-4.88,74.87,4.99,0.0,0.0,0.0,0.0
2021296.0,2021287.0,0.00053,0.0031,0.00165,231.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.42,-56.36,-75.38,56.46,0.0,0.0,0.0,0.0
2021287.0,2021307.0,0.001114,0.005557,0.00493,212.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.94,-58.55,-50.88,58.36,0.0,0.0,0.0,0.0
2021288.0,2021293.0,0.001907,0.011082,0.00914,224.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.56,7.1,61.63,-7.64,0.0,0.0,0.0,0.0
2021288.0,2021359.0,0.003103,0.01533,0.03308,202.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.12,-9.88,-37.08,6.64,0.0,0.0,0.0,0.0
2021289.0,2021290.0,0.000258,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.94,-13.92,41.95,13.94,0.0,0.0,0.0,0.0
2021289.0,2021291.0,0.000279,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.94,13.92,-41.94,-13.89,0.0,0.0,0.0,0.0
2021332.0,2021292.0,0.001564,0.0094,0.00472,222.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.66,1.82,25.67,-2.22,0.0,0.0,0.0,0.0
2021292.0,2021357.0,0.003534,0.020097,0.011,231.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.86,-0.25,26.88,-0.69,0.0,0.0,0.0,0.0
2021317.0,2021293.0,0.002213,0.011843,0.01346,227.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.93,-50.38,79.12,49.99,0.0,0.0,0.0,0.0
2021293.0,2021729.0,0.002122,0.00922,0.00556,269.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-167.48,-47.35,168.1,49.44,0.0,0.0,0.0,0.0
2021294.0,2021295.0,0.000203,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.74,3.3,-26.74,-3.29,0.0,0.0,0.0,0.0
2021296.0,2021297.0,0.000605,0.003842,0.01177,204.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.26,42.22,60.29,-43.22,0.0,0.0,0.0,0.0
2021296.0,2021383.0,0.005461,0.030344,0.01457,239.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.15,7.69,51.29,-8.39,0.0,0.0,0.0,0.0
2021298.0,2021301.0,0.000207,0.011839,0.0,572.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,344.4,18.55,-344.16,-4.81,0.0,0.0,0.0,0.0
2021298.0,2021398.0,0.000564,0.006418,0.29459,1108.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-210.68,-17.69,210.92,-9.77,0.0,0.0,0.0,0.0
2021298.0,2021685.0,0.000972,0.012085,0.31628,1157.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-133.72,-0.86,133.89,-29.4,0.0,0.0,0.0,0.0
2021299.0,2021301.0,3e-06,0.000146,0.0,522.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-344.15,-4.64,344.16,4.81,0.0,0.0,0.0,0.0
2021302.0,2021299.0,0.003302,0.016482,0.00607,242.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.25,22.32,93.55,-21.45,0.0,0.0,0.0,0.0
2021299.0,2021337.0,0.002874,0.009945,0.01248,238.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.12,10.71,-99.83,-10.99,0.0,0.0,0.0,0.0
2021300.0,2021301.0,0.000998,0.05716,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021302.0,2021303.0,0.000292,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.25,13.58,-43.24,-13.56,0.0,0.0,0.0,0.0
2021302.0,2021454.0,0.004198,0.021144,0.03874,214.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.01,-35.9,-49.86,32.68,0.0,0.0,0.0,0.0
2021334.0,2021304.0,0.002741,0.016293,0.01639,235.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.03,11.97,-74.88,-12.65,0.0,0.0,0.0,0.0
2021633.0,2021304.0,0.003533,0.019954,0.00649,205.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.62,-7.96,-63.47,8.15,0.0,0.0,0.0,0.0
2021305.0,2021306.0,0.000225,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.92,-2.66,40.92,2.68,0.0,0.0,0.0,0.0
2021306.0,2021359.0,0.001631,0.009838,0.00454,280.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-169.94,-9.51,170.4,11.79,0.0,0.0,0.0,0.0
2021429.0,2021306.0,0.00248,0.013104,0.01167,230.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-128.61,-5.92,129.01,6.83,0.0,0.0,0.0,0.0
2021308.0,2021331.0,0.0047,0.022462,0.03804,262.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.47,11.64,107.0,-13.0,0.0,0.0,0.0,0.0
2021309.0,2021310.0,0.000232,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.73,-8.25,30.73,8.26,0.0,0.0,0.0,0.0
2021309.0,2021311.0,0.000288,0.001048,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021334.0,2021310.0,0.001722,0.011202,0.00558,214.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.56,-14.91,100.74,15.51,0.0,0.0,0.0,0.0
2021438.0,2021310.0,0.000999,0.005425,0.00224,174.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,131.64,24.5,-131.47,-23.77,0.0,0.0,0.0,0.0
2021312.0,2021313.0,0.000283,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.73,-7.93,30.73,7.94,0.0,0.0,0.0,0.0
2021340.0,2021313.0,0.001293,0.005817,0.00806,260.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.16,20.83,-99.03,-21.11,0.0,0.0,0.0,0.0
2021313.0,2021359.0,0.001001,0.004645,0.00439,195.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.3,13.17,-68.25,-13.41,0.0,0.0,0.0,0.0
2021378.0,2021314.0,0.001585,0.006385,0.00384,218.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.29,0.27,69.37,-0.35,0.0,0.0,0.0,0.0
2021314.0,2021410.0,0.000667,0.003213,0.00799,244.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-109.66,-13.67,109.74,13.27,0.0,0.0,0.0,0.0
2021316.0,2021322.0,0.000679,0.004125,0.00265,218.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.21,7.32,-103.14,-7.13,0.0,0.0,0.0,0.0
2021318.0,2021394.0,0.002435,0.017378,0.04142,201.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.73,5.81,23.75,-9.88,0.0,0.0,0.0,0.0
2021318.0,2021471.0,0.003422,0.019208,0.02629,214.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.74,-19.0,31.78,16.59,0.0,0.0,0.0,0.0
2021319.0,2021320.0,0.00028,0.00113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.65,4.86,-54.65,-4.82,0.0,0.0,0.0,0.0
2021319.0,2021321.0,0.000285,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.65,-4.86,54.66,4.89,0.0,0.0,0.0,0.0
2021321.0,2021335.0,0.001982,0.009043,0.00277,227.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.99,-29.43,95.18,30.05,0.0,0.0,0.0,0.0
2021323.0,2021324.0,0.000228,0.001188,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.48,-5.86,16.48,5.87,0.0,0.0,0.0,0.0
2021371.0,2021325.0,0.00122,0.006082,0.00279,208.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.37,-0.09,13.38,-0.18,0.0,0.0,0.0,0.0
2021325.0,2021392.0,0.001525,0.011339,0.01422,239.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.36,-14.47,51.41,13.36,0.0,0.0,0.0,0.0
2021326.0,2021329.0,0.000524,0.034039,0.0,654.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,316.32,44.87,-315.81,-11.35,0.0,0.0,0.0,0.0
2021326.0,2021382.0,0.000411,0.005173,0.11412,1211.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.19,46.93,33.21,-58.53,0.0,0.0,0.0,0.0
2021326.0,2021607.0,0.000975,0.01109,0.37161,1312.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-283.78,-17.45,284.54,-12.57,0.0,0.0,0.0,0.0
2021327.0,2021329.0,-0.000243,-0.015824,0.0,554.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-316.05,-26.93,315.81,11.35,0.0,0.0,0.0,0.0
2021328.0,2021329.0,0.00152,0.098816,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021499.0,2021330.0,0.001752,0.011516,0.00325,228.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.87,-0.7,50.91,0.66,0.0,0.0,0.0,0.0
2021330.0,2021643.0,0.005868,0.029233,0.03435,247.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.12,-12.25,81.51,10.66,0.0,0.0,0.0,0.0
2021331.0,2021692.0,0.007368,0.039194,0.03382,250.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.6,-2.9,88.15,2.33,0.0,0.0,0.0,0.0
2021331.0,2021699.0,0.000724,0.003127,0.0056,280.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-148.72,-3.5,148.87,3.6,0.0,0.0,0.0,0.0
2021332.0,2021633.0,0.003047,0.019539,0.00386,237.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.73,-8.93,-1.73,8.56,0.0,0.0,0.0,0.0
2021333.0,2021383.0,0.001315,0.007824,0.00318,267.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.4,1.62,117.58,-0.89,0.0,0.0,0.0,0.0
2021335.0,2021406.0,0.001633,0.009129,0.00408,242.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.71,-34.21,120.96,35.23,0.0,0.0,0.0,0.0
2021337.0,2021338.0,0.000289,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.2,3.29,-13.2,-3.29,0.0,0.0,0.0,0.0
2021337.0,2021404.0,0.003736,0.022613,0.01352,230.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.64,7.7,-86.36,-7.37,0.0,0.0,0.0,0.0
2021340.0,2021339.0,0.00046,0.02741,0.0,493.01,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-187.72,-69.92,187.91,81.06,0.0,0.0,0.0,0.0
2021405.0,2021339.0,0.000442,0.004442,0.11936,1285.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-482.65,-113.96,483.71,112.42,0.0,0.0,0.0,0.0
2021339.0,2021607.0,0.001042,0.013876,0.5983,1322.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-315.97,-43.21,316.98,-5.36,0.0,0.0,0.0,0.0
2021728.0,2021339.0,0.000549,0.006502,0.26385,1167.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,356.43,131.93,-355.66,-150.27,0.0,0.0,0.0,0.0
2021361.0,2021340.0,0.000863,0.004696,0.00191,222.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.83,-28.78,22.84,28.64,0.0,0.0,0.0,0.0
2021341.0,2021342.0,0.000294,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.74,23.09,-65.72,-23.03,0.0,0.0,0.0,0.0
2021341.0,2021729.0,0.003107,0.016454,0.00437,236.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.27,-17.69,71.43,18.07,0.0,0.0,0.0,0.0
2021343.0,2021344.0,0.000261,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.56,3.95,-27.56,-3.94,0.0,0.0,0.0,0.0
2021343.0,2021363.0,0.002106,0.015545,0.005,207.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.23,-2.35,6.23,1.85,0.0,0.0,0.0,0.0
2021410.0,2021343.0,0.00053,0.002982,0.0011,216.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.5,-29.86,24.51,29.79,0.0,0.0,0.0,0.0
2021434.0,2021343.0,0.001595,0.008154,0.0099,188.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.07,-12.55,-16.06,11.59,0.0,0.0,0.0,0.0
2021343.0,2021484.0,0.001385,0.007497,0.05334,211.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.77,-42.98,29.81,37.82,0.0,0.0,0.0,0.0
2021345.0,2021346.0,0.000211,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.56,-12.69,27.56,12.7,0.0,0.0,0.0,0.0
2021346.0,2021357.0,0.000482,0.004161,0.00267,196.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.13,7.35,-23.13,-7.59,0.0,0.0,0.0,0.0
2021346.0,2021378.0,0.001351,0.007668,0.00439,185.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.69,-20.06,50.73,19.85,0.0,0.0,0.0,0.0
2021347.0,2021348.0,0.000289,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.49,5.39,-33.49,-5.38,0.0,0.0,0.0,0.0
2021347.0,2021349.0,0.00026,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.49,-5.39,33.49,5.41,0.0,0.0,0.0,0.0
2021347.0,2021350.0,0.00028,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021349.0,2021370.0,0.002241,0.008908,0.01609,237.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.35,20.1,72.47,-21.25,0.0,0.0,0.0,0.0
2021351.0,2021353.0,0.001345,0.008441,0.00561,221.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.75,6.77,-51.71,-7.11,0.0,0.0,0.0,0.0
2021383.0,2021351.0,0.001381,0.008581,0.00427,263.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,138.55,8.76,-138.29,-7.59,0.0,0.0,0.0,0.0
2021352.0,2021353.0,0.00022,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.07,-10.1,36.07,10.12,0.0,0.0,0.0,0.0
2021354.0,2021729.0,0.003606,0.018946,0.01385,260.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.89,-4.18,22.91,2.81,0.0,0.0,0.0,0.0
2021355.0,2021356.0,0.000254,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.87,6.18,-48.86,-6.16,0.0,0.0,0.0,0.0
2021355.0,2021424.0,0.000951,0.004693,0.00954,171.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.56,-0.89,5.56,-0.08,0.0,0.0,0.0,0.0
2021355.0,2021628.0,0.00315,0.017834,0.00559,224.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.31,-5.29,43.37,5.05,0.0,0.0,0.0,0.0
2021357.0,2021358.0,0.000291,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.87,15.51,-48.86,-15.48,0.0,0.0,0.0,0.0
2021357.0,2021402.0,0.00212,0.012969,0.04214,183.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.62,-7.22,52.68,3.42,0.0,0.0,0.0,0.0
2021359.0,2021361.0,0.002404,0.010246,0.00907,226.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.04,-4.36,76.18,3.98,0.0,0.0,0.0,0.0
2021359.0,2021417.0,0.001363,0.008541,0.01141,179.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.33,-4.2,27.34,3.07,0.0,0.0,0.0,0.0
2021360.0,2021361.0,0.00022,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.32,-6.09,38.32,6.11,0.0,0.0,0.0,0.0
2021362.0,2021363.0,0.000246,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.73,-13.79,42.74,13.81,0.0,0.0,0.0,0.0
2021363.0,2021491.0,0.002099,0.012751,0.00647,190.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.97,-15.66,49.03,15.35,0.0,0.0,0.0,0.0
2021364.0,2021442.0,0.001119,0.005557,0.00414,209.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.93,3.52,31.94,-3.9,0.0,0.0,0.0,0.0
2021364.0,2021466.0,0.001694,0.00954,0.00978,185.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.2,-8.97,9.2,7.95,0.0,0.0,0.0,0.0
2021365.0,2021366.0,0.000265,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.94,1.16,-30.94,-1.15,0.0,0.0,0.0,0.0
2021365.0,2021367.0,0.000414,0.002451,0.01255,183.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.09,11.7,8.09,-12.99,0.0,0.0,0.0,0.0
2021386.0,2021365.0,0.002444,0.01342,0.00628,202.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.87,12.3,-22.85,-12.86,0.0,0.0,0.0,0.0
2021674.0,2021367.0,0.002786,0.013012,0.0029,219.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.07,1.01,-39.03,-1.11,0.0,0.0,0.0,0.0
2021368.0,2021499.0,0.001889,0.009736,0.00239,223.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.56,3.55,-39.53,-3.64,0.0,0.0,0.0,0.0
2021368.0,2021699.0,0.004209,0.023857,0.03202,239.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.66,-15.77,63.83,13.49,0.0,0.0,0.0,0.0
2021369.0,2021370.0,0.000246,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.1,-6.11,24.1,6.12,0.0,0.0,0.0,0.0
2021370.0,2021643.0,0.004527,0.028061,0.02472,258.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.29,-1.02,111.84,1.88,0.0,0.0,0.0,0.0
2021420.0,2021371.0,0.001186,0.007584,0.00247,173.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.65,14.56,-12.64,-14.78,0.0,0.0,0.0,0.0
2021372.0,2021392.0,0.001586,0.00903,0.00522,225.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.94,5.89,-39.91,-6.27,0.0,0.0,0.0,0.0
2021372.0,2021470.0,0.000933,0.0064,0.00151,220.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.3,16.05,33.32,-16.12,0.0,0.0,0.0,0.0
2021372.0,2021555.0,0.004891,0.031346,0.0209,214.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.43,-1.31,33.49,-0.46,0.0,0.0,0.0,0.0
2021374.0,2021373.0,0.000436,0.034214,0.0,466.81,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-167.74,-201.75,168.09,229.15,0.0,0.0,0.0,0.0
2021474.0,2021373.0,0.000268,0.003758,0.07051,1169.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,168.23,153.36,-168.09,-158.57,0.0,0.0,0.0,0.0
2021374.0,2021379.0,0.002618,0.015503,0.05447,275.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.37,21.59,-123.96,-24.82,0.0,0.0,0.0,0.0
2021418.0,2021374.0,0.004,0.024304,0.00943,258.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.09,-17.52,96.46,18.81,0.0,0.0,0.0,0.0
2021374.0,2021472.0,0.001902,0.009757,0.00316,242.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.96,70.75,73.15,-70.1,0.0,0.0,0.0,0.0
2021374.0,2021520.0,0.004261,0.019389,0.01613,220.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.69,51.67,42.88,-52.48,0.0,0.0,0.0,0.0
2021375.0,2021472.0,0.002007,0.011876,0.01263,169.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.49,-27.29,-0.48,26.07,0.0,0.0,0.0,0.0
2021375.0,2021521.0,0.001566,0.010203,0.00395,237.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.72,22.47,64.79,-22.4,0.0,0.0,0.0,0.0
2021376.0,2021377.0,0.00021,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.25,12.08,-38.24,-12.06,0.0,0.0,0.0,0.0
2021376.0,2021378.0,0.000203,0.001111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.25,-12.08,38.25,12.1,0.0,0.0,0.0,0.0
2021430.0,2021378.0,0.00076,0.00388,0.00195,180.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.7,32.08,-19.69,-32.22,0.0,0.0,0.0,0.0
2021477.0,2021379.0,0.001814,0.008552,0.01634,255.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.17,-18.27,89.32,17.29,0.0,0.0,0.0,0.0
2021380.0,2021381.0,0.000226,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.55,6.77,-26.55,-6.76,0.0,0.0,0.0,0.0
2021413.0,2021380.0,0.002899,0.014874,0.00452,218.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.94,-79.69,-8.76,80.11,0.0,0.0,0.0,0.0
2021498.0,2021380.0,0.007155,0.038778,0.01729,188.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.92,-41.39,-17.79,40.28,0.0,0.0,0.0,0.0
2021383.0,2021382.0,0.000538,0.03593,0.0,449.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.1,-0.53,159.23,9.39,0.0,0.0,0.0,0.0
2021382.0,2021384.0,0.000287,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.46,11.8,-56.45,-11.77,0.0,0.0,0.0,0.0
2021382.0,2021474.0,0.00048,0.006557,0.17042,1200.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,276.52,53.55,-276.14,-65.93,0.0,0.0,0.0,0.0
2021382.0,2021642.0,0.000684,0.008202,0.13093,1328.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-381.04,-41.55,382.02,39.61,0.0,0.0,0.0,0.0
2021382.0,2021649.0,0.000434,0.004887,0.2838,1457.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-576.69,-70.84,578.1,57.31,0.0,0.0,0.0,0.0
2021383.0,2021432.0,0.002322,0.014542,0.0493,281.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-148.33,1.05,148.83,-3.0,0.0,0.0,0.0,0.0
2021386.0,2021385.0,0.000453,0.020834,0.0,450.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.02,-8.35,159.13,13.45,0.0,0.0,0.0,0.0
2021385.0,2021387.0,0.000216,0.001133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.36,16.04,-62.35,-16.0,0.0,0.0,0.0,0.0
2021388.0,2021385.0,0.000439,0.005356,0.13822,1110.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.1,-17.5,94.13,3.58,0.0,0.0,0.0,0.0
2021462.0,2021386.0,0.003781,0.016553,0.00745,229.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.34,11.82,54.46,-12.09,0.0,0.0,0.0,0.0
2021389.0,2021388.0,0.000343,0.018274,0.0,448.1,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-156.38,-2.47,156.46,6.78,0.0,0.0,0.0,0.0
2021657.0,2021388.0,0.00039,0.004918,0.12103,1155.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,196.1,25.43,-195.95,-36.17,0.0,0.0,0.0,0.0
2021450.0,2021389.0,0.000519,0.002594,0.01909,240.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.04,6.92,-81.01,-8.76,0.0,0.0,0.0,0.0
2021389.0,2021465.0,0.002384,0.014432,0.00545,235.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.23,19.92,-63.13,-19.88,0.0,0.0,0.0,0.0
2021390.0,2021424.0,0.001639,0.009165,0.00742,211.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.81,3.19,-33.79,-3.85,0.0,0.0,0.0,0.0
2021390.0,2021492.0,0.001988,0.011939,0.00751,220.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.13,14.73,-27.11,-15.38,0.0,0.0,0.0,0.0
2021628.0,2021390.0,0.000924,0.005678,0.00326,250.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.02,11.05,-76.97,-11.05,0.0,0.0,0.0,0.0
2021390.0,2021758.0,0.000567,0.00372,0.00142,205.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.79,-21.82,22.79,21.71,0.0,0.0,0.0,0.0
2021391.0,2021479.0,0.000434,0.001921,0.00115,238.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.57,37.47,-80.53,-37.43,0.0,0.0,0.0,0.0
2021391.0,2021628.0,0.001799,0.011952,0.01349,258.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.42,-51.03,115.7,51.55,0.0,0.0,0.0,0.0
2021392.0,2021393.0,0.000261,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.24,8.98,-23.24,-8.97,0.0,0.0,0.0,0.0
2021392.0,2021394.0,0.002377,0.012584,0.00591,226.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.8,-1.24,-51.74,0.98,0.0,0.0,0.0,0.0
2021396.0,2021392.0,0.002964,0.016777,0.00526,254.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.76,15.57,-86.54,-14.83,0.0,0.0,0.0,0.0
2021394.0,2021395.0,0.000263,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.99,8.9,-27.99,-8.89,0.0,0.0,0.0,0.0
2021396.0,2021481.0,0.005264,0.0349,0.05322,236.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.63,-17.13,58.82,12.9,0.0,0.0,0.0,0.0
2021396.0,2021573.0,0.002534,0.01702,0.0956,229.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.12,-4.62,56.2,-4.62,0.0,0.0,0.0,0.0
2021399.0,2021397.0,0.002471,0.015976,0.04393,236.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.8,-13.08,-60.71,9.07,0.0,0.0,0.0,0.0
2023000.0,2021397.0,0.015308,0.102408,0.0353,217.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.82,9.76,27.95,-12.6,0.0,0.0,0.0,0.0
2021399.0,2021398.0,0.000428,0.026263,0.0,475.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-193.1,42.27,193.26,-32.45,0.0,0.0,0.0,0.0
2021398.0,2021400.0,0.000224,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.38,7.24,-46.38,-7.21,0.0,0.0,0.0,0.0
2021398.0,2023016.0,0.00085,0.009479,0.2867,1045.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.43,53.53,75.52,-81.87,0.0,0.0,0.0,0.0
2023375.0,2021398.0,0.000503,0.006645,0.11618,1252.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,375.82,15.68,-375.13,-18.55,0.0,0.0,0.0,0.0
2021399.0,2021437.0,0.003946,0.018339,0.00544,270.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,132.3,-29.19,-131.6,31.83,0.0,0.0,0.0,0.0
2021401.0,2021402.0,0.000232,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.04,-4.41,25.04,4.42,0.0,0.0,0.0,0.0
2021401.0,2021403.0,0.000271,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.04,4.41,-25.04,-4.4,0.0,0.0,0.0,0.0
2021404.0,2021434.0,0.003179,0.020314,0.03776,207.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.91,-1.54,-56.81,-1.58,0.0,0.0,0.0,0.0
2021405.0,2021408.0,0.00064,0.03648,0.0,519.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,258.52,6.86,-258.1,17.14,0.0,0.0,0.0,0.0
2021629.0,2021405.0,0.000359,0.004393,0.09111,1124.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-223.91,-113.6,224.13,107.1,0.0,0.0,0.0,0.0
2021406.0,2021408.0,-0.000129,-0.007374,0.0,494.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-258.18,12.29,258.1,-17.14,0.0,0.0,0.0,0.0
2021429.0,2021406.0,0.001166,0.006042,0.00732,253.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.05,81.85,-75.91,-81.86,0.0,0.0,0.0,0.0
2021438.0,2021406.0,0.00095,0.005348,0.00477,207.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-163.97,-32.25,164.24,33.25,0.0,0.0,0.0,0.0
2021407.0,2021408.0,0.002457,0.140136,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021409.0,2021412.0,0.000301,0.017814,0.0,481.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,134.26,10.73,-134.2,-7.52,0.0,0.0,0.0,0.0
2021458.0,2021409.0,0.000347,0.004368,0.12698,1160.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.67,31.24,101.71,-43.52,0.0,0.0,0.0,0.0
2021409.0,2021629.0,0.000478,0.005602,0.09412,1158.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-312.49,30.46,312.96,-34.41,0.0,0.0,0.0,0.0
2021410.0,2021412.0,0.000346,0.020452,0.0,456.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.14,-3.83,134.2,7.52,0.0,0.0,0.0,0.0
2021411.0,2021412.0,0.002835,0.167758,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021413.0,2021414.0,0.00024,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.6,5.31,-14.6,-5.31,0.0,0.0,0.0,0.0
2021413.0,2021454.0,0.00312,0.016102,0.00822,228.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.54,74.38,23.72,-74.3,0.0,0.0,0.0,0.0
2021415.0,2021436.0,0.002139,0.01021,0.01083,179.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.73,-46.0,3.78,45.09,0.0,0.0,0.0,0.0
2021415.0,2021497.0,0.002081,0.012333,0.02702,208.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.29,42.56,19.34,-45.03,0.0,0.0,0.0,0.0
2021416.0,2021417.0,0.00027,0.001084,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.91,-3.71,61.92,3.75,0.0,0.0,0.0,0.0
2021417.0,2021729.0,0.006353,0.028586,0.02453,237.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.26,-6.82,89.75,6.43,0.0,0.0,0.0,0.0
2021418.0,2021504.0,0.003851,0.023882,0.01064,220.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.18,7.76,-34.13,-8.56,0.0,0.0,0.0,0.0
2021419.0,2021475.0,0.000481,0.002359,0.00096,291.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-160.89,-3.66,161.01,4.16,0.0,0.0,0.0,0.0
2021521.0,2021419.0,0.000981,0.00678,0.00279,274.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-129.36,6.08,129.52,-5.25,0.0,0.0,0.0,0.0
2021420.0,2021421.0,0.000223,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.38,6.35,-31.37,-6.34,0.0,0.0,0.0,0.0
2021422.0,2021423.0,0.000235,0.00102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.06,5.55,-42.06,-5.54,0.0,0.0,0.0,0.0
2021422.0,2021424.0,0.000276,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.06,-5.55,42.06,5.57,0.0,0.0,0.0,0.0
2021422.0,2021425.0,0.000295,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021424.0,2021468.0,0.001459,0.00623,0.00184,187.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.83,-1.65,13.83,1.47,0.0,0.0,0.0,0.0
2021426.0,2021427.0,0.000267,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.04,18.6,-55.03,-18.56,0.0,0.0,0.0,0.0
2021426.0,2021428.0,0.000238,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.04,-18.6,55.05,18.63,0.0,0.0,0.0,0.0
2021428.0,2021466.0,0.000803,0.00519,0.01358,217.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.16,10.93,-37.15,-12.29,0.0,0.0,0.0,0.0
2021428.0,2021734.0,0.000412,0.002988,0.00222,254.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.21,-29.56,92.24,29.59,0.0,0.0,0.0,0.0
2021429.0,2021439.0,0.001292,0.007436,0.00377,185.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.47,-93.72,2.58,93.96,0.0,0.0,0.0,0.0
2021479.0,2021430.0,0.001871,0.008118,0.00705,214.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.82,33.92,-46.76,-34.35,0.0,0.0,0.0,0.0
2021431.0,2021444.0,0.000424,0.002862,0.00716,203.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.09,0.42,26.1,-1.14,0.0,0.0,0.0,0.0
2021431.0,2021494.0,0.000588,0.003891,0.00126,176.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.97,-4.16,0.97,4.03,0.0,0.0,0.0,0.0
2021432.0,2021433.0,0.003017,0.013795,0.00502,229.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.79,-6.1,56.89,6.02,0.0,0.0,0.0,0.0
2021432.0,2021608.0,0.00361,0.021267,0.01324,270.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-129.16,3.38,129.75,-1.32,0.0,0.0,0.0,0.0
2021480.0,2021433.0,0.002181,0.013095,0.00762,254.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.2,21.74,-94.01,-21.37,0.0,0.0,0.0,0.0
2021434.0,2021435.0,0.000283,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.74,14.13,-40.73,-14.11,0.0,0.0,0.0,0.0
2021451.0,2021436.0,0.00304,0.010772,0.01146,230.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.15,-21.18,-40.09,20.21,0.0,0.0,0.0,0.0
2021457.0,2021436.0,0.001377,0.008206,0.002,206.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.51,85.04,-4.42,-84.68,0.0,0.0,0.0,0.0
2021437.0,2021498.0,0.002618,0.012046,0.03219,208.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.18,-23.45,-61.07,20.56,0.0,0.0,0.0,0.0
2021437.0,2023008.0,0.001941,0.012047,0.05074,222.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.24,-2.15,-40.21,-2.97,0.0,0.0,0.0,0.0
2021437.0,2023010.0,0.003306,0.018017,0.01828,204.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.36,-12.36,-16.35,10.52,0.0,0.0,0.0,0.0
2021437.0,2023012.0,0.043211,0.168992,0.05679,192.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.62,-1.64,2.62,-4.29,0.0,0.0,0.0,0.0
2021439.0,2021440.0,0.00027,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.33,1.3,-32.33,-1.29,0.0,0.0,0.0,0.0
2021439.0,2021734.0,0.002324,0.010878,0.00519,202.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.91,-95.27,35.14,95.79,0.0,0.0,0.0,0.0
2021441.0,2021442.0,0.000267,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.48,-8.93,27.48,8.94,0.0,0.0,0.0,0.0
2021441.0,2021443.0,0.000286,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021529.0,2021442.0,0.000825,0.004958,0.00133,218.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.14,-50.99,29.17,51.02,0.0,0.0,0.0,0.0
2021734.0,2021442.0,0.00067,0.004239,0.00129,256.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.66,56.36,-88.59,-56.05,0.0,0.0,0.0,0.0
2021444.0,2021445.0,0.000221,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.35,9.48,-31.35,-9.47,0.0,0.0,0.0,0.0
2021519.0,2021444.0,0.003269,0.017418,0.00865,150.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.29,23.15,-2.27,-23.96,0.0,0.0,0.0,0.0
2021444.0,2021686.0,0.003141,0.020601,0.01593,228.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.18,15.63,55.28,-16.63,0.0,0.0,0.0,0.0
2021446.0,2021447.0,0.000248,0.001066,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.28,5.67,-18.28,-5.66,0.0,0.0,0.0,0.0
2021517.0,2021446.0,0.00512,0.027912,0.00756,188.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.61,24.44,-7.58,-25.05,0.0,0.0,0.0,0.0
2023009.0,2021446.0,0.004603,0.029551,0.02966,178.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.72,-22.31,-10.7,19.39,0.0,0.0,0.0,0.0
2021656.0,2021448.0,0.00265,0.011761,0.00413,251.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.33,26.0,-90.11,-25.46,0.0,0.0,0.0,0.0
2021448.0,2021759.0,0.000953,0.006273,0.01927,238.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.67,16.47,-64.63,-18.23,0.0,0.0,0.0,0.0
2021449.0,2021450.0,0.000209,0.001034,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.44,-8.99,25.44,9.0,0.0,0.0,0.0,0.0
2021450.0,2021656.0,0.003239,0.017817,0.03803,256.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.48,-15.92,106.84,13.86,0.0,0.0,0.0,0.0
2021451.0,2021459.0,0.000873,0.005045,0.00428,244.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.73,16.51,62.77,-16.74,0.0,0.0,0.0,0.0
2021452.0,2021453.0,0.000227,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.58,2.18,-22.58,-2.18,0.0,0.0,0.0,0.0
2021452.0,2021454.0,0.000212,0.001158,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.58,-2.18,22.58,2.19,0.0,0.0,0.0,0.0
2021454.0,2021459.0,0.00067,0.004706,0.00311,222.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.55,39.44,-3.54,-39.69,0.0,0.0,0.0,0.0
2021455.0,2021456.0,0.000275,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.38,2.5,-42.37,-2.48,0.0,0.0,0.0,0.0
2021455.0,2021457.0,0.00024,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.38,-2.5,42.38,2.52,0.0,0.0,0.0,0.0
2021457.0,2021494.0,0.001289,0.009962,0.01046,214.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.72,11.55,-29.7,-12.54,0.0,0.0,0.0,0.0
2021457.0,2021532.0,0.001658,0.006937,0.00537,227.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.61,-99.11,76.86,99.58,0.0,0.0,0.0,0.0
2021458.0,2021461.0,0.001374,0.072333,0.0,580.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,101.67,-31.24,-101.52,39.36,0.0,0.0,0.0,0.0
2021459.0,2021461.0,-0.000772,-0.040644,0.0,455.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-101.6,34.8,101.52,-39.36,0.0,0.0,0.0,0.0
2021460.0,2021461.0,0.002985,0.157144,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021465.0,2021462.0,0.003131,0.019196,0.01205,171.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.53,13.38,-4.52,-14.59,0.0,0.0,0.0,0.0
2021463.0,2021464.0,0.000288,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.6,6.46,-58.59,-6.42,0.0,0.0,0.0,0.0
2021463.0,2021465.0,0.000224,0.001119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.6,-6.46,58.6,6.5,0.0,0.0,0.0,0.0
2021466.0,2021467.0,0.000202,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.95,4.34,-27.94,-4.34,0.0,0.0,0.0,0.0
2021758.0,2021468.0,0.001605,0.00744,0.0052,219.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.81,11.17,-41.78,-11.56,0.0,0.0,0.0,0.0
2021471.0,2021469.0,0.003179,0.00979,0.00713,223.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.25,2.82,40.3,-3.39,0.0,0.0,0.0,0.0
2021475.0,2021469.0,0.002104,0.010287,0.00428,245.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.1,-0.78,-74.98,0.91,0.0,0.0,0.0,0.0
2021499.0,2021470.0,0.002247,0.010136,0.00718,241.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.1,-0.3,-68.0,0.04,0.0,0.0,0.0,0.0
2021520.0,2021471.0,0.001079,0.007341,0.04972,243.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.67,41.58,79.76,-46.06,0.0,0.0,0.0,0.0
2021471.0,2021743.0,0.009002,0.03654,0.02425,259.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.45,3.64,115.61,-1.43,0.0,0.0,0.0,0.0
2021472.0,2021473.0,0.000216,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.42,9.74,-41.41,-9.72,0.0,0.0,0.0,0.0
2021472.0,2021475.0,0.002705,0.016915,0.01953,265.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.09,34.29,114.46,-33.95,0.0,0.0,0.0,0.0
2021475.0,2021474.0,0.000263,0.020183,0.0,577.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-195.49,12.89,195.59,-5.32,0.0,0.0,0.0,0.0
2021475.0,2021474.0,0.000263,0.020183,0.0,577.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-195.49,12.89,195.59,-5.32,0.0,0.0,0.0,0.0
2021474.0,2021626.0,0.001074,0.012148,0.26294,1314.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-403.25,-41.58,404.97,33.94,0.0,0.0,0.0,0.0
2021742.0,2021474.0,0.000636,0.007676,0.12992,1222.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,304.75,49.23,-304.16,-55.43,0.0,0.0,0.0,0.0
2021476.0,2021501.0,0.001554,0.008122,0.00441,187.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.07,-1.21,27.08,0.83,0.0,0.0,0.0,0.0
2021476.0,2021504.0,0.00207,0.010698,0.0105,212.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.96,-14.75,17.97,13.74,0.0,0.0,0.0,0.0
2021477.0,2021478.0,0.000277,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.03,9.92,-45.03,-9.9,0.0,0.0,0.0,0.0
2021477.0,2021504.0,0.001471,0.010606,0.00315,228.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.14,8.35,-44.11,-8.47,0.0,0.0,0.0,0.0
2021650.0,2021480.0,0.000148,0.000723,0.00217,279.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,145.02,28.44,-144.99,-28.51,0.0,0.0,0.0,0.0
2021482.0,2021483.0,0.000268,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.99,4.32,-50.98,-4.29,0.0,0.0,0.0,0.0
2021482.0,2021716.0,0.00344,0.021045,0.01019,225.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.75,-6.12,48.83,5.54,0.0,0.0,0.0,0.0
2021721.0,2021484.0,0.001873,0.008525,0.00796,230.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.61,44.22,-55.51,-44.6,0.0,0.0,0.0,0.0
2021485.0,2021488.0,-0.000737,-0.024087,0.0,103.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021485.0,2021489.0,0.000295,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.71,7.92,-25.71,-7.92,0.0,0.0,0.0,0.0
2021485.0,2021516.0,0.001427,0.00705,0.01506,229.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.72,77.33,-50.6,-78.29,0.0,0.0,0.0,0.0
2021485.0,2021529.0,0.00076,0.004415,0.00155,260.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.42,-136.04,83.6,136.96,0.0,0.0,0.0,0.0
2021485.0,2021551.0,0.001482,0.011428,0.04543,208.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.98,50.79,-6.94,-55.16,0.0,0.0,0.0,0.0
2021486.0,2021488.0,0.009954,0.325234,0.0,51.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021487.0,2021488.0,0.009954,0.325234,0.0,51.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021490.0,2021491.0,0.000251,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.75,-18.59,46.75,18.62,0.0,0.0,0.0,0.0
2021497.0,2021491.0,0.000688,0.003654,0.01982,234.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.85,32.34,-95.78,-33.97,0.0,0.0,0.0,0.0
2021492.0,2021546.0,0.003353,0.019078,0.02779,226.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.59,13.37,-20.57,-16.07,0.0,0.0,0.0,0.0
2021492.0,2021721.0,0.001323,0.007741,0.00528,232.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.97,-4.11,43.99,3.72,0.0,0.0,0.0,0.0
2021495.0,2021493.0,0.00056,0.003753,0.0032,211.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.7,-0.57,32.7,0.28,0.0,0.0,0.0,0.0
2021493.0,2021497.0,0.000807,0.005492,0.00294,248.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.3,-11.67,84.36,11.77,0.0,0.0,0.0,0.0
2021533.0,2021495.0,0.000775,0.003797,0.00157,199.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.64,18.33,-17.64,-18.46,0.0,0.0,0.0,0.0
2021497.0,2021496.0,0.000304,0.019085,0.0,571.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-402.32,-12.6,402.81,43.17,0.0,0.0,0.0,0.0
2021496.0,2021527.0,0.000223,0.002629,0.06003,1261.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-174.75,-60.95,174.82,55.66,0.0,0.0,0.0,0.0
2021496.0,2021685.0,0.000449,0.005506,0.1226,1073.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-228.06,17.78,228.29,-27.51,0.0,0.0,0.0,0.0
2021497.0,2021533.0,0.000777,0.004291,0.01265,264.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,121.09,-6.2,-120.97,5.55,0.0,0.0,0.0,0.0
2021500.0,2021501.0,0.00025,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.26,-5.52,60.27,5.56,0.0,0.0,0.0,0.0
2021500.0,2021502.0,0.000219,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.26,5.52,-60.25,-5.48,0.0,0.0,0.0,0.0
2021559.0,2021501.0,0.010411,0.037374,0.04028,243.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.79,-24.78,-80.06,23.29,0.0,0.0,0.0,0.0
2021562.0,2021501.0,0.001915,0.009369,0.02256,185.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.29,27.47,-7.28,-29.68,0.0,0.0,0.0,0.0
2021503.0,2021504.0,0.000289,0.001118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.26,-3.24,60.27,3.28,0.0,0.0,0.0,0.0
