fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2021503.0,2021505.0,0.000257,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.26,3.24,-60.25,-3.21,0.0,0.0,0.0,0.0
2021506.0,2021509.0,0.000401,0.011719,0.0,103.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021513.0,2021506.0,0.000973,0.005452,0.00215,167.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.42,-12.54,-12.42,12.34,0.0,0.0,0.0,0.0
2021561.0,2021506.0,0.002901,0.019128,0.01073,223.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.11,-9.26,39.16,8.48,0.0,0.0,0.0,0.0
2021562.0,2021506.0,0.001895,0.012951,0.00969,193.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.36,29.55,39.4,-30.22,0.0,0.0,0.0,0.0
2021506.0,2021582.0,0.005445,0.020365,0.10489,245.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.0,1.07,89.43,-10.14,0.0,0.0,0.0,0.0
2021507.0,2021509.0,0.007081,0.207006,0.0,51.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021508.0,2021509.0,0.007081,0.207006,0.0,51.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021510.0,2021511.0,0.000226,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.76,8.68,-27.76,-8.67,0.0,0.0,0.0,0.0
2021559.0,2021510.0,0.002065,0.012353,0.02541,265.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.97,9.42,114.24,-10.4,0.0,0.0,0.0,0.0
2021510.0,2021616.0,0.003628,0.015817,0.05253,279.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-142.0,1.72,142.72,-3.93,0.0,0.0,0.0,0.0
2021512.0,2021513.0,0.000244,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.35,-4.76,46.35,4.78,0.0,0.0,0.0,0.0
2021550.0,2021513.0,0.001789,0.010241,0.00936,223.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.84,-8.35,-58.77,7.76,0.0,0.0,0.0,0.0
2021514.0,2021515.0,0.000234,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.35,18.98,-46.35,-18.95,0.0,0.0,0.0,0.0
2021514.0,2021516.0,0.000299,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.35,-18.98,46.36,19.0,0.0,0.0,0.0,0.0
2021516.0,2021562.0,0.001083,0.005467,0.00628,183.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.24,59.29,-4.21,-59.74,0.0,0.0,0.0,0.0
2021519.0,2021517.0,0.002188,0.012299,0.01036,216.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.98,-26.27,41.03,25.45,0.0,0.0,0.0,0.0
2021517.0,2021532.0,0.000461,0.002198,0.00179,250.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.33,-52.96,87.38,52.98,0.0,0.0,0.0,0.0
2021518.0,2021519.0,0.000267,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.69,-3.1,38.69,3.11,0.0,0.0,0.0,0.0
2021521.0,2021522.0,0.000269,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.57,16.32,-64.55,-16.27,0.0,0.0,0.0,0.0
2021523.0,2021524.0,0.000291,0.001044,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.72,20.5,-33.71,-20.49,0.0,0.0,0.0,0.0
2021525.0,2021523.0,0.000668,0.004257,0.00074,204.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.5,63.1,-48.46,-62.91,0.0,0.0,0.0,0.0
2021523.0,2021533.0,0.001005,0.006433,0.01158,185.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.74,42.41,-14.72,-43.45,0.0,0.0,0.0,0.0
2021525.0,2021526.0,0.000231,0.001154,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.71,10.18,-33.71,-10.17,0.0,0.0,0.0,0.0
2021525.0,2021630.0,0.002039,0.011778,0.00774,186.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.26,-22.87,16.28,22.17,0.0,0.0,0.0,0.0
2021525.0,2021686.0,0.002045,0.013902,0.0197,225.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.95,-50.41,66.08,49.31,0.0,0.0,0.0,0.0
2021528.0,2021527.0,0.000621,0.029543,0.0,508.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-262.6,3.56,263.02,16.39,0.0,0.0,0.0,0.0
2021527.0,2021700.0,0.001368,0.015827,0.36248,1224.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-201.62,-12.46,202.16,-18.64,0.0,0.0,0.0,0.0
2021527.0,2023432.0,0.002045,0.02562,0.69406,1243.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-236.21,-59.6,237.33,1.39,0.0,0.0,0.0,0.0
2021528.0,2021542.0,0.002096,0.01394,0.0654,236.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.95,-19.1,-77.82,13.28,0.0,0.0,0.0,0.0
2021528.0,2021544.0,0.000983,0.005686,0.00262,251.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.03,21.59,-91.94,-21.36,0.0,0.0,0.0,0.0
2021528.0,2021547.0,0.004629,0.02777,0.01729,212.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.73,-14.5,-41.64,13.25,0.0,0.0,0.0,0.0
2021529.0,2021734.0,0.000976,0.005038,0.00327,268.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.36,-93.33,105.54,93.93,0.0,0.0,0.0,0.0
2021686.0,2021530.0,0.002615,0.012942,0.00644,233.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.82,7.76,-50.76,-8.09,0.0,0.0,0.0,0.0
2023009.0,2021530.0,0.004949,0.030795,0.02199,175.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.39,-4.49,-5.39,2.23,0.0,0.0,0.0,0.0
2021532.0,2021531.0,0.00062,0.032729,0.0,480.33,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-220.25,-165.26,220.78,193.56,0.0,0.0,0.0,0.0
2021685.0,2021531.0,0.000554,0.006365,0.10067,1183.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,221.25,188.77,-220.78,-193.56,0.0,0.0,0.0,0.0
2021533.0,2021563.0,0.001888,0.009442,0.01095,214.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.43,-0.64,-65.35,-0.07,0.0,0.0,0.0,0.0
2021534.0,2021535.0,0.000201,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.77,-12.96,64.77,13.0,0.0,0.0,0.0,0.0
2021535.0,2021579.0,0.002191,0.014478,0.01328,187.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.8,12.94,-21.79,-14.2,0.0,0.0,0.0,0.0
2021630.0,2021535.0,0.001387,0.006809,0.00282,241.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.68,26.2,-86.57,-25.94,0.0,0.0,0.0,0.0
2021536.0,2021537.0,0.000266,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.2,17.84,-56.2,-17.8,0.0,0.0,0.0,0.0
2021536.0,2021538.0,0.000254,0.001124,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.2,-17.84,56.21,17.88,0.0,0.0,0.0,0.0
2021555.0,2021538.0,0.003811,0.022092,0.01484,239.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.76,-10.15,69.94,9.71,0.0,0.0,0.0,0.0
2021538.0,2021571.0,0.001092,0.005174,0.0071,258.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.09,-1.47,104.21,1.29,0.0,0.0,0.0,0.0
2021675.0,2021538.0,0.003113,0.012121,0.00694,204.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.1,25.54,-22.06,-26.11,0.0,0.0,0.0,0.0
2021675.0,2021539.0,0.00463,0.023176,0.01584,203.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.9,-1.62,-24.88,0.12,0.0,0.0,0.0,0.0
2021540.0,2021541.0,0.00026,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.73,16.98,-33.72,-16.97,0.0,0.0,0.0,0.0
2021542.0,2021540.0,0.000493,0.003213,0.00368,209.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.1,-16.39,-44.08,16.09,0.0,0.0,0.0,0.0
2021551.0,2021540.0,0.000821,0.005449,0.00178,171.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.35,32.95,10.36,-33.07,0.0,0.0,0.0,0.0
2021542.0,2021543.0,0.000268,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.73,3.11,-33.72,-3.1,0.0,0.0,0.0,0.0
2021544.0,2021545.0,0.000248,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.2,14.82,-55.19,-14.78,0.0,0.0,0.0,0.0
2021544.0,2021546.0,0.006153,0.029625,0.00867,214.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.74,6.54,-36.66,-7.01,0.0,0.0,0.0,0.0
2021563.0,2021546.0,0.001161,0.007294,0.00261,207.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.04,-5.91,2.04,5.65,0.0,0.0,0.0,0.0
2021551.0,2021547.0,0.000837,0.004947,0.00262,191.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.69,18.42,23.69,-18.65,0.0,0.0,0.0,0.0
2021548.0,2021549.0,0.000203,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.32,11.21,-41.32,-11.19,0.0,0.0,0.0,0.0
2021548.0,2021550.0,0.000254,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.32,-11.21,41.33,11.23,0.0,0.0,0.0,0.0
2021550.0,2023076.0,0.008427,0.049312,0.16526,250.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.16,-2.89,101.0,-9.07,0.0,0.0,0.0,0.0
2021551.0,2021552.0,0.000231,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.98,3.79,-40.98,-3.77,0.0,0.0,0.0,0.0
2021553.0,2021554.0,0.000232,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.26,10.59,-36.26,-10.58,0.0,0.0,0.0,0.0
2021553.0,2021555.0,0.000239,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.26,-10.59,36.27,10.61,0.0,0.0,0.0,0.0
2021553.0,2021556.0,0.000279,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021564.0,2021557.0,0.005326,0.021813,0.02238,242.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.39,-0.04,75.68,-1.05,0.0,0.0,0.0,0.0
2021622.0,2021557.0,0.002256,0.011712,0.0055,262.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,112.97,12.72,-112.69,-11.84,0.0,0.0,0.0,0.0
2021558.0,2021569.0,0.004905,0.029353,0.04266,209.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.21,-10.11,29.25,6.01,0.0,0.0,0.0,0.0
2021560.0,2021574.0,0.001465,0.009352,0.00426,193.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.13,-19.55,-4.12,19.14,0.0,0.0,0.0,0.0
2021743.0,2021560.0,0.001977,0.010477,0.00764,226.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.34,-17.09,-37.31,16.47,0.0,0.0,0.0,0.0
2021568.0,2021561.0,0.0025,0.01235,0.00574,182.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.84,-5.88,2.85,5.31,0.0,0.0,0.0,0.0
2021568.0,2021563.0,0.00104,0.005166,0.00189,207.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.38,-4.77,33.39,4.64,0.0,0.0,0.0,0.0
2021564.0,2023022.0,0.003216,0.015658,0.01212,220.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.68,-11.73,-38.63,10.74,0.0,0.0,0.0,0.0
2021565.0,2021566.0,0.000239,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.87,2.66,-32.86,-2.64,0.0,0.0,0.0,0.0
2021573.0,2021565.0,0.002276,0.015977,0.01252,242.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.52,-13.24,76.65,12.9,0.0,0.0,0.0,0.0
2021565.0,2021622.0,0.002845,0.019325,0.01647,248.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.46,-9.88,83.65,9.49,0.0,0.0,0.0,0.0
2021567.0,2021568.0,0.000254,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.22,-10.64,36.22,10.65,0.0,0.0,0.0,0.0
2021571.0,2021572.0,0.000281,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.15,11.09,-49.14,-11.06,0.0,0.0,0.0,0.0
2021622.0,2021571.0,0.002666,0.011278,0.00582,282.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,153.97,14.38,-153.36,-12.38,0.0,0.0,0.0,0.0
2021580.0,2021573.0,0.000623,0.004004,0.00327,207.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.83,1.48,-28.82,-1.78,0.0,0.0,0.0,0.0
2021574.0,2021582.0,0.007359,0.039812,0.05731,293.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,151.12,1.42,-149.51,1.38,0.0,0.0,0.0,0.0
2021661.0,2021574.0,0.000589,0.004592,0.00559,297.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,167.54,27.57,-167.38,-26.89,0.0,0.0,0.0,0.0
2021575.0,2021576.0,0.000282,0.001158,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.55,-3.34,11.55,3.35,0.0,0.0,0.0,0.0
2021576.0,2021640.0,0.004914,0.023486,0.01042,234.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.27,12.62,77.56,-12.29,0.0,0.0,0.0,0.0
2023009.0,2021576.0,0.002704,0.016717,0.00443,230.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.6,16.25,65.72,-15.96,0.0,0.0,0.0,0.0
2021577.0,2021578.0,0.00027,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.03,12.88,-41.02,-12.86,0.0,0.0,0.0,0.0
2021579.0,2021577.0,0.003842,0.02189,0.01393,208.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.24,7.03,19.25,-8.35,0.0,0.0,0.0,0.0
2021577.0,2021582.0,0.00462,0.030335,0.08746,240.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.28,-4.53,60.44,-3.29,0.0,0.0,0.0,0.0
2021580.0,2021601.0,0.012973,0.046268,0.04145,227.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.95,-9.17,53.31,6.17,0.0,0.0,0.0,0.0
2021581.0,2021585.0,0.006156,0.039554,0.03376,228.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.48,-12.71,39.58,9.94,0.0,0.0,0.0,0.0
2021581.0,2023061.0,0.011169,0.060718,0.03127,192.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.47,-5.39,-8.46,2.29,0.0,0.0,0.0,0.0
2021581.0,2023103.0,0.029212,0.133344,0.0436,177.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.2,-4.16,11.24,-0.09,0.0,0.0,0.0,0.0
2021582.0,2023076.0,0.015164,0.08876,0.03653,214.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.57,2.93,42.84,-5.07,0.0,0.0,0.0,0.0
2021583.0,2021745.0,0.005018,0.033984,0.01068,222.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.17,-4.7,44.26,4.26,0.0,0.0,0.0,0.0
2021583.0,2023128.0,0.034919,0.193789,0.0805,181.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.45,1.57,7.48,-9.57,0.0,0.0,0.0,0.0
2021745.0,2021584.0,0.001455,0.00945,0.00367,254.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.55,12.85,-76.46,-12.67,0.0,0.0,0.0,0.0
2023036.0,2021584.0,0.004108,0.024544,0.03407,217.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.44,-16.57,32.49,13.39,0.0,0.0,0.0,0.0
2021584.0,2023081.0,0.04856,0.326761,0.09446,184.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.64,-10.31,7.68,0.68,0.0,0.0,0.0,0.0
2021701.0,2021585.0,0.003565,0.020055,0.00675,243.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.56,20.23,-67.39,-19.95,0.0,0.0,0.0,0.0
2021586.0,2021589.0,0.00017,0.005028,0.0,216.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,27.84,10.78,-27.84,-10.73,0.0,0.0,0.0,0.0
2021616.0,2021586.0,0.003413,0.018881,0.00371,231.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.15,14.31,-46.07,-14.26,0.0,0.0,0.0,0.0
2021586.0,2023021.0,0.005232,0.031192,0.03777,208.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.22,3.48,-18.21,-7.2,0.0,0.0,0.0,0.0
2021587.0,2021589.0,0.003377,0.09968,0.0,108.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.81,-9.86,27.84,10.73,0.0,0.0,0.0,0.0
2021588.0,2021589.0,0.003377,0.09968,0.0,108.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021590.0,2021591.0,0.000265,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.1,-2.45,25.1,2.45,0.0,0.0,0.0,0.0
2021591.0,2021592.0,0.002043,0.011224,0.00586,146.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.29,-9.02,3.29,8.42,0.0,0.0,0.0,0.0
2021591.0,2021601.0,0.004148,0.025716,0.04914,253.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.17,-10.58,86.47,7.34,0.0,0.0,0.0,0.0
2021591.0,2023022.0,0.003157,0.015627,0.01306,240.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.35,11.24,-73.18,-11.74,0.0,0.0,0.0,0.0
2021591.0,2023058.0,0.009359,0.053137,0.01824,180.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.93,-5.87,-4.93,4.0,0.0,0.0,0.0,0.0
2021591.0,2023074.0,0.010785,0.046057,0.0393,190.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.92,11.78,13.96,-15.64,0.0,0.0,0.0,0.0
2021592.0,2023031.0,0.003026,0.019376,0.01817,206.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.38,-14.79,28.41,13.09,0.0,0.0,0.0,0.0
2021594.0,2021593.0,5.5e-05,0.004894,0.0,1892.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-876.2,17.41,876.6,18.75,0.0,0.0,0.0,0.0
2021593.0,2021596.0,9.1e-05,0.007465,0.0,1484.81,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-206.96,-59.12,207.0,62.62,0.0,0.0,0.0,0.0
2021593.0,2021597.0,0.000102,0.006792,0.0,1483.46,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-206.95,-59.44,207.0,62.62,0.0,0.0,0.0,0.0
2021593.0,2021598.0,8.7e-05,0.007107,0.0,1483.42,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-206.96,-59.29,207.0,62.62,0.0,0.0,0.0,0.0
2021593.0,2021599.0,0.000115,0.009135,0.0,1482.21,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-206.95,-58.3,207.0,62.62,0.0,0.0,0.0,0.0
2021593.0,2021641.0,3.4e-05,0.000964,0.42953,4059.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,708.88,-564.44,-708.61,526.91,0.0,0.0,0.0,0.0
2021727.0,2021593.0,0.000124,0.003709,2.10732,4134.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-663.88,-184.2,664.42,-18.18,0.0,0.0,0.0,0.0
2023431.0,2021593.0,8.1e-05,0.002295,1.0214,4146.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,848.68,121.54,-848.09,-211.84,0.0,0.0,0.0,0.0
2021595.0,2021594.0,0.000374,0.02687,0.0,447.91,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-151.53,6.89,151.61,-0.95,0.0,0.0,0.0,0.0
2021607.0,2021594.0,0.000215,0.002455,0.0597,1097.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.32,71.92,65.34,-77.9,0.0,0.0,0.0,0.0
2021594.0,2021626.0,3e-05,0.000387,0.00637,858.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.67,58.4,-59.67,-59.04,0.0,0.0,0.0,0.0
2021594.0,2021660.0,0.000863,0.009774,0.21276,1215.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,213.83,-9.62,-213.45,-8.15,0.0,0.0,0.0,0.0
2021742.0,2021594.0,0.000503,0.006761,0.2171,1322.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-385.02,-25.44,385.74,12.67,0.0,0.0,0.0,0.0
2021595.0,2021622.0,0.000354,0.002008,0.00123,284.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,151.53,-6.89,-151.45,7.21,0.0,0.0,0.0,0.0
2021601.0,2021600.0,0.000581,0.032216,0.0,438.14,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-137.69,-31.56,137.8,37.87,0.0,0.0,0.0,0.0
2021600.0,2021602.0,0.000359,0.028266,0.0,346.49,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-57.04,-11.26,57.05,12.15,0.0,0.0,0.0,0.0
2021600.0,2021603.0,0.000763,0.044231,0.0,345.53,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-36.46,-11.55,36.47,12.15,0.0,0.0,0.0,0.0
2021600.0,2021604.0,0.000459,0.030309,0.0,345.15,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-38.96,-11.68,38.97,12.15,0.0,0.0,0.0,0.0
2021600.0,2021605.0,0.000372,0.022899,0.0,344.51,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-36.11,-11.84,36.12,12.15,0.0,0.0,0.0,0.0
2021600.0,2021606.0,0.000214,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.77,8.46,-30.77,-8.45,0.0,0.0,0.0,0.0
2021626.0,2021606.0,0.000246,0.003197,0.12373,1052.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.24,-73.09,-74.22,60.52,0.0,0.0,0.0,0.0
2021606.0,2021678.0,0.000192,0.002011,0.0291,1097.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,104.99,-52.07,-104.96,49.29,0.0,0.0,0.0,0.0
2021607.0,2021610.0,0.001092,0.064255,0.0,481.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,129.83,3.4,-129.65,6.99,0.0,0.0,0.0,0.0
2021607.0,2021611.0,0.000297,0.014324,0.0,562.19,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-235.71,-16.85,235.88,25.21,0.0,0.0,0.0,0.0
2021607.0,2021612.0,0.000487,0.034028,0.0,561.56,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-235.58,-4.75,235.88,25.21,0.0,0.0,0.0,0.0
2021607.0,2021613.0,0.000334,0.024093,0.0,556.35,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-235.68,-10.86,235.87,25.21,0.0,0.0,0.0,0.0
2021607.0,2021614.0,0.000331,0.020364,0.0,554.66,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021607.0,2021642.0,0.000155,0.001794,0.04874,1150.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.85,-11.87,86.86,6.92,0.0,0.0,0.0,0.0
2021649.0,2021607.0,0.000113,0.001197,0.02129,1059.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-127.78,11.03,127.79,-13.06,0.0,0.0,0.0,0.0
2021608.0,2021610.0,-0.000597,-0.035096,0.0,431.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-129.75,1.32,129.65,-6.99,0.0,0.0,0.0,0.0
2021609.0,2021610.0,0.002498,0.146946,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021616.0,2021615.0,0.000571,0.028944,0.0,469.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-172.66,-5.61,172.82,14.04,0.0,0.0,0.0,0.0
2021615.0,2021617.0,0.000274,0.016246,0.0,594.43,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-282.93,-56.88,283.17,70.82,0.0,0.0,0.0,0.0
2021615.0,2021619.0,0.000517,0.038568,0.0,312.35,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-18.0,-3.7,18.0,3.83,0.0,0.0,0.0,0.0
2021615.0,2021620.0,0.000939,0.058743,0.0,293.58,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-21.4,-4.27,21.4,4.56,0.0,0.0,0.0,0.0
2021615.0,2021660.0,0.00039,0.003559,0.07066,1137.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-178.68,-33.53,178.8,27.36,0.0,0.0,0.0,0.0
2021615.0,2021741.0,0.000983,0.012066,0.29372,1292.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,362.29,95.56,-360.93,-108.63,0.0,0.0,0.0,0.0
2021742.0,2021615.0,0.000276,0.003417,0.0868,1093.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.12,2.28,-34.12,-11.2,0.0,0.0,0.0,0.0
2021616.0,2021618.0,0.005201,0.114223,0.0,58.41,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-16.2,-4.77,16.22,5.11,0.0,0.0,0.0,0.0
2021622.0,2021621.0,0.000341,0.023983,0.0,640.0,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-199.14,-43.8,199.28,53.63,0.0,0.0,0.0,0.0
2021621.0,2021623.0,0.000414,0.029678,0.0,529.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-206.4,16.41,206.57,-4.17,0.0,0.0,0.0,0.0
2021621.0,2021624.0,0.000435,0.023363,0.0,529.37,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-206.39,13.79,206.57,-4.17,0.0,0.0,0.0,0.0
2021621.0,2021625.0,0.000288,0.020163,0.0,528.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-206.45,12.47,206.57,-4.17,0.0,0.0,0.0,0.0
2021621.0,2021626.0,0.000231,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,419.95,-96.3,-419.54,98.18,0.0,0.0,0.0,0.0
2021628.0,2021627.0,0.000317,0.019812,0.0,555.85,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-286.52,-92.2,286.82,110.86,0.0,0.0,0.0,0.0
2021627.0,2021629.0,0.000284,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.82,-32.48,132.88,32.69,0.0,0.0,0.0,0.0
2021721.0,2021628.0,0.00114,0.006575,0.00203,244.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.87,-31.3,63.93,31.42,0.0,0.0,0.0,0.0
2021629.0,2021741.0,0.000196,0.00241,0.0518,1182.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-221.93,115.32,222.05,-119.0,0.0,0.0,0.0,0.0
2021630.0,2021631.0,0.002265,0.074388,0.0,95.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-55.22,-23.17,55.3,25.77,0.0,0.0,0.0,0.0
2021630.0,2021686.0,0.002922,0.01558,0.00707,212.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.74,-25.19,47.82,24.9,0.0,0.0,0.0,0.0
2021632.0,2021635.0,0.000758,0.036316,0.0,590.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,169.73,12.21,-169.51,-1.66,0.0,0.0,0.0,0.0
2021632.0,2021636.0,0.000736,0.048252,0.0,298.27,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-26.39,-12.99,26.4,13.44,0.0,0.0,0.0,0.0
2021632.0,2021638.0,0.00023,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.34,0.78,143.38,-0.54,0.0,0.0,0.0,0.0
2021633.0,2021635.0,-0.000108,-0.005162,0.0,465.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-169.54,-3.16,169.51,1.66,0.0,0.0,0.0,0.0
2021633.0,2021637.0,0.006607,0.176634,0.0,62.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-26.34,-11.89,26.4,13.44,0.0,0.0,0.0,0.0
2021634.0,2021635.0,0.003953,0.189409,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021639.0,2021640.0,0.000258,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.0,22.58,-64.99,-22.53,0.0,0.0,0.0,0.0
2021745.0,2021640.0,0.000209,0.0014,0.00043,172.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.58,-34.85,-12.58,34.82,0.0,0.0,0.0,0.0
2021642.0,2021641.0,7e-05,0.005426,0.0,1677.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-671.03,-44.68,671.34,68.2,0.0,0.0,0.0,0.0
2021642.0,2021641.0,7e-05,0.005426,0.0,1677.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-671.03,-44.68,671.34,68.2,0.0,0.0,0.0,0.0
2021642.0,2021641.0,7e-05,0.005426,0.0,1677.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-671.03,-44.68,671.34,68.2,0.0,0.0,0.0,0.0
2021641.0,2021646.0,0.000127,0.009096,0.0,1788.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-259.35,-227.87,259.49,238.2,0.0,0.0,0.0,0.0
2021641.0,2021647.0,0.000103,0.00953,0.0,1785.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-467.71,-214.19,467.97,238.2,0.0,0.0,0.0,0.0
2021641.0,2021648.0,7.4e-05,0.005688,0.0,1771.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021642.0,2021645.0,0.000334,0.027921,0.0,620.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,193.47,22.55,-193.34,-12.39,0.0,0.0,0.0,0.0
2021642.0,2021649.0,6.1e-05,0.000863,0.0244,1320.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,358.64,9.16,-358.57,-10.64,0.0,0.0,0.0,0.0
2021642.0,2021698.0,0.000509,0.00608,0.13833,1280.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,389.82,0.87,-389.08,-6.41,0.0,0.0,0.0,0.0
2021643.0,2021645.0,-5e-06,-0.0004,0.0,470.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-193.35,-12.54,193.34,12.39,0.0,0.0,0.0,0.0
2021644.0,2021645.0,0.002039,0.170609,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021650.0,2021649.0,0.000486,0.029821,0.0,442.79,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-145.02,-28.44,145.12,34.81,0.0,0.0,0.0,0.0
2021649.0,2021651.0,0.000187,0.012228,0.0,538.16,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-226.0,-57.87,226.1,64.41,0.0,0.0,0.0,0.0
2021649.0,2021652.0,0.000444,0.021772,0.0,536.6,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-225.86,-52.76,226.1,64.41,0.0,0.0,0.0,0.0
2021649.0,2021653.0,0.000333,0.023784,0.0,536.33,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-225.92,-51.7,226.1,64.41,0.0,0.0,0.0,0.0
2021649.0,2021671.0,0.001,0.012146,0.39803,1319.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,440.91,69.82,-438.96,-87.17,0.0,0.0,0.0,0.0
2021656.0,2021655.0,0.000492,0.030677,0.0,365.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-56.17,31.91,56.19,-30.71,0.0,0.0,0.0,0.0
2021655.0,2021657.0,0.0002,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.19,30.71,56.19,-30.66,0.0,0.0,0.0,0.0
2021655.0,2021658.0,0.000218,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021655.0,2021659.0,0.000236,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021657.0,2021682.0,0.000164,0.002057,0.06688,1188.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-252.29,5.23,252.39,-10.96,0.0,0.0,0.0,0.0
2021661.0,2021660.0,0.000355,0.020897,0.0,457.04,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-167.54,-27.57,167.64,33.46,0.0,0.0,0.0,0.0
2021660.0,2021662.0,0.000562,0.038302,0.0,417.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.88,-24.26,49.9,25.4,0.0,0.0,0.0,0.0
2021660.0,2021663.0,0.000411,0.020532,0.0,416.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-99.75,-48.36,99.8,50.8,0.0,0.0,0.0,0.0
2021660.0,2021700.0,0.000505,0.005925,0.08287,1106.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.65,19.95,-16.64,-28.48,0.0,0.0,0.0,0.0
2021664.0,2021667.0,0.000404,0.028971,0.0,581.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,269.52,19.84,-269.23,1.0,0.0,0.0,0.0,0.0
2021664.0,2021668.0,0.000291,0.020305,0.0,400.88,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-74.48,-33.44,74.5,34.72,0.0,0.0,0.0,0.0
2021664.0,2021669.0,0.000389,0.032261,0.0,400.01,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-74.48,-32.67,74.5,34.72,0.0,0.0,0.0,0.0
2021664.0,2021670.0,0.000771,0.039424,0.0,397.28,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021664.0,2021671.0,0.000281,0.001166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.56,46.26,120.61,-46.07,0.0,0.0,0.0,0.0
2021664.0,2021672.0,0.000292,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021665.0,2021667.0,-0.000122,-0.008775,0.0,556.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-269.32,-5.31,269.23,-1.0,0.0,0.0,0.0,0.0
2021715.0,2021665.0,0.000605,0.003831,0.00174,229.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.31,6.53,76.35,-6.48,0.0,0.0,0.0,0.0
2021666.0,2021667.0,0.001458,0.104502,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021673.0,2021674.0,0.00026,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.5,4.92,-60.49,-4.88,0.0,0.0,0.0,0.0
2021677.0,2021676.0,0.000406,0.030647,0.0,408.19,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.85,3.48,100.89,-0.5,0.0,0.0,0.0,0.0
2021676.0,2021678.0,0.000281,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.56,42.85,-84.53,-42.75,0.0,0.0,0.0,0.0
2021678.0,2021682.0,0.000148,0.00191,0.0484,1156.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,189.49,-6.54,-189.44,2.14,0.0,0.0,0.0,0.0
2021680.0,2021679.0,0.000483,0.028498,0.0,400.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-88.17,-2.36,88.2,4.49,0.0,0.0,0.0,0.0
2021679.0,2021681.0,0.000453,0.028311,0.0,486.02,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-110.77,-28.27,110.83,31.95,0.0,0.0,0.0,0.0
2021679.0,2021682.0,0.000221,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.57,23.79,-22.57,-23.78,0.0,0.0,0.0,0.0
2021679.0,2021683.0,0.000251,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021692.0,2021680.0,0.000194,0.001229,0.00065,250.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.15,-2.33,88.17,2.36,0.0,0.0,0.0,0.0
2021684.0,2021688.0,0.000223,0.019108,0.0,1635.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,874.44,201.67,-872.75,-56.14,0.0,0.0,0.0,0.0
2021684.0,2021689.0,9.5e-05,0.00831,0.0,1493.66,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-211.62,-103.43,211.67,107.74,0.0,0.0,0.0,0.0
2021684.0,2021690.0,0.00012,0.009278,0.0,1493.52,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-211.6,-102.94,211.67,107.74,0.0,0.0,0.0,0.0
2021684.0,2021691.0,0.000134,0.010787,0.0,1492.74,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-211.6,-102.18,211.67,107.74,0.0,0.0,0.0,0.0
2023374.0,2021684.0,0.000106,0.00304,1.43694,3868.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,239.72,-255.43,-239.62,106.87,0.0,0.0,0.0,0.0
2021686.0,2021685.0,0.000561,0.037607,0.0,477.5,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-220.01,-65.33,220.32,85.86,0.0,0.0,0.0,0.0
2021685.0,2021688.0,-0.000112,-0.009612,0.0,1642.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-873.6,-129.35,872.75,56.14,0.0,0.0,0.0,0.0
2021685.0,2021751.0,0.000802,0.009161,0.28208,1079.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.84,-88.37,-69.76,60.24,0.0,0.0,0.0,0.0
2021687.0,2021688.0,0.000663,0.056828,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021692.0,2021693.0,0.002,0.054584,0.0,133.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021694.0,2021695.0,0.000298,0.001187,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.0,49.88,-97.97,-49.74,0.0,0.0,0.0,0.0
2021694.0,2021696.0,0.000283,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021694.0,2021697.0,0.000275,0.001045,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021699.0,2021698.0,0.000613,0.040523,0.0,409.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-99.22,-9.08,99.28,12.99,0.0,0.0,0.0,0.0
2021722.0,2021698.0,0.000415,0.005202,0.12853,1201.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-289.47,-2.56,289.8,-6.58,0.0,0.0,0.0,0.0
2021701.0,2021700.0,0.000408,0.02687,0.0,452.41,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-150.33,-38.0,150.42,44.4,0.0,0.0,0.0,0.0
2021700.0,2021702.0,0.000428,0.023234,0.0,448.66,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-111.98,0.83,112.03,1.99,0.0,0.0,0.0,0.0
2021700.0,2021703.0,0.000393,0.025453,0.0,447.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-111.99,1.1,112.03,1.99,0.0,0.0,0.0,0.0
2021700.0,2021704.0,0.000446,0.022854,0.0,447.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-111.98,0.78,112.03,1.99,0.0,0.0,0.0,0.0
2021701.0,2023024.0,0.004802,0.024857,0.01955,246.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.77,17.77,-82.43,-18.05,0.0,0.0,0.0,0.0
2021705.0,2021708.0,0.000309,0.010307,0.0,193.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021705.0,2021711.0,0.0001,0.001267,0.0,262.6,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-54.74,-26.21,54.74,26.25,0.0,0.0,0.0,0.0
2021705.0,2021714.0,0.0001,0.0001,0.0,103.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021705.0,2021715.0,0.00025,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.74,26.21,-54.73,-26.17,0.0,0.0,0.0,0.0
2021706.0,2021708.0,0.003716,0.123881,0.0,96.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021707.0,2021708.0,0.003716,0.123881,0.0,96.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021709.0,2021711.0,0.003143,0.091171,0.0,131.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,27.4,13.95,-27.37,-13.13,0.0,0.0,0.0,0.0
2021710.0,2021711.0,0.003143,0.091171,0.0,131.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,27.4,13.95,-27.37,-13.13,0.0,0.0,0.0,0.0
2021712.0,2021714.0,0.006425,0.192978,0.0,51.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021713.0,2021714.0,0.006425,0.192978,0.0,51.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021717.0,2021718.0,0.004048,0.113636,0.0,103.78,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-66.45,-28.06,66.66,33.94,0.0,0.0,0.0,0.0
2021717.0,2021719.0,0.003972,0.127065,0.0,66.02,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-33.28,-15.34,33.33,16.97,0.0,0.0,0.0,0.0
2021720.0,2021721.0,0.000279,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.73,16.65,-35.73,-16.64,0.0,0.0,0.0,0.0
2021722.0,2021725.0,0.000533,0.020629,0.0,462.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,137.04,8.5,-136.95,-4.74,0.0,0.0,0.0,0.0
2021722.0,2021726.0,0.000396,0.018119,0.0,573.58,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-247.13,-68.96,247.4,81.49,0.0,0.0,0.0,0.0
2021722.0,2021753.0,0.000438,0.00529,0.17342,1282.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,399.55,63.02,-398.85,-72.5,0.0,0.0,0.0,0.0
2021723.0,2021725.0,0.000399,0.015436,0.0,437.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-136.87,-1.94,136.95,4.74,0.0,0.0,0.0,0.0
2021724.0,2021725.0,0.00501,0.193949,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021728.0,2021727.0,0.000105,0.009291,0.0,1617.48,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-439.34,-147.36,439.57,167.27,0.0,0.0,0.0,0.0
2021728.0,2021727.0,0.000105,0.009291,0.0,1617.48,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-439.34,-147.36,439.57,167.27,0.0,0.0,0.0,0.0
2021728.0,2021727.0,0.000105,0.009291,0.0,1617.48,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-439.34,-147.36,439.57,167.27,0.0,0.0,0.0,0.0
2021727.0,2021730.0,8.2e-05,0.007139,0.0,1531.26,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-218.28,-107.04,218.33,111.13,0.0,0.0,0.0,0.0
2021727.0,2021731.0,0.00014,0.013735,0.0,1529.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-218.25,-103.37,218.33,111.13,0.0,0.0,0.0,0.0
2021727.0,2021732.0,8.8e-05,0.006888,0.0,1525.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-218.28,-107.19,218.33,111.13,0.0,0.0,0.0,0.0
2021729.0,2021728.0,0.000439,0.024925,0.0,606.89,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-226.32,-54.39,226.56,67.62,0.0,0.0,0.0,0.0
2021729.0,2021728.0,0.000439,0.024925,0.0,606.89,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-226.32,-54.39,226.56,67.62,0.0,0.0,0.0,0.0
2021729.0,2021728.0,0.000439,0.024925,0.0,606.89,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-226.32,-54.39,226.56,67.62,0.0,0.0,0.0,0.0
2021734.0,2021733.0,0.000342,0.019254,0.0,563.53,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-321.59,-275.67,322.28,314.97,0.0,0.0,0.0,0.0
2021733.0,2021735.0,0.000556,0.03077,0.0,369.73,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-61.19,-29.66,61.22,31.16,0.0,0.0,0.0,0.0
2021733.0,2021736.0,0.000285,0.015675,0.0,368.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021733.0,2021737.0,0.000609,0.030915,0.0,365.11,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-61.19,-29.65,61.22,31.16,0.0,0.0,0.0,0.0
2021733.0,2021738.0,0.00058,0.030485,0.0,364.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021733.0,2021739.0,0.000702,0.048498,0.0,361.79,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-61.19,-28.79,61.22,31.16,0.0,0.0,0.0,0.0
2021733.0,2021740.0,0.000628,0.038625,0.0,309.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021733.0,2021741.0,0.000228,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-138.71,-226.87,138.88,227.63,0.0,0.0,0.0,0.0
2021743.0,2021742.0,0.000732,0.028273,0.0,425.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-114.95,13.05,115.04,-9.4,0.0,0.0,0.0,0.0
2021744.0,2021747.0,8e-05,0.004838,0.0,554.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,197.06,12.52,-197.03,-10.71,0.0,0.0,0.0,0.0
2021744.0,2021750.0,0.0001,0.001093,0.0,1031.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-89.98,-27.75,89.99,27.84,0.0,0.0,0.0,0.0
2021744.0,2021751.0,0.000224,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.07,29.4,62.08,-29.36,0.0,0.0,0.0,0.0
2021744.0,2021752.0,0.000216,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021745.0,2021747.0,0.000356,0.021599,0.0,479.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.89,-2.58,197.03,10.71,0.0,0.0,0.0,0.0
2021745.0,2023034.0,0.003109,0.021197,0.03569,238.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.51,20.32,-63.37,-23.05,0.0,0.0,0.0,0.0
2021746.0,2021747.0,0.002078,0.126223,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021748.0,2021750.0,0.000206,0.012062,0.0,515.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,45.0,14.18,-45.0,-13.92,0.0,0.0,0.0,0.0
2021749.0,2021750.0,0.000206,0.012062,0.0,515.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,45.0,14.18,-45.0,-13.92,0.0,0.0,0.0,0.0
2023358.0,2021751.0,0.001136,0.014973,0.26472,921.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.68,3.43,7.68,-30.88,0.0,0.0,0.0,0.0
2021754.0,2021753.0,0.000619,0.029916,0.0,437.2,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-132.71,-38.89,132.83,44.62,0.0,0.0,0.0,0.0
2021755.0,2021756.0,0.002371,0.094673,0.0,70.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2021755.0,2021757.0,0.020298,0.67954,0.0,28.81,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-18.22,-6.57,18.3,9.31,0.0,0.0,0.0,0.0
2021759.0,2021760.0,0.001734,0.056106,0.0,131.69,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-69.92,17.62,70.01,-14.59,0.0,0.0,0.0,0.0
2023000.0,2023001.0,0.003486,0.021672,0.05375,223.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.75,1.32,-35.7,-6.75,0.0,0.0,0.0,0.0
2023000.0,2023004.0,0.004992,0.03537,0.027,226.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.14,-26.61,43.25,24.55,0.0,0.0,0.0,0.0
2023001.0,2023002.0,0.002217,0.015059,0.00685,189.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.07,2.9,-8.07,-3.62,0.0,0.0,0.0,0.0
2023002.0,2023003.0,0.002301,0.014671,0.00508,206.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.39,-15.14,20.4,14.7,0.0,0.0,0.0,0.0
2023003.0,2023017.0,0.00664,0.038366,0.02157,252.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.88,-31.11,79.32,31.36,0.0,0.0,0.0,0.0
2023004.0,2023017.0,0.001548,0.011867,0.00996,250.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.28,-40.32,73.38,40.0,0.0,0.0,0.0,0.0
2023005.0,2023006.0,0.000226,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.33,-7.11,40.34,7.13,0.0,0.0,0.0,0.0
2023005.0,2023007.0,0.000257,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.33,7.11,-40.33,-7.09,0.0,0.0,0.0,0.0
2023011.0,2023006.0,0.004923,0.02924,0.01157,239.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.56,-0.63,58.71,0.33,0.0,0.0,0.0,0.0
2023376.0,2023006.0,0.003273,0.015475,0.01002,270.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.35,7.8,-99.05,-7.46,0.0,0.0,0.0,0.0
2023010.0,2023008.0,0.002782,0.019618,0.00416,180.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.28,10.47,-9.27,-10.87,0.0,0.0,0.0,0.0
2023376.0,2023010.0,0.005582,0.045828,0.01657,222.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.05,29.16,-44.9,-29.69,0.0,0.0,0.0,0.0
2023013.0,2023011.0,0.004456,0.02544,0.00769,238.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.14,-19.89,56.29,19.93,0.0,0.0,0.0,0.0
2023011.0,2023014.0,0.004996,0.021874,0.00644,239.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.32,-24.06,60.51,24.23,0.0,0.0,0.0,0.0
2023039.0,2023012.0,0.008319,0.042249,0.02034,170.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.41,-2.06,-16.39,0.04,0.0,0.0,0.0,0.0
2023018.0,2023013.0,0.00452,0.031035,0.00899,178.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.43,-1.87,-4.43,0.93,0.0,0.0,0.0,0.0
2023014.0,2023017.0,0.002093,0.010799,0.00511,282.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.03,-31.34,114.3,32.17,0.0,0.0,0.0,0.0
2023018.0,2023015.0,0.002297,0.010812,0.00911,241.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.62,-8.1,60.7,7.52,0.0,0.0,0.0,0.0
2023015.0,2023376.0,0.009166,0.045456,0.04037,262.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.88,-12.03,85.51,10.86,0.0,0.0,0.0,0.0
2023017.0,2023016.0,0.000497,0.025394,0.0,583.19,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-284.82,-196.78,285.48,230.42,0.0,0.0,0.0,0.0
2023016.0,2023375.0,0.000466,0.004885,0.12323,1279.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-361.0,-148.54,361.69,143.15,0.0,0.0,0.0,0.0
2023017.0,2023376.0,0.001276,0.009837,0.06068,377.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.91,75.36,80.05,-80.83,0.0,0.0,0.0,0.0
2023019.0,2023020.0,0.000288,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.88,9.71,-44.87,-9.68,0.0,0.0,0.0,0.0
2023021.0,2023019.0,0.002308,0.013955,0.00622,190.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.2,-2.49,9.2,1.87,0.0,0.0,0.0,0.0
2023024.0,2023019.0,0.002584,0.014354,0.00493,236.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.16,11.51,-54.08,-11.58,0.0,0.0,0.0,0.0
2023021.0,2023054.0,0.005064,0.024809,0.01602,179.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.47,-4.01,17.48,2.46,0.0,0.0,0.0,0.0
2023022.0,2023023.0,0.004525,0.026229,0.03087,237.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.18,-5.51,-53.05,3.08,0.0,0.0,0.0,0.0
2023040.0,2023023.0,0.00252,0.012282,0.01927,227.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.0,11.52,44.06,-13.24,0.0,0.0,0.0,0.0
2023025.0,2023026.0,0.000242,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.58,-5.16,31.59,5.17,0.0,0.0,0.0,0.0
2023039.0,2023026.0,0.007025,0.039485,0.02078,195.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.33,-10.98,32.4,9.23,0.0,0.0,0.0,0.0
2023026.0,2023330.0,0.007403,0.032781,0.03582,226.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.99,-14.4,64.29,11.89,0.0,0.0,0.0,0.0
2023027.0,2023030.0,0.000471,0.011554,0.0,102.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023027.0,2023031.0,0.000256,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.38,-7.07,25.38,7.08,0.0,0.0,0.0,0.0
2023028.0,2023030.0,0.011468,0.281155,0.0,51.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023029.0,2023030.0,0.011468,0.281155,0.0,51.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023433.0,2023031.0,0.001951,0.011949,0.00516,241.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.37,25.13,-70.27,-25.04,0.0,0.0,0.0,0.0
2023032.0,2023033.0,0.00023,0.001034,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.4,7.29,-58.39,-7.25,0.0,0.0,0.0,0.0
2023032.0,2023041.0,0.003039,0.014949,0.00357,244.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.04,-6.36,65.17,6.61,0.0,0.0,0.0,0.0
2023032.0,2023042.0,0.00248,0.015086,0.0116,189.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.64,-0.93,-6.64,-0.25,0.0,0.0,0.0,0.0
2023034.0,2023035.0,0.000291,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.56,17.81,-44.55,-17.78,0.0,0.0,0.0,0.0
2023036.0,2023034.0,0.001484,0.008952,0.003,210.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.8,-5.51,18.81,5.24,0.0,0.0,0.0,0.0
2023037.0,2023038.0,0.000211,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.37,4.04,-24.37,-4.04,0.0,0.0,0.0,0.0
2023037.0,2023039.0,0.0056,0.035159,0.03077,213.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.2,-5.23,-24.17,2.21,0.0,0.0,0.0,0.0
2023286.0,2023037.0,0.022458,0.110885,0.09131,234.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.15,-6.46,-51.58,-0.33,0.0,0.0,0.0,0.0
2023040.0,2023067.0,0.002527,0.013415,0.06517,208.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.75,-17.71,-15.74,11.09,0.0,0.0,0.0,0.0
2023041.0,2023271.0,0.003642,0.019672,0.01258,274.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.34,-22.54,108.77,23.56,0.0,0.0,0.0,0.0
2023042.0,2023059.0,0.002073,0.013052,0.00667,221.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.53,-7.16,36.55,6.65,0.0,0.0,0.0,0.0
2023043.0,2023044.0,0.002716,0.015512,0.00551,229.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.49,-3.41,49.56,3.21,0.0,0.0,0.0,0.0
2023043.0,2023067.0,0.004713,0.022549,0.05896,212.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.48,-2.55,-24.46,-3.37,0.0,0.0,0.0,0.0
2023044.0,2023045.0,0.000281,0.001133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.01,7.05,-25.01,-7.04,0.0,0.0,0.0,0.0
2023044.0,2023053.0,0.002524,0.013082,0.01612,252.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.35,-10.44,77.49,9.54,0.0,0.0,0.0,0.0
2023046.0,2023047.0,0.000289,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.14,8.02,-32.14,-8.01,0.0,0.0,0.0,0.0
2023056.0,2023046.0,0.002534,0.011709,0.0062,222.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.85,-11.45,20.86,10.88,0.0,0.0,0.0,0.0
2023046.0,2023086.0,0.004684,0.024621,0.0332,230.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.96,-0.59,42.04,-2.38,0.0,0.0,0.0,0.0
2023046.0,2023402.0,0.004013,0.014378,0.00746,205.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.04,-18.31,11.06,17.6,0.0,0.0,0.0,0.0
2023048.0,2023051.0,0.000265,0.008557,0.0,319.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,69.44,5.67,-69.43,-5.28,0.0,0.0,0.0,0.0
2023067.0,2023048.0,0.004968,0.026167,0.01779,223.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.99,-39.61,41.14,38.57,0.0,0.0,0.0,0.0
2023048.0,2023071.0,0.001855,0.009883,0.01193,230.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.59,-83.53,-49.42,83.15,0.0,0.0,0.0,0.0
2023048.0,2023390.0,0.001858,0.011988,0.01983,313.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-160.17,39.29,160.65,-38.26,0.0,0.0,0.0,0.0
2023049.0,2023051.0,0.002508,0.081019,0.0,159.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-34.26,-1.12,34.29,2.03,0.0,0.0,0.0,0.0
2023050.0,2023051.0,0.002508,0.081019,0.0,159.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-35.11,-2.29,35.14,3.25,0.0,0.0,0.0,0.0
2023052.0,2023053.0,0.000267,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.11,-10.88,35.11,10.89,0.0,0.0,0.0,0.0
2023053.0,2023058.0,0.002491,0.013438,0.09734,238.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.87,10.82,53.94,-20.52,0.0,0.0,0.0,0.0
2023390.0,2023053.0,0.001784,0.010245,0.00689,237.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.82,30.98,-58.74,-31.26,0.0,0.0,0.0,0.0
2023054.0,2023056.0,0.001518,0.010012,0.00441,221.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.88,-13.43,45.92,13.21,0.0,0.0,0.0,0.0
2023055.0,2023056.0,0.00024,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.4,-3.48,28.4,3.49,0.0,0.0,0.0,0.0
2023055.0,2023057.0,0.000201,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.4,3.48,-28.4,-3.47,0.0,0.0,0.0,0.0
2023056.0,2023100.0,0.002548,0.012888,0.06318,213.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.47,-5.25,53.55,-0.83,0.0,0.0,0.0,0.0
2023059.0,2023063.0,0.008515,0.045138,0.03937,208.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.49,2.77,-11.47,-6.74,0.0,0.0,0.0,0.0
2023059.0,2023433.0,0.005186,0.02976,0.01757,272.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.47,-18.02,93.92,18.8,0.0,0.0,0.0,0.0
2023060.0,2023078.0,0.004967,0.031205,0.02519,147.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.82,-8.09,10.83,5.56,0.0,0.0,0.0,0.0
2023083.0,2023060.0,0.010871,0.047144,0.01994,212.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.83,-4.27,-13.81,2.32,0.0,0.0,0.0,0.0
2023069.0,2023061.0,0.004267,0.025902,0.03003,191.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.76,3.71,-16.75,-6.68,0.0,0.0,0.0,0.0
2023062.0,2023063.0,0.000267,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.41,-9.47,38.42,9.48,0.0,0.0,0.0,0.0
2023062.0,2023064.0,0.000293,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.41,9.47,-38.41,-9.45,0.0,0.0,0.0,0.0
2023063.0,2023402.0,0.004926,0.02838,0.01091,205.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.94,-2.74,26.98,1.82,0.0,0.0,0.0,0.0
2023065.0,2023066.0,0.000292,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.69,20.62,-72.67,-20.56,0.0,0.0,0.0,0.0
2023065.0,2023067.0,0.000276,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.69,-20.62,72.7,20.68,0.0,0.0,0.0,0.0
2023088.0,2023067.0,0.004718,0.026806,0.01304,186.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.47,-12.49,8.48,11.21,0.0,0.0,0.0,0.0
2023068.0,2023069.0,0.000221,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.08,-3.81,21.08,3.82,0.0,0.0,0.0,0.0
2023355.0,2023069.0,0.005819,0.031884,0.03083,217.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.93,4.85,-37.84,-7.53,0.0,0.0,0.0,0.0
2023070.0,2023071.0,0.000214,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.4,83.25,49.42,-83.15,0.0,0.0,0.0,0.0
2023072.0,2023073.0,0.000251,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.46,14.35,-42.45,-14.33,0.0,0.0,0.0,0.0
2023109.0,2023072.0,0.004957,0.027787,0.03167,202.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.61,11.99,-17.59,-15.15,0.0,0.0,0.0,0.0
2023075.0,2023089.0,0.002161,0.011307,0.01623,210.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.75,5.84,-2.75,-7.49,0.0,0.0,0.0,0.0
2023474.0,2023075.0,0.002936,0.014655,0.00356,231.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.62,8.94,-32.59,-9.14,0.0,0.0,0.0,0.0
2023076.0,2023077.0,0.000203,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.5,3.41,-28.5,-3.4,0.0,0.0,0.0,0.0
2023076.0,2023091.0,0.00206,0.012014,0.01358,234.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.61,-5.64,67.7,4.78,0.0,0.0,0.0,0.0
2023076.0,2023100.0,0.002737,0.018573,0.00863,227.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.82,20.52,44.88,-20.96,0.0,0.0,0.0,0.0
2023076.0,2023310.0,0.004471,0.023443,0.00604,229.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.91,-4.15,60.07,4.35,0.0,0.0,0.0,0.0
2023078.0,2023310.0,0.00217,0.01014,0.00372,215.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.33,-14.52,39.36,14.31,0.0,0.0,0.0,0.0
2023079.0,2023080.0,0.000268,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.69,8.67,-50.68,-8.64,0.0,0.0,0.0,0.0
2023079.0,2023089.0,0.001314,0.006991,0.00389,209.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.09,-1.79,-39.07,1.5,0.0,0.0,0.0,0.0
2023349.0,2023079.0,0.002605,0.011981,0.0057,248.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.98,7.25,-89.77,-6.88,0.0,0.0,0.0,0.0
2023081.0,2023082.0,0.000299,0.0012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.1,5.31,-29.1,-5.3,0.0,0.0,0.0,0.0
2023405.0,2023081.0,0.00427,0.027411,0.02158,207.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.84,4.03,-36.79,-6.0,0.0,0.0,0.0,0.0
2023083.0,2023341.0,0.002016,0.013516,0.00507,249.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.78,-11.09,59.85,11.05,0.0,0.0,0.0,0.0
2023084.0,2023085.0,0.000224,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.46,17.81,-70.45,-17.76,0.0,0.0,0.0,0.0
2023084.0,2023086.0,0.000281,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.46,-17.81,70.47,17.86,0.0,0.0,0.0,0.0
2023086.0,2023421.0,0.00102,0.005965,0.01969,287.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.51,-15.48,112.64,14.21,0.0,0.0,0.0,0.0
2023087.0,2023088.0,0.000289,0.001118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.07,-8.16,23.08,8.17,0.0,0.0,0.0,0.0
2023119.0,2023088.0,0.007408,0.051991,0.02983,198.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.62,-7.22,-14.6,4.32,0.0,0.0,0.0,0.0
2023089.0,2023090.0,0.000261,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.82,5.99,-41.81,-5.98,0.0,0.0,0.0,0.0
2023310.0,2023091.0,0.000793,0.005446,0.00333,267.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.61,14.65,-109.52,-14.35,0.0,0.0,0.0,0.0
2023092.0,2023109.0,0.003011,0.016872,0.03434,226.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.27,11.99,-45.2,-15.23,0.0,0.0,0.0,0.0
2023092.0,2023278.0,0.007962,0.05497,0.02786,201.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.7,-7.25,15.72,4.45,0.0,0.0,0.0,0.0
2023104.0,2023093.0,0.000903,0.004991,0.00406,191.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.94,-16.62,-6.93,16.22,0.0,0.0,0.0,0.0
2023093.0,2023310.0,0.00376,0.017636,0.00824,227.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.54,-24.75,31.6,24.17,0.0,0.0,0.0,0.0
2023094.0,2023104.0,0.001925,0.012418,0.00357,215.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.06,-10.11,-44.02,10.0,0.0,0.0,0.0,0.0
2023094.0,2023444.0,0.002607,0.013173,0.00681,249.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.72,-11.03,89.93,11.39,0.0,0.0,0.0,0.0
2023095.0,2023096.0,0.000247,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.3,18.69,-73.29,-18.63,0.0,0.0,0.0,0.0
2023095.0,2023097.0,0.000292,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.3,-18.69,73.32,18.75,0.0,0.0,0.0,0.0
2023097.0,2023349.0,0.001704,0.010328,0.00257,241.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.74,-9.53,57.79,9.61,0.0,0.0,0.0,0.0
2023097.0,2023444.0,0.004504,0.021736,0.03072,194.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.58,-9.22,15.59,6.13,0.0,0.0,0.0,0.0
2023098.0,2023099.0,0.000284,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.35,26.89,-75.33,-26.81,0.0,0.0,0.0,0.0
2023098.0,2023100.0,0.00022,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.35,-26.89,75.37,26.95,0.0,0.0,0.0,0.0
2023100.0,2023474.0,0.001238,0.006977,0.00331,300.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-173.8,-5.16,174.16,6.89,0.0,0.0,0.0,0.0
2023101.0,2023102.0,0.000282,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.71,-20.0,41.72,20.03,0.0,0.0,0.0,0.0
2023349.0,2023102.0,0.00154,0.008244,0.00616,191.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.42,9.52,5.42,-10.14,0.0,0.0,0.0,0.0
2023102.0,2023501.0,0.015924,0.057984,0.08622,217.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.14,-9.88,47.48,2.21,0.0,0.0,0.0,0.0
2023103.0,2023108.0,0.00856,0.04353,0.04015,205.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.42,-1.74,24.47,-2.11,0.0,0.0,0.0,0.0
2023108.0,2023105.0,0.002847,0.019241,0.00802,219.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.09,3.33,34.12,-3.93,0.0,0.0,0.0,0.0
2023105.0,2023452.0,0.022065,0.113223,0.04689,233.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.52,-1.93,55.16,0.34,0.0,0.0,0.0,0.0
2023106.0,2023107.0,0.000256,0.001196,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.56,-11.83,32.56,11.84,0.0,0.0,0.0,0.0
