fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2023107.0,2023112.0,0.006306,0.030254,0.00669,220.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.53,-0.57,-22.5,0.04,0.0,0.0,0.0,0.0
2023107.0,2023444.0,0.003206,0.019179,0.00806,244.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.09,-11.27,55.19,11.04,0.0,0.0,0.0,0.0
2023108.0,2023350.0,0.005009,0.029253,0.01615,208.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.94,-4.21,22.97,2.71,0.0,0.0,0.0,0.0
2023111.0,2023110.0,0.002575,0.018614,0.00964,193.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.34,0.59,14.34,-1.52,0.0,0.0,0.0,0.0
2023110.0,2023128.0,0.011144,0.054096,0.014,215.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.14,-2.01,-27.06,1.0,0.0,0.0,0.0,0.0
2023110.0,2023350.0,0.005224,0.039111,0.14135,252.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.39,-17.49,76.69,5.37,0.0,0.0,0.0,0.0
2023355.0,2023111.0,0.007845,0.047026,0.02688,215.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.26,7.73,-24.21,-10.15,0.0,0.0,0.0,0.0
2023112.0,2023113.0,0.000247,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.43,0.39,-23.43,-0.39,0.0,0.0,0.0,0.0
2023120.0,2023112.0,0.004088,0.025884,0.01546,193.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.93,-1.14,-0.93,-0.43,0.0,0.0,0.0,0.0
2023114.0,2023115.0,0.000255,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.85,8.47,-27.85,-8.46,0.0,0.0,0.0,0.0
2023114.0,2023127.0,0.005145,0.039542,0.06767,245.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.52,2.83,-67.29,-8.15,0.0,0.0,0.0,0.0
2023114.0,2023278.0,0.004218,0.022122,0.02693,266.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.37,-11.3,95.74,10.4,0.0,0.0,0.0,0.0
2023116.0,2023117.0,0.000219,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.34,21.18,-60.33,-21.14,0.0,0.0,0.0,0.0
2023116.0,2023118.0,0.00025,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.34,-21.18,60.35,21.23,0.0,0.0,0.0,0.0
2023118.0,2023139.0,0.008437,0.045003,0.11014,227.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.46,-6.2,-39.33,-4.39,0.0,0.0,0.0,0.0
2023501.0,2023118.0,0.006019,0.034878,0.03372,274.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.4,14.98,-99.81,-15.03,0.0,0.0,0.0,0.0
2023119.0,2023127.0,0.0105,0.072455,0.02756,231.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.23,-8.25,50.49,7.26,0.0,0.0,0.0,0.0
2023124.0,2023120.0,0.006528,0.036087,0.01258,204.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.3,8.49,-29.24,-9.45,0.0,0.0,0.0,0.0
2023121.0,2023122.0,0.000275,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.01,13.67,-35.01,-13.65,0.0,0.0,0.0,0.0
2023121.0,2023131.0,0.004991,0.03145,0.05016,216.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.38,0.97,-24.35,-5.9,0.0,0.0,0.0,0.0
2023121.0,2023134.0,0.002808,0.012589,0.00387,242.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.39,-14.64,59.5,14.7,0.0,0.0,0.0,0.0
2023123.0,2023126.0,-6.2e-05,-0.003481,0.0,628.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,147.61,30.09,-147.62,-30.84,0.0,0.0,0.0,0.0
2023159.0,2023123.0,0.001595,0.019012,0.55675,1277.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-206.17,-38.17,206.82,-11.97,0.0,0.0,0.0,0.0
2023443.0,2023123.0,0.001489,0.015834,0.17913,1205.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,159.39,-28.96,-159.02,14.13,0.0,0.0,0.0,0.0
2023123.0,2023500.0,0.001413,0.016187,0.22933,1214.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-195.41,-32.25,195.93,14.06,0.0,0.0,0.0,0.0
2023124.0,2023126.0,0.000704,0.039375,0.0,442.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-119.77,-21.59,119.87,27.26,0.0,0.0,0.0,0.0
2023124.0,2023140.0,0.00546,0.016265,0.00671,240.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.1,6.06,-56.93,-6.22,0.0,0.0,0.0,0.0
2023125.0,2023126.0,0.00381,0.212982,0.0,186.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.72,-1.99,27.75,3.58,0.0,0.0,0.0,0.0
2023134.0,2023129.0,0.00262,0.012989,0.01344,265.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.22,-18.51,87.42,18.12,0.0,0.0,0.0,0.0
2023129.0,2023147.0,0.006041,0.02315,0.10147,239.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.04,-10.61,-44.92,0.54,0.0,0.0,0.0,0.0
2023129.0,2023347.0,0.01452,0.086172,0.12863,270.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.89,-10.33,91.02,3.42,0.0,0.0,0.0,0.0
2023469.0,2023129.0,0.005056,0.032651,0.03764,258.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.46,-2.21,-68.23,-0.25,0.0,0.0,0.0,0.0
2023130.0,2023152.0,0.014417,0.069814,0.02832,219.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.78,5.73,-42.52,-7.4,0.0,0.0,0.0,0.0
2023499.0,2023130.0,0.00791,0.047022,0.03993,230.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.31,8.94,-60.03,-11.49,0.0,0.0,0.0,0.0
2023132.0,2023131.0,0.003908,0.020156,0.01167,231.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.75,-2.95,29.79,1.94,0.0,0.0,0.0,0.0
2023131.0,2023139.0,0.004326,0.027604,0.02307,232.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.1,1.91,35.16,-3.93,0.0,0.0,0.0,0.0
2023132.0,2023133.0,0.000224,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.67,11.48,-29.67,-11.47,0.0,0.0,0.0,0.0
2023132.0,2023148.0,0.007268,0.048862,0.03179,210.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.08,-8.54,-0.08,5.32,0.0,0.0,0.0,0.0
2023134.0,2023135.0,0.00026,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.73,3.81,-27.72,-3.8,0.0,0.0,0.0,0.0
2023136.0,2023145.0,0.009652,0.050279,0.01333,215.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.04,-4.08,-19.01,2.87,0.0,0.0,0.0,0.0
2023452.0,2023136.0,0.009175,0.050475,0.00813,227.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.81,2.15,-36.7,-2.35,0.0,0.0,0.0,0.0
2023366.0,2023137.0,0.005048,0.021693,0.00762,224.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.85,2.38,27.89,-3.02,0.0,0.0,0.0,0.0
2023137.0,2023449.0,0.010545,0.046048,0.02253,239.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.27,0.26,49.52,-1.58,0.0,0.0,0.0,0.0
2023138.0,2023312.0,0.007209,0.040482,0.07732,212.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.76,-7.58,-11.75,-0.72,0.0,0.0,0.0,0.0
2023138.0,2023387.0,0.01585,0.083121,0.0935,231.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.27,12.12,32.47,-21.11,0.0,0.0,0.0,0.0
2023422.0,2023138.0,0.001117,0.006529,0.02084,188.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.6,3.7,-14.6,-5.94,0.0,0.0,0.0,0.0
2023140.0,2023139.0,0.004372,0.022418,0.00756,220.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.39,-5.47,-26.36,4.86,0.0,0.0,0.0,0.0
2023140.0,2023143.0,0.001035,0.035989,0.0,102.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023141.0,2023143.0,0.009808,0.340967,0.0,51.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023142.0,2023143.0,0.009808,0.340967,0.0,51.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023371.0,2023144.0,0.010255,0.069248,0.01449,172.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.29,-7.77,15.32,6.39,0.0,0.0,0.0,0.0
2023144.0,2023489.0,0.011279,0.055821,0.00908,198.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.93,-10.98,27.02,10.42,0.0,0.0,0.0,0.0
2023145.0,2023146.0,0.003729,0.02217,0.00903,226.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.58,17.1,40.65,-17.62,0.0,0.0,0.0,0.0
2023145.0,2023160.0,0.007865,0.051844,0.24435,257.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.58,-15.71,-66.25,-7.47,0.0,0.0,0.0,0.0
2023145.0,2023273.0,0.010585,0.065301,0.04517,236.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.04,-15.0,51.32,11.96,0.0,0.0,0.0,0.0
2023146.0,2023281.0,0.007336,0.037419,0.04381,173.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.81,-22.35,0.84,17.92,0.0,0.0,0.0,0.0
2023424.0,2023146.0,0.004028,0.021926,0.01273,257.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.88,-22.41,-81.6,22.62,0.0,0.0,0.0,0.0
2023147.0,2023496.0,0.013518,0.085057,0.01649,227.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.9,-3.74,-28.79,2.72,0.0,0.0,0.0,0.0
2023148.0,2023149.0,0.000232,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.9,12.54,-42.9,-12.51,0.0,0.0,0.0,0.0
2023148.0,2023152.0,0.008434,0.043535,0.01646,203.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.69,-3.44,-11.67,1.82,0.0,0.0,0.0,0.0
2023148.0,2023449.0,0.015996,0.095134,0.06869,225.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.51,-14.42,55.0,10.13,0.0,0.0,0.0,0.0
2023152.0,2023150.0,0.002725,0.013166,0.02493,198.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.23,-4.82,-20.21,2.33,0.0,0.0,0.0,0.0
2023496.0,2023150.0,0.008112,0.040676,0.02313,205.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.78,11.1,-13.75,-13.34,0.0,0.0,0.0,0.0
2023151.0,2023152.0,0.000295,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.97,-10.38,33.97,10.39,0.0,0.0,0.0,0.0
2023162.0,2023153.0,0.003308,0.018232,0.0554,215.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.23,-18.14,25.25,12.62,0.0,0.0,0.0,0.0
2023366.0,2023153.0,0.005413,0.0409,0.03477,261.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.46,17.27,-79.12,-18.29,0.0,0.0,0.0,0.0
2023154.0,2023266.0,0.010503,0.045367,0.09497,201.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.26,0.25,5.27,-10.42,0.0,0.0,0.0,0.0
2023312.0,2023154.0,0.008892,0.050237,0.01207,227.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.57,-0.49,-34.47,-0.25,0.0,0.0,0.0,0.0
2023154.0,2025055.0,0.072129,0.428145,0.11774,213.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.46,-6.32,-21.15,-4.38,0.0,0.0,0.0,0.0
2023154.0,2026144.0,0.017233,0.090036,0.06946,192.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.68,0.05,9.7,-7.42,0.0,0.0,0.0,0.0
2023155.0,2023156.0,0.000297,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.17,6.27,-44.16,-6.25,0.0,0.0,0.0,0.0
2023155.0,2023158.0,0.003192,0.017493,0.00669,191.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.94,-12.12,20.95,11.52,0.0,0.0,0.0,0.0
2023155.0,2023496.0,0.008064,0.04378,0.03876,220.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.23,5.85,23.28,-9.61,0.0,0.0,0.0,0.0
2023158.0,2023157.0,0.000461,0.030302,0.0,446.31,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-144.43,-60.57,144.54,68.06,0.0,0.0,0.0,0.0
2023157.0,2023159.0,0.000283,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-144.54,-68.06,144.61,68.33,0.0,0.0,0.0,0.0
2023158.0,2023177.0,0.003196,0.023677,0.08495,268.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.31,32.03,-79.08,-39.07,0.0,0.0,0.0,0.0
2023159.0,2023184.0,0.000876,0.010616,0.19309,1167.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.56,-30.16,-61.52,10.57,0.0,0.0,0.0,0.0
2023194.0,2023160.0,0.012354,0.0778,0.02523,238.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.9,-4.34,41.11,3.03,0.0,0.0,0.0,0.0
2023161.0,2023216.0,0.005886,0.037813,0.06913,242.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.1,-4.21,-55.92,-1.79,0.0,0.0,0.0,0.0
2023161.0,2023366.0,0.00961,0.044431,0.11391,263.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.21,-3.35,83.85,-5.57,0.0,0.0,0.0,0.0
2023163.0,2023162.0,0.002237,0.011861,0.00539,238.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.08,1.0,-54.01,-1.22,0.0,0.0,0.0,0.0
2023197.0,2023162.0,0.004759,0.023077,0.03345,228.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.17,-10.23,42.26,7.25,0.0,0.0,0.0,0.0
2023163.0,2023164.0,0.000209,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.98,15.21,-36.98,-15.19,0.0,0.0,0.0,0.0
2023398.0,2023163.0,0.005671,0.031145,0.01761,266.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.53,16.99,-91.06,-16.21,0.0,0.0,0.0,0.0
2023165.0,2023166.0,0.00026,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.87,3.69,-45.87,-3.67,0.0,0.0,0.0,0.0
2023177.0,2023165.0,0.002419,0.015758,0.00502,241.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.04,25.37,-45.98,-25.45,0.0,0.0,0.0,0.0
2023180.0,2023165.0,0.001891,0.01316,0.00368,201.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.09,-22.07,0.1,21.76,0.0,0.0,0.0,0.0
2023167.0,2023172.0,0.002994,0.019294,0.00388,235.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.68,-8.92,42.74,8.89,0.0,0.0,0.0,0.0
2023167.0,2023179.0,0.003529,0.021415,0.016,184.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.18,-4.16,3.19,2.54,0.0,0.0,0.0,0.0
2023168.0,2023169.0,0.000267,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.95,-20.83,74.97,20.89,0.0,0.0,0.0,0.0
2023169.0,2023183.0,0.004606,0.027333,0.01947,227.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.67,-9.63,42.76,8.17,0.0,0.0,0.0,0.0
2023169.0,2023407.0,0.002141,0.015321,0.01532,218.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.3,-11.26,32.32,9.89,0.0,0.0,0.0,0.0
2023170.0,2023171.0,0.000201,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.44,5.14,-21.43,-5.14,0.0,0.0,0.0,0.0
2023170.0,2023172.0,0.004397,0.028681,0.01374,184.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.77,-3.56,7.77,2.18,0.0,0.0,0.0,0.0
2023194.0,2023170.0,0.012414,0.076744,0.02955,216.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.69,-1.28,-13.67,-1.59,0.0,0.0,0.0,0.0
2023172.0,2023441.0,0.004584,0.028373,0.17876,255.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.57,-30.68,83.9,14.36,0.0,0.0,0.0,0.0
2023173.0,2023217.0,0.00529,0.023031,0.0124,233.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.38,5.94,-54.23,-6.52,0.0,0.0,0.0,0.0
2023173.0,2023292.0,0.008497,0.045025,0.03319,286.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.47,-28.87,121.74,32.14,0.0,0.0,0.0,0.0
2023174.0,2023175.0,0.006786,0.035337,0.02391,215.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.47,5.93,-30.41,-8.14,0.0,0.0,0.0,0.0
2023266.0,2023174.0,0.002979,0.01527,0.00453,204.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.53,12.76,-24.51,-13.14,0.0,0.0,0.0,0.0
2023174.0,2023422.0,0.022856,0.101258,0.03692,216.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.68,-3.77,23.8,0.34,0.0,0.0,0.0,0.0
2023174.0,2023439.0,0.008664,0.043585,0.01517,217.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.39,-4.02,31.47,2.8,0.0,0.0,0.0,0.0
2023175.0,2023176.0,0.000267,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.67,6.38,-33.67,-6.37,0.0,0.0,0.0,0.0
2023175.0,2023283.0,0.004836,0.024534,0.00943,204.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.63,-7.5,23.66,6.64,0.0,0.0,0.0,0.0
2023175.0,2023362.0,0.005387,0.036985,0.01812,195.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.37,9.26,-20.34,-10.99,0.0,0.0,0.0,0.0
2023177.0,2023178.0,0.000293,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.04,13.7,-33.03,-13.68,0.0,0.0,0.0,0.0
2023183.0,2023179.0,0.00248,0.013061,0.01418,203.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.65,7.41,-27.63,-8.75,0.0,0.0,0.0,0.0
2023180.0,2023182.0,0.001982,0.012753,0.00527,224.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.03,14.16,53.09,-14.3,0.0,0.0,0.0,0.0
2023182.0,2023181.0,0.002198,0.013333,0.0056,204.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.89,1.05,22.9,-1.55,0.0,0.0,0.0,0.0
2023407.0,2023181.0,0.00296,0.017971,0.00408,235.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.65,17.71,-59.53,-17.44,0.0,0.0,0.0,0.0
2023182.0,2023407.0,0.004314,0.017279,0.01466,245.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.36,-10.73,79.63,10.35,0.0,0.0,0.0,0.0
2023183.0,2023185.0,0.00218,0.010629,0.00196,222.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.78,-2.11,33.8,2.03,0.0,0.0,0.0,0.0
2023183.0,2023190.0,0.004466,0.026553,0.0489,242.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.3,-18.64,77.57,15.25,0.0,0.0,0.0,0.0
2023184.0,2023187.0,0.000388,0.018793,0.0,514.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,131.62,37.44,-131.55,-34.05,0.0,0.0,0.0,0.0
2023184.0,2023188.0,0.000219,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.23,29.77,-63.22,-29.72,0.0,0.0,0.0,0.0
2023291.0,2023184.0,0.001071,0.012851,0.18867,1184.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,288.11,79.25,-287.19,-88.14,0.0,0.0,0.0,0.0
2023184.0,2023408.0,0.000466,0.005409,0.14439,1162.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,153.85,10.36,-153.75,-24.08,0.0,0.0,0.0,0.0
2023185.0,2023187.0,0.000114,0.005502,0.0,439.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-131.53,-33.06,131.55,34.05,0.0,0.0,0.0,0.0
2023185.0,2023189.0,0.003648,0.017512,0.00649,273.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.73,31.03,-97.35,-29.87,0.0,0.0,0.0,0.0
2023186.0,2023187.0,0.003245,0.157122,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023201.0,2023189.0,0.001498,0.008199,0.00496,229.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.96,-10.66,42.99,10.33,0.0,0.0,0.0,0.0
2023292.0,2023190.0,0.008321,0.049444,0.01354,260.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.22,20.18,-95.47,-17.12,0.0,0.0,0.0,0.0
2023191.0,2023192.0,0.000256,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.75,8.05,-43.75,-8.02,0.0,0.0,0.0,0.0
2023193.0,2023191.0,0.001685,0.009359,0.00661,210.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.89,-3.26,9.89,2.61,0.0,0.0,0.0,0.0
2023191.0,2023201.0,0.000959,0.005643,0.00283,206.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.84,16.34,-24.83,-16.57,0.0,0.0,0.0,0.0
2023191.0,2023407.0,0.003996,0.01158,0.02226,254.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.48,-26.99,78.76,25.54,0.0,0.0,0.0,0.0
2023193.0,2023209.0,0.003859,0.026559,0.00573,210.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.86,-4.72,33.9,4.46,0.0,0.0,0.0,0.0
2023195.0,2023196.0,0.000221,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.12,13.01,-55.11,-12.98,0.0,0.0,0.0,0.0
2023195.0,2023197.0,0.000256,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.12,-13.01,55.13,13.05,0.0,0.0,0.0,0.0
2023197.0,2023210.0,0.003758,0.017147,0.0397,180.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.96,-2.82,12.96,-1.17,0.0,0.0,0.0,0.0
2023198.0,2023199.0,0.000284,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.82,24.45,-31.82,-24.43,0.0,0.0,0.0,0.0
2023198.0,2023200.0,0.000213,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.55,-25.56,36.55,25.58,0.0,0.0,0.0,0.0
2023202.0,2023200.0,0.002428,0.014868,0.00799,214.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.54,35.51,-50.45,-35.77,0.0,0.0,0.0,0.0
2023204.0,2023200.0,0.001969,0.010376,0.00819,213.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.64,-9.59,53.7,9.06,0.0,0.0,0.0,0.0
2023200.0,2023206.0,0.003817,0.021865,0.01481,222.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.8,1.13,39.86,-2.29,0.0,0.0,0.0,0.0
2023202.0,2023203.0,0.000294,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.65,19.51,-64.64,-19.47,0.0,0.0,0.0,0.0
2023202.0,2023346.0,0.001092,0.006346,0.0052,265.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.19,-55.03,115.37,55.5,0.0,0.0,0.0,0.0
2023204.0,2023205.0,0.000218,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.65,19.42,-64.64,-19.38,0.0,0.0,0.0,0.0
2023407.0,2023204.0,0.00407,0.015925,0.01323,223.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.02,8.53,-11.01,-9.84,0.0,0.0,0.0,0.0
2023206.0,2023207.0,0.000283,0.001143,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.06,12.48,-41.05,-12.46,0.0,0.0,0.0,0.0
2023206.0,2023217.0,0.002181,0.011295,0.00634,222.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.97,11.62,-46.92,-12.0,0.0,0.0,0.0,0.0
2023206.0,2023218.0,0.003864,0.02119,0.01306,202.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.76,-4.8,-4.76,3.48,0.0,0.0,0.0,0.0
2023206.0,2023311.0,0.011565,0.064957,0.06661,290.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.64,-17.01,134.66,21.42,0.0,0.0,0.0,0.0
2023208.0,2023209.0,0.000236,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.05,-9.79,41.06,9.81,0.0,0.0,0.0,0.0
2023209.0,2023217.0,0.001951,0.010723,0.00469,242.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.96,-14.27,75.07,14.41,0.0,0.0,0.0,0.0
2023210.0,2023211.0,0.000289,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.22,13.13,-27.21,-13.12,0.0,0.0,0.0,0.0
2023210.0,2023224.0,0.00429,0.025083,0.06338,219.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.18,-11.96,40.25,5.92,0.0,0.0,0.0,0.0
2023212.0,2023225.0,0.006083,0.041003,0.04385,226.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.17,-6.28,32.23,2.18,0.0,0.0,0.0,0.0
2023227.0,2023212.0,0.003898,0.020756,0.05344,198.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.96,-2.26,4.96,-3.22,0.0,0.0,0.0,0.0
2023213.0,2023214.0,0.000243,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.49,-4.06,18.49,4.07,0.0,0.0,0.0,0.0
2023214.0,2023339.0,0.017165,0.095873,0.10091,198.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.94,0.69,17.0,-11.32,0.0,0.0,0.0,0.0
2023215.0,2023266.0,0.005964,0.033361,0.04531,223.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.01,-0.49,33.07,-4.02,0.0,0.0,0.0,0.0
2023426.0,2023215.0,0.002097,0.009953,0.00572,210.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.75,18.46,-25.73,-18.97,0.0,0.0,0.0,0.0
2023216.0,2023220.0,0.010952,0.053994,0.01637,176.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.82,-2.6,2.82,0.91,0.0,0.0,0.0,0.0
2023218.0,2023219.0,0.000288,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.04,16.16,-36.03,-16.15,0.0,0.0,0.0,0.0
2023218.0,2023222.0,0.002347,0.015134,0.02083,207.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.28,-19.64,31.31,17.71,0.0,0.0,0.0,0.0
2023362.0,2023220.0,0.006885,0.038353,0.01586,226.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.93,9.23,-49.76,-9.93,0.0,0.0,0.0,0.0
2023221.0,2023231.0,0.004007,0.023895,0.03395,216.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.54,-16.01,-28.5,12.7,0.0,0.0,0.0,0.0
2023221.0,2023232.0,0.007674,0.030415,0.03811,237.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.23,11.57,57.49,-14.53,0.0,0.0,0.0,0.0
2023223.0,2023222.0,0.001987,0.01272,0.00888,184.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.24,7.8,4.24,-8.7,0.0,0.0,0.0,0.0
2023222.0,2023319.0,0.014989,0.079496,0.04775,242.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.74,-15.91,72.52,15.04,0.0,0.0,0.0,0.0
2023223.0,2023225.0,0.004068,0.019284,0.00316,212.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.26,-13.26,27.29,13.11,0.0,0.0,0.0,0.0
2023346.0,2023224.0,0.004674,0.023196,0.00803,240.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.27,17.16,-67.05,-16.91,0.0,0.0,0.0,0.0
2023225.0,2023226.0,0.000249,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.8,6.93,-26.8,-6.92,0.0,0.0,0.0,0.0
2023346.0,2023225.0,0.002848,0.018661,0.0234,183.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.0,7.61,13.01,-9.99,0.0,0.0,0.0,0.0
2023225.0,2023494.0,0.012223,0.081909,0.07572,273.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.33,-12.24,100.51,12.11,0.0,0.0,0.0,0.0
2023232.0,2023227.0,0.005875,0.029528,0.00972,204.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.66,18.2,-26.6,-18.91,0.0,0.0,0.0,0.0
2023239.0,2023227.0,0.006543,0.040391,0.02051,207.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.63,-2.87,-20.6,0.93,0.0,0.0,0.0,0.0
2023228.0,2023229.0,0.000251,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.55,-18.63,45.55,18.65,0.0,0.0,0.0,0.0
2023234.0,2023229.0,0.003721,0.017128,0.01018,250.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.5,13.85,-74.29,-13.99,0.0,0.0,0.0,0.0
2023235.0,2023229.0,0.004571,0.023435,0.01114,207.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.0,-0.13,-17.98,-0.96,0.0,0.0,0.0,0.0
2023249.0,2023229.0,0.007449,0.04608,0.00902,228.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.57,3.71,46.73,-3.69,0.0,0.0,0.0,0.0
2023230.0,2023231.0,0.000213,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.11,-24.78,93.13,24.87,0.0,0.0,0.0,0.0
2023242.0,2023231.0,0.003873,0.023217,0.01235,204.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.36,12.99,13.37,-14.2,0.0,0.0,0.0,0.0
2023231.0,2023283.0,0.005557,0.029844,0.14012,256.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.0,-23.37,78.34,10.42,0.0,0.0,0.0,0.0
2023243.0,2023232.0,0.000813,0.004704,0.03023,251.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.19,23.07,-77.14,-25.92,0.0,0.0,0.0,0.0
2023232.0,2023248.0,0.00384,0.02659,0.02274,241.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.45,2.22,65.61,-3.49,0.0,0.0,0.0,0.0
2023234.0,2023233.0,0.000448,0.02435,0.0,464.15,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-170.4,-38.8,170.53,45.91,0.0,0.0,0.0,0.0
2023257.0,2023233.0,0.001281,0.016982,0.28365,1168.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-167.63,-28.86,167.97,3.23,0.0,0.0,0.0,0.0
2023233.0,2023265.0,0.001154,0.013882,0.49753,1140.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.86,-61.1,121.03,9.69,0.0,0.0,0.0,0.0
2023233.0,2023345.0,0.001268,0.014474,0.4335,1195.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-217.64,11.96,218.22,-51.61,0.0,0.0,0.0,0.0
2023234.0,2023237.0,0.008506,0.044267,0.03222,228.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.1,-8.59,-37.98,5.8,0.0,0.0,0.0,0.0
2023242.0,2023234.0,0.003476,0.020475,0.02101,191.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.97,-25.59,-4.95,23.5,0.0,0.0,0.0,0.0
2023235.0,2023236.0,0.000267,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.76,13.0,-62.75,-12.95,0.0,0.0,0.0,0.0
2023235.0,2023426.0,0.007382,0.044917,0.03588,260.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.76,-12.87,81.22,11.89,0.0,0.0,0.0,0.0
2025087.0,2023237.0,0.008341,0.040628,0.0291,209.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.13,7.15,21.17,-10.03,0.0,0.0,0.0,0.0
2023238.0,2023239.0,0.00029,0.001069,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.25,-8.11,20.25,8.12,0.0,0.0,0.0,0.0
2023247.0,2023239.0,0.004961,0.025169,0.02595,225.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.96,2.99,-40.88,-5.25,0.0,0.0,0.0,0.0
2023240.0,2023241.0,0.000266,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.35,-5.63,18.35,5.64,0.0,0.0,0.0,0.0
2023301.0,2023241.0,0.004064,0.019501,0.00518,233.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.8,2.26,-45.72,-2.44,0.0,0.0,0.0,0.0
2023241.0,2025076.0,0.012972,0.078382,0.06138,220.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.37,-3.2,-27.28,-2.8,0.0,0.0,0.0,0.0
2023242.0,2023245.0,0.005174,0.024362,0.00543,214.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.74,7.82,26.78,-8.21,0.0,0.0,0.0,0.0
2023243.0,2023437.0,0.003953,0.027691,0.18509,281.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.32,-27.15,112.8,11.07,0.0,0.0,0.0,0.0
2023244.0,2023245.0,0.000254,0.001175,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.09,-2.75,19.09,2.76,0.0,0.0,0.0,0.0
2023244.0,2023246.0,0.000293,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.09,2.75,-19.09,-2.75,0.0,0.0,0.0,0.0
2023245.0,2023250.0,0.008226,0.040441,0.01412,227.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.86,5.45,46.03,-6.11,0.0,0.0,0.0,0.0
2023247.0,2023483.0,0.010536,0.070547,0.02061,246.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.21,-12.52,70.73,13.81,0.0,0.0,0.0,0.0
2023248.0,2023414.0,0.01111,0.071812,0.11477,263.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.36,-4.18,93.27,-2.07,0.0,0.0,0.0,0.0
2023255.0,2023249.0,0.009467,0.046024,0.03133,166.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.28,11.21,0.3,-14.43,0.0,0.0,0.0,0.0
2023250.0,2023437.0,0.012257,0.047655,0.17202,251.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.03,-0.75,77.73,-14.73,0.0,0.0,0.0,0.0
2023251.0,2023254.0,0.0001,0.000783,0.0,102.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023251.0,2025086.0,0.007952,0.05476,0.01835,212.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.24,-4.09,19.26,2.36,0.0,0.0,0.0,0.0
2023251.0,2025165.0,0.016562,0.103114,0.02991,202.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.0,14.52,-26.84,-16.62,0.0,0.0,0.0,0.0
2023251.0,2025240.0,0.021265,0.119196,0.13739,162.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.61,-11.9,11.64,-2.41,0.0,0.0,0.0,0.0
2023251.0,2025241.0,0.054658,0.300521,0.08564,192.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.96,-5.08,15.07,-3.33,0.0,0.0,0.0,0.0
2023251.0,2025962.0,0.01651,0.108469,0.04082,221.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.4,-3.66,34.59,0.58,0.0,0.0,0.0,0.0
2023252.0,2023254.0,0.00787,0.262585,0.0,51.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023253.0,2023254.0,0.00787,0.262585,0.0,51.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023255.0,2023256.0,0.000217,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.67,14.65,-51.66,-14.61,0.0,0.0,0.0,0.0
2023258.0,2023255.0,0.002456,0.014676,0.00425,230.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.46,25.86,-51.38,-25.85,0.0,0.0,0.0,0.0
2023258.0,2023257.0,0.0007,0.038693,0.0,411.1,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-107.16,-50.54,107.25,55.88,0.0,0.0,0.0,0.0
2023257.0,2026205.0,0.001698,0.020022,0.35427,1086.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.38,-27.02,-60.32,-9.81,0.0,0.0,0.0,0.0
2023259.0,2023260.0,0.00025,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.17,-3.99,19.17,3.99,0.0,0.0,0.0,0.0
2023336.0,2023260.0,0.00748,0.039812,0.02534,200.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.7,7.19,-18.67,-9.73,0.0,0.0,0.0,0.0
2023392.0,2023260.0,0.007362,0.035462,0.01859,174.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.5,-7.68,-0.5,5.73,0.0,0.0,0.0,0.0
2023261.0,2023262.0,0.000245,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.19,9.69,-26.19,-9.68,0.0,0.0,0.0,0.0
2023261.0,2023336.0,0.010723,0.075085,0.01832,196.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.44,-8.7,15.47,6.97,0.0,0.0,0.0,0.0
2023261.0,2023392.0,0.007194,0.042423,0.03463,195.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.75,-0.99,10.76,-2.61,0.0,0.0,0.0,0.0
2023263.0,2023264.0,0.011951,0.066023,0.04847,185.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.23,-1.87,6.23,-3.19,0.0,0.0,0.0,0.0
2030118.0,2023263.0,0.049243,0.216127,0.05466,194.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.06,-4.14,-12.98,-1.25,0.0,0.0,0.0,0.0
2023264.0,2023397.0,0.011033,0.081199,0.07906,211.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.85,-1.2,20.89,-6.75,0.0,0.0,0.0,0.0
2023266.0,2023265.0,0.000443,0.025926,0.0,400.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-84.02,-15.25,84.05,17.01,0.0,0.0,0.0,0.0
2023265.0,2023269.0,0.0001,-0.001741,0.0,1037.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-97.96,-48.56,97.97,48.37,0.0,0.0,0.0,0.0
2023365.0,2023265.0,0.001819,0.02097,0.36198,1198.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,153.55,-73.46,-153.1,39.89,0.0,0.0,0.0,0.0
2023429.0,2023265.0,0.000815,0.008343,0.15697,1104.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.96,1.22,45.98,-18.03,0.0,0.0,0.0,0.0
2023283.0,2023266.0,0.003035,0.01679,0.01106,230.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.76,-17.09,51.84,16.37,0.0,0.0,0.0,0.0
2023266.0,2023439.0,0.006679,0.032403,0.0239,219.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.68,0.56,30.74,-2.84,0.0,0.0,0.0,0.0
2023267.0,2023269.0,0.000515,0.027423,0.0,519.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,49.0,24.94,-48.99,-24.18,0.0,0.0,0.0,0.0
2023268.0,2023269.0,0.000515,0.027423,0.0,519.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,49.0,24.94,-48.99,-24.18,0.0,0.0,0.0,0.0
2023270.0,2023271.0,0.000208,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.4,-8.59,-77.39,8.66,0.0,0.0,0.0,0.0
2023271.0,2023433.0,0.00014,0.000785,0.00039,246.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.92,-45.37,66.93,45.38,0.0,0.0,0.0,0.0
2023272.0,2023275.0,0.000487,0.024193,0.0,425.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,64.59,15.71,-64.57,-14.71,0.0,0.0,0.0,0.0
2023272.0,2023276.0,0.000219,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.05,-20.52,-13.05,20.52,0.0,0.0,0.0,0.0
2023273.0,2023275.0,-0.000154,-0.007632,0.0,383.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-51.32,-11.96,51.32,11.76,0.0,0.0,0.0,0.0
2023274.0,2023275.0,0.002051,0.101783,0.0,42.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-13.25,-2.78,13.25,2.95,0.0,0.0,0.0,0.0
2023338.0,2023276.0,0.001125,0.014305,0.26291,992.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.04,-7.79,13.05,-20.52,0.0,0.0,0.0,0.0
2023278.0,2023277.0,0.000449,0.026561,0.0,448.29,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-143.69,-2.2,143.78,7.43,0.0,0.0,0.0,0.0
2023277.0,2023279.0,0.000296,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.61,5.24,-12.61,-5.24,0.0,0.0,0.0,0.0
2023277.0,2023280.0,0.000243,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-156.39,-12.68,156.45,12.95,0.0,0.0,0.0,0.0
2023501.0,2023281.0,0.005879,0.031616,0.0216,221.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.31,-1.29,36.39,-0.58,0.0,0.0,0.0,0.0
2023282.0,2023283.0,0.00026,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.25,0.0,-50.24,0.02,0.0,0.0,0.0,0.0
2023285.0,2023284.0,9.8e-05,0.006845,0.0,1509.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-436.14,121.86,436.33,-108.61,0.0,0.0,0.0,0.0
2023284.0,2023287.0,9.8e-05,0.007969,0.0,1234.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.99,-0.9,108.0,1.79,0.0,0.0,0.0,0.0
2023284.0,2023288.0,0.000142,0.01045,0.0,1230.89,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.98,-0.63,108.0,1.79,0.0,0.0,0.0,0.0
2023284.0,2023289.0,0.000177,0.014076,0.0,1230.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.98,-0.22,108.0,1.79,0.0,0.0,0.0,0.0
2023284.0,2023290.0,0.000119,0.009065,0.0,1224.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.99,-0.78,108.0,1.79,0.0,0.0,0.0,0.0
2023374.0,2023284.0,0.000277,0.007267,3.68776,4073.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,437.93,-189.24,-437.42,-183.1,0.0,0.0,0.0,0.0
2023448.0,2023284.0,0.000234,0.006745,3.84708,4120.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,393.73,-106.01,-393.36,-288.19,0.0,0.0,0.0,0.0
2023284.0,2026048.0,0.000388,0.011257,7.11674,4223.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,826.39,-426.8,-823.84,-247.91,0.0,0.0,0.0,0.0
2023286.0,2023285.0,0.000646,0.040447,0.0,388.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.91,6.05,75.95,-3.84,0.0,0.0,0.0,0.0
2023329.0,2023285.0,0.002258,0.025758,0.4689,1137.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.47,25.42,81.66,-73.43,0.0,0.0,0.0,0.0
2023285.0,2023365.0,0.000606,0.008546,0.18442,1289.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,278.53,-44.6,-278.08,31.38,0.0,0.0,0.0,0.0
2023286.0,2023441.0,0.00762,0.041835,0.02751,247.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.5,13.8,-75.07,-14.36,0.0,0.0,0.0,0.0
2023449.0,2023286.0,9.8e-05,0.000803,0.0011,233.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.89,13.45,-52.89,-13.54,0.0,0.0,0.0,0.0
2023292.0,2023291.0,0.000438,0.026826,0.0,317.57,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-23.24,-43.95,23.26,44.59,0.0,0.0,0.0,0.0
2023291.0,2023293.0,0.000758,0.038169,0.0,473.15,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-113.27,12.08,113.37,-6.84,0.0,0.0,0.0,0.0
2023291.0,2023296.0,0.000788,0.05453,0.0,225.82,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-5.07,0.51,5.07,-0.5,0.0,0.0,0.0,0.0
2023291.0,2023297.0,0.00076,0.05056,0.0,224.3,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-10.2,0.55,10.2,-0.5,0.0,0.0,0.0,0.0
2023409.0,2023291.0,0.000636,0.007706,0.32713,1216.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,306.11,47.73,-305.54,-75.83,0.0,0.0,0.0,0.0
2023291.0,2023429.0,0.003424,0.035823,0.56502,1155.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,122.71,-61.16,-122.19,5.85,0.0,0.0,0.0,0.0
2023292.0,2023294.0,0.033316,0.815675,0.0,14.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023292.0,2023295.0,0.006839,0.223898,0.0,40.54,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-19.21,-7.33,19.24,8.26,0.0,0.0,0.0,0.0
2023292.0,2023306.0,0.004925,0.033196,0.00943,246.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.4,-2.53,72.65,3.15,0.0,0.0,0.0,0.0
2023292.0,2023328.0,0.005776,0.031962,0.08433,270.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.54,0.71,106.15,-6.42,0.0,0.0,0.0,0.0
2023298.0,2023299.0,0.000223,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.43,0.0,-78.42,0.06,0.0,0.0,0.0,0.0
2023299.0,2023332.0,0.000863,0.003889,0.0044,247.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.98,7.17,-69.94,-7.48,0.0,0.0,0.0,0.0
2023385.0,2023299.0,0.000859,0.004267,0.00389,186.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.44,6.82,8.44,-7.24,0.0,0.0,0.0,0.0
2023301.0,2023300.0,0.00071,0.035316,0.0,341.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-28.27,-4.8,28.27,5.07,0.0,0.0,0.0,0.0
2023300.0,2023302.0,0.000728,0.032413,0.0,330.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-47.5,0.68,47.51,0.0,0.0,0.0,0.0,0.0
2023300.0,2023303.0,0.000625,0.034098,0.0,323.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-34.39,0.37,34.4,0.0,0.0,0.0,0.0,0.0
2023300.0,2023305.0,0.000662,0.035229,0.0,285.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023429.0,2023300.0,0.001415,0.017763,0.35513,1206.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,153.35,-20.0,-153.04,-14.5,0.0,0.0,0.0,0.0
2023300.0,2026090.0,0.000465,0.005999,0.33456,1235.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,206.66,8.38,-206.48,-41.97,0.0,0.0,0.0,0.0
2023301.0,2023304.0,0.010024,0.30618,0.0,36.63,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-19.96,1.23,20.0,0.0,0.0,0.0,0.0,0.0
2023311.0,2023306.0,0.003018,0.021365,0.01437,174.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.34,-13.68,-8.33,12.18,0.0,0.0,0.0,0.0
2023307.0,2023308.0,0.000251,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.53,-1.14,-14.53,1.14,0.0,0.0,0.0,0.0
2023437.0,2023308.0,0.003906,0.022902,0.02462,250.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.7,6.0,72.9,-7.47,0.0,0.0,0.0,0.0
2023308.0,2023483.0,0.00272,0.016933,0.00889,240.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.36,6.33,58.45,-6.73,0.0,0.0,0.0,0.0
2023310.0,2023309.0,0.000438,0.031028,0.0,495.4,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-240.65,-57.48,240.92,76.55,0.0,0.0,0.0,0.0
2023309.0,2023443.0,0.000552,0.005653,0.11687,1147.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.34,-50.31,-37.32,38.31,0.0,0.0,0.0,0.0
2023473.0,2023309.0,0.00033,0.004404,0.05255,1145.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.78,45.79,-54.76,-51.04,0.0,0.0,0.0,0.0
2023353.0,2023311.0,0.002917,0.012835,0.02186,225.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.69,10.83,-49.62,-12.87,0.0,0.0,0.0,0.0
2023312.0,2023313.0,0.003794,0.112285,0.0,73.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-25.85,0.69,25.88,0.0,0.0,0.0,0.0,0.0
2023312.0,2023314.0,0.000205,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.04,0.52,-3.04,-0.52,0.0,0.0,0.0,0.0
2023315.0,2023316.0,0.000284,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.54,10.22,-27.54,-10.21,0.0,0.0,0.0,0.0
2023315.0,2023317.0,0.000271,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.66,3.11,-10.66,-3.11,0.0,0.0,0.0,0.0
2023316.0,2023472.0,0.001702,0.012654,0.00258,213.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.89,6.63,11.89,-6.88,0.0,0.0,0.0,0.0
2023316.0,2025000.0,0.010348,0.052895,0.05044,216.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.77,2.66,-15.74,-7.95,0.0,0.0,0.0,0.0
2023316.0,2025003.0,0.018312,0.115702,0.06237,213.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.66,0.92,-23.56,-6.99,0.0,0.0,0.0,0.0
2023319.0,2023483.0,0.004238,0.021784,0.00578,172.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.95,10.03,6.96,-10.62,0.0,0.0,0.0,0.0
2023320.0,2023323.0,-0.000323,-0.009868,0.0,204.6,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-29.01,2.03,29.0,-2.11,0.0,0.0,0.0,0.0
2023320.0,2023324.0,0.008865,0.21804,0.0,42.31,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-19.97,1.88,20.0,-1.08,0.0,0.0,0.0,0.0
2023320.0,2023325.0,0.011097,0.369454,0.0,42.1,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-13.94,1.75,13.96,-1.08,0.0,0.0,0.0,0.0
2023320.0,2023326.0,0.007532,0.226485,0.0,41.97,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-22.05,2.1,22.08,-1.08,0.0,0.0,0.0,0.0
2023320.0,2023327.0,0.000226,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.43,0.42,-1.43,-0.42,0.0,0.0,0.0,0.0
2023320.0,2023328.0,0.000231,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.53,-8.18,-83.52,8.25,0.0,0.0,0.0,0.0
2023321.0,2023323.0,0.003966,0.12113,0.0,102.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.8,-0.53,-10.8,0.66,0.0,0.0,0.0,0.0
2023322.0,2023323.0,0.003966,0.12113,0.0,102.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,18.22,-1.08,-18.21,1.45,0.0,0.0,0.0,0.0
2023328.0,2023468.0,0.001415,0.009199,0.01553,196.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.63,-1.83,22.64,0.2,0.0,0.0,0.0,0.0
2023330.0,2023329.0,0.000663,0.045467,0.0,401.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-98.72,-1.89,98.78,6.01,0.0,0.0,0.0,0.0
2023329.0,2025009.0,0.001886,0.023621,0.40814,1168.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,115.89,-18.26,-115.65,-22.84,0.0,0.0,0.0,0.0
2023330.0,2023405.0,0.000449,0.002158,0.00039,214.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.39,9.8,9.39,-9.83,0.0,0.0,0.0,0.0
2023330.0,2023472.0,0.004365,0.026474,0.13008,250.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.92,-19.9,-42.84,6.37,0.0,0.0,0.0,0.0
2023332.0,2023331.0,9.2e-05,0.006757,0.0,374.12,0.0,0.0,1.0,0.0,1.0,0.0,0.0,54.91,8.36,-54.91,-8.17,0.0,0.0,0.0,0.0
2023331.0,2023333.0,0.000383,0.024218,0.0,372.06,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-24.87,0.14,24.87,0.0,0.0,0.0,0.0,0.0
2023331.0,2023334.0,0.00079,0.044101,0.0,306.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023331.0,2023335.0,0.000229,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.78,-79.32,-79.75,79.46,0.0,0.0,0.0,0.0
2023332.0,2025819.0,0.017262,0.092313,0.04702,201.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.03,-0.88,-14.99,-4.05,0.0,0.0,0.0,0.0
2023335.0,2028718.0,0.002069,0.023441,1.37238,1108.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.13,-46.58,-97.93,-100.08,0.0,0.0,0.0,0.0
2028814.0,2023335.0,0.001304,0.016864,0.32656,1034.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.23,-1.82,-27.22,-33.83,0.0,0.0,0.0,0.0
2023336.0,2023337.0,0.004307,0.149828,0.0,71.49,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-27.42,2.89,27.45,-1.84,0.0,0.0,0.0,0.0
2023363.0,2023336.0,0.004908,0.027673,0.00701,163.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.76,16.39,-6.75,-17.05,0.0,0.0,0.0,0.0
2023339.0,2023338.0,0.000517,0.027106,0.0,320.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-17.44,1.18,17.44,-1.11,0.0,0.0,0.0,0.0
2023338.0,2023500.0,0.001386,0.015184,0.34351,1059.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.19,39.0,-56.11,-74.82,0.0,0.0,0.0,0.0
2023339.0,2023347.0,0.001136,0.006496,0.00335,182.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.44,10.13,-0.44,-10.49,0.0,0.0,0.0,0.0
2023340.0,2023343.0,0.00085,0.039483,0.0,595.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,150.99,21.81,-150.8,-13.02,0.0,0.0,0.0,0.0
2023340.0,2023344.0,0.000203,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.49,-28.53,90.51,28.62,0.0,0.0,0.0,0.0
2023341.0,2023343.0,-0.000294,-0.013662,0.0,459.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-123.0,-0.07,122.95,-1.93,0.0,0.0,0.0,0.0
2023341.0,2023421.0,0.000194,0.001079,0.00033,248.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.15,-10.98,-63.14,10.99,0.0,0.0,0.0,0.0
2023342.0,2023343.0,0.002718,0.12621,0.0,136.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.83,-13.73,27.85,14.96,0.0,0.0,0.0,0.0
2023389.0,2023344.0,0.000599,0.007822,0.24018,1115.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.56,4.08,-90.51,-28.62,0.0,0.0,0.0,0.0
2023346.0,2023345.0,0.000511,0.032361,0.0,400.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-112.73,-39.28,112.8,43.72,0.0,0.0,0.0,0.0
2023345.0,2023436.0,0.000764,0.008505,0.19266,1254.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-331.02,7.89,331.81,-19.65,0.0,0.0,0.0,0.0
2023348.0,2023349.0,0.000203,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,142.4,26.59,-142.36,-26.38,0.0,0.0,0.0,0.0
2023350.0,2023351.0,0.0029,0.075823,0.0,89.34,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-49.71,-22.96,49.8,25.34,0.0,0.0,0.0,0.0
2023350.0,2023352.0,0.004671,0.144989,0.0,57.11,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-23.97,-11.16,24.0,12.22,0.0,0.0,0.0,0.0
2023350.0,2023444.0,0.000255,0.001867,0.00171,239.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.07,8.28,63.08,-8.38,0.0,0.0,0.0,0.0
2023373.0,2023353.0,0.000739,0.004492,0.00446,266.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.43,-5.19,-88.37,5.04,0.0,0.0,0.0,0.0
2023353.0,2023494.0,0.001092,0.005184,0.0016,262.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.25,-17.97,-71.19,18.06,0.0,0.0,0.0,0.0
2023354.0,2023357.0,0.000929,0.050227,0.0,512.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,78.34,23.71,-78.28,-20.47,0.0,0.0,0.0,0.0
2023354.0,2023358.0,0.000292,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.67,3.43,7.68,-3.43,0.0,0.0,0.0,0.0
2023355.0,2023357.0,-0.000386,-0.020875,0.0,391.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-62.19,-12.58,62.18,11.76,0.0,0.0,0.0,0.0
2023356.0,2023357.0,0.003068,0.165932,0.0,120.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-16.1,-8.17,16.11,8.72,0.0,0.0,0.0,0.0
2023359.0,2023360.0,0.020318,0.475259,0.0,35.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-16.68,1.27,16.74,0.0,0.0,0.0,0.0,0.0
2023359.0,2023361.0,0.010789,0.300011,0.0,35.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-12.9,0.48,12.92,0.0,0.0,0.0,0.0,0.0
2023359.0,2023362.0,0.000208,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.59,-1.75,-29.58,1.76,0.0,0.0,0.0,0.0
2023363.0,2023364.0,0.000206,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.17,0.41,-3.17,-0.41,0.0,0.0,0.0,0.0
2023363.0,2023414.0,0.024148,0.108436,0.06757,212.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.61,-2.4,-18.53,-4.5,0.0,0.0,0.0,0.0
2023366.0,2023365.0,0.000582,0.028387,0.0,429.44,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-124.43,-37.46,124.53,42.08,0.0,0.0,0.0,0.0
2023366.0,2023369.0,-0.000471,-0.014137,0.0,196.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-15.04,0.38,15.04,-0.41,0.0,0.0,0.0,0.0
2023366.0,2023398.0,0.002691,0.020608,0.03279,194.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.32,14.19,-9.31,-17.56,0.0,0.0,0.0,0.0
2023367.0,2023369.0,0.006317,0.189464,0.0,98.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023368.0,2023369.0,0.006317,0.189464,0.0,98.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,15.05,0.0,-15.04,0.41,0.0,0.0,0.0,0.0
2023370.0,2023371.0,0.000201,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.48,-3.42,7.48,3.42,0.0,0.0,0.0,0.0
2023372.0,2023373.0,0.000293,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.86,-5.38,-92.84,5.46,0.0,0.0,0.0,0.0
2023468.0,2023373.0,0.000101,0.000525,0.00039,154.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.41,0.23,4.41,-0.27,0.0,0.0,0.0,0.0
2023375.0,2023374.0,8e-05,0.00646,0.0,1582.33,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-1047.9,-151.63,1048.78,222.57,0.0,0.0,0.0,0.0
2023374.0,2023377.0,6.5e-05,0.004937,0.0,1803.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-347.3,41.33,347.37,-35.56,0.0,0.0,0.0,0.0
2023374.0,2023378.0,8.8e-05,0.00652,0.0,1802.12,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023374.0,2023379.0,8e-05,0.006358,0.0,1579.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.96,29.21,233.0,-25.86,0.0,0.0,0.0,0.0
2023374.0,2023380.0,6.2e-05,0.004891,0.0,1575.67,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.97,28.44,233.0,-25.86,0.0,0.0,0.0,0.0
2023374.0,2023381.0,0.000144,0.011308,0.0,1575.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.92,31.83,233.0,-25.86,0.0,0.0,0.0,0.0
2023374.0,2023382.0,0.00012,0.009674,0.0,1571.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-214.39,30.2,214.45,-25.86,0.0,0.0,0.0,0.0
2023374.0,2023383.0,8.2e-05,0.00733,0.0,1569.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.96,29.72,233.0,-25.86,0.0,0.0,0.0,0.0
2023374.0,2023384.0,0.000131,0.010429,0.0,1566.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.93,31.37,233.0,-25.86,0.0,0.0,0.0,0.0
2023376.0,2023375.0,0.000456,0.027676,0.0,548.63,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-309.97,33.01,310.39,-7.2,0.0,0.0,0.0,0.0
2023385.0,2025764.0,0.021126,0.128112,0.18863,226.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.74,-8.27,-42.39,-10.05,0.0,0.0,0.0,0.0
2025819.0,2023385.0,0.009125,0.064072,0.04701,205.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.31,-6.83,25.36,2.1,0.0,0.0,0.0,0.0
2023385.0,2025820.0,0.022231,0.111161,0.04672,208.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.58,-0.65,-18.51,-4.09,0.0,0.0,0.0,0.0
2023386.0,2023387.0,0.000261,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.9,-5.54,-49.89,5.56,0.0,0.0,0.0,0.0
2023386.0,2023388.0,0.000245,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023387.0,2023449.0,0.000169,0.000872,0.00081,221.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.15,2.33,-44.14,-2.4,0.0,0.0,0.0,0.0
2023387.0,2023499.0,0.000182,0.00132,0.00042,222.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.72,13.22,26.72,-13.26,0.0,0.0,0.0,0.0
2023390.0,2023389.0,0.000538,0.033731,0.0,465.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-184.62,4.53,184.8,6.46,0.0,0.0,0.0,0.0
2023432.0,2023389.0,0.000501,0.006696,0.1006,1240.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,275.72,4.79,-275.35,-10.54,0.0,0.0,0.0,0.0
2023392.0,2023391.0,0.0006,0.032677,0.0,305.29,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-11.26,10.29,11.27,-10.22,0.0,0.0,0.0,0.0
2023391.0,2023393.0,0.000539,0.031248,0.0,319.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-32.63,-14.02,32.64,14.4,0.0,0.0,0.0,0.0
2023391.0,2023394.0,0.000211,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.37,-134.48,-21.33,134.67,0.0,0.0,0.0,0.0
2023394.0,2023493.0,0.001716,0.021603,0.72471,995.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.33,-134.67,-21.17,60.08,0.0,0.0,0.0,0.0
2023395.0,2023396.0,0.004575,0.146579,0.0,92.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023395.0,2023397.0,0.000265,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023397.0,2028760.0,0.012245,0.08142,0.02193,229.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.19,-0.81,41.39,-0.19,0.0,0.0,0.0,0.0
2030159.0,2023397.0,0.006113,0.037785,0.03731,214.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.27,-11.28,20.3,7.56,0.0,0.0,0.0,0.0
2023398.0,2023399.0,0.005896,0.185374,0.0,63.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.49,0.06,27.53,1.29,0.0,0.0,0.0,0.0
2023398.0,2023400.0,0.010634,0.252993,0.0,62.99,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.45,0.54,27.53,1.29,0.0,0.0,0.0,0.0
2023398.0,2023401.0,0.004315,0.168513,0.0,62.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.5,-0.07,27.53,1.29,0.0,0.0,0.0,0.0
2023402.0,2023403.0,0.003393,0.118308,0.0,80.1,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-45.91,-20.29,46.0,23.41,0.0,0.0,0.0,0.0
2023402.0,2023404.0,0.000214,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.87,0.86,-7.87,-0.86,0.0,0.0,0.0,0.0
2023407.0,2023406.0,0.000217,0.012419,0.0,542.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-261.38,-72.03,261.53,81.03,0.0,0.0,0.0,0.0
2023406.0,2023408.0,0.000251,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-140.53,-19.45,140.58,19.64,0.0,0.0,0.0,0.0
2023410.0,2023409.0,0.000485,0.025626,0.0,325.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,18.87,-1.38,-18.87,1.47,0.0,0.0,0.0,0.0
2023409.0,2023411.0,0.000272,0.020153,0.0,520.9,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-150.6,-71.47,150.67,76.72,0.0,0.0,0.0,0.0
2023409.0,2023493.0,0.000292,0.003665,0.08519,1085.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-136.65,22.28,136.7,-30.81,0.0,0.0,0.0,0.0
2023410.0,2023468.0,0.001772,0.010113,0.02068,211.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.87,1.38,18.88,-3.58,0.0,0.0,0.0,0.0
2023412.0,2023416.0,6e-06,0.000596,0.0,1467.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,426.86,-72.62,-426.85,73.69,0.0,0.0,0.0,0.0
2023412.0,2023417.0,9.6e-05,0.008311,0.0,1713.95,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-291.9,-37.71,291.98,44.48,0.0,0.0,0.0,0.0
2023412.0,2023418.0,0.000141,0.011058,0.0,1711.24,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-350.84,-31.59,351.0,44.48,0.0,0.0,0.0,0.0
2023412.0,2023419.0,7.2e-05,0.004946,0.0,1711.04,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-346.05,-38.84,346.13,44.48,0.0,0.0,0.0,0.0
2023412.0,2023420.0,0.000283,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,281.09,-386.74,-280.48,389.0,0.0,0.0,0.0,0.0
2023412.0,2023420.0,0.000283,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,280.84,-386.61,-280.22,388.86,0.0,0.0,0.0,0.0
2023414.0,2023413.0,0.000629,0.036015,0.0,379.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-74.74,6.56,74.77,-4.66,0.0,0.0,0.0,0.0
2023413.0,2023416.0,8e-05,0.007696,0.0,1417.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-426.7,87.42,426.85,-73.69,0.0,0.0,0.0,0.0
2023488.0,2023413.0,0.000515,0.006118,0.12072,1204.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-351.31,77.34,351.93,-82.75,0.0,0.0,0.0,0.0
2023415.0,2023416.0,0.000404,0.038942,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025864.0,2023420.0,0.000535,0.016047,7.23715,4210.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1166.92,-224.2,1173.91,-333.32,0.0,0.0,0.0,0.0
2023420.0,2030387.0,0.000698,0.019555,8.67547,4062.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-613.21,-444.54,615.69,-410.31,0.0,0.0,0.0,0.0
2023423.0,2023424.0,0.000244,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.9,31.45,-81.88,-31.37,0.0,0.0,0.0,0.0
2023425.0,2023428.0,0.001316,0.082369,0.0,401.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,60.9,8.42,-60.85,-5.54,0.0,0.0,0.0,0.0
2023425.0,2023429.0,0.000224,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.8,-12.92,14.8,12.92,0.0,0.0,0.0,0.0
2023425.0,2023430.0,0.000202,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023426.0,2023428.0,-0.000613,-0.038368,0.0,376.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-60.88,-6.88,60.85,5.54,0.0,0.0,0.0,0.0
2023427.0,2023428.0,0.003523,0.220494,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023432.0,2023431.0,0.000101,0.007556,0.0,1568.5,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-744.53,-111.74,745.09,153.4,0.0,0.0,0.0,0.0
