fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2023431.0,2023434.0,9.3e-05,0.006709,0.0,1436.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-184.97,2.3,185.0,-0.11,0.0,0.0,0.0,0.0
2023431.0,2023435.0,0.000126,0.009872,0.0,1214.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-103.89,1.13,103.9,-0.11,0.0,0.0,0.0,0.0
2023433.0,2023432.0,0.000414,0.026441,0.0,504.56,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-231.23,-89.31,231.48,105.55,0.0,0.0,0.0,0.0
2023437.0,2023436.0,0.000458,0.030187,0.0,417.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-117.83,-2.34,117.89,6.28,0.0,0.0,0.0,0.0
2023488.0,2023436.0,0.000515,0.005578,0.20369,1281.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,365.57,-22.77,-364.93,7.98,0.0,0.0,0.0,0.0
2023438.0,2023439.0,0.000223,0.001113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.22,0.0,-62.21,0.04,0.0,0.0,0.0,0.0
2023438.0,2023440.0,0.000254,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023443.0,2023442.0,0.000142,0.010497,0.0,1429.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-346.06,-42.75,346.22,54.97,0.0,0.0,0.0,0.0
2023442.0,2023445.0,0.000103,0.008336,0.0,1195.24,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-100.19,-49.94,100.2,51.0,0.0,0.0,0.0,0.0
2023442.0,2023446.0,0.000167,0.013961,0.0,1193.76,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-100.18,-49.21,100.2,51.0,0.0,0.0,0.0,0.0
2023442.0,2023447.0,0.000102,0.009602,0.0,1192.71,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-100.19,-49.76,100.2,51.0,0.0,0.0,0.0,0.0
2023442.0,2023448.0,0.000237,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.67,-136.27,45.72,136.47,0.0,0.0,0.0,0.0
2023444.0,2023443.0,0.000407,0.026947,0.0,490.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-223.79,-20.17,223.99,33.4,0.0,0.0,0.0,0.0
2023448.0,2023457.0,0.000155,0.004244,2.06243,4114.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-439.45,-30.46,439.74,-179.47,0.0,0.0,0.0,0.0
2023449.0,2023499.0,0.000235,0.001386,0.00045,237.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.76,11.2,52.77,-11.21,0.0,0.0,0.0,0.0
2023451.0,2023450.0,0.000119,0.009356,0.0,1455.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-308.49,50.72,308.6,-42.05,0.0,0.0,0.0,0.0
2023450.0,2023453.0,0.000118,0.00902,0.0,1358.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-91.82,8.08,91.83,-7.35,0.0,0.0,0.0,0.0
2023450.0,2023454.0,0.000128,0.009952,0.0,1357.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-132.3,9.02,132.32,-7.35,0.0,0.0,0.0,0.0
2023450.0,2023455.0,0.000244,0.017266,0.0,825.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.79,0.41,5.79,-0.4,0.0,0.0,0.0,0.0
2023450.0,2023457.0,0.000208,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.7,-352.19,78.95,353.48,0.0,0.0,0.0,0.0
2023452.0,2023451.0,0.000456,0.027939,0.0,405.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-91.97,-2.5,92.01,4.75,0.0,0.0,0.0,0.0
2023451.0,2023456.0,0.000748,0.051336,0.0,270.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.68,0.86,11.68,-0.8,0.0,0.0,0.0,0.0
2023500.0,2023451.0,0.000687,0.008889,0.19333,1241.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-227.81,40.46,228.16,-56.33,0.0,0.0,0.0,0.0
2023458.0,2023461.0,-0.000349,-0.011451,0.0,205.7,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-14.44,1.14,14.44,-1.17,0.0,0.0,0.0,0.0
2023458.0,2023464.0,-0.000436,-0.014901,0.0,205.2,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-22.67,1.99,22.67,-2.07,0.0,0.0,0.0,0.0
2023458.0,2023467.0,-0.000306,-0.011656,0.0,102.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023458.0,2023468.0,0.000256,0.001116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.11,-3.14,-37.1,3.15,0.0,0.0,0.0,0.0
2023459.0,2023461.0,0.005402,0.177034,0.0,102.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,14.45,-0.81,-14.44,1.17,0.0,0.0,0.0,0.0
2023460.0,2023461.0,0.005402,0.177034,0.0,102.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023462.0,2023464.0,0.005151,0.17622,0.0,102.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,11.65,-0.81,-11.65,1.04,0.0,0.0,0.0,0.0
2023463.0,2023464.0,0.005151,0.17622,0.0,102.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,11.03,-0.81,-11.02,1.02,0.0,0.0,0.0,0.0
2023465.0,2023467.0,0.004005,0.152776,0.0,51.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023466.0,2023467.0,0.004005,0.152776,0.0,51.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023469.0,2023501.0,0.003142,0.020697,0.0468,257.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.46,2.21,68.6,-6.18,0.0,0.0,0.0,0.0
2023470.0,2023471.0,0.003679,0.092559,0.0,72.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-38.85,5.64,38.9,-4.32,0.0,0.0,0.0,0.0
2023470.0,2023472.0,0.000225,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.85,-5.64,-38.84,5.65,0.0,0.0,0.0,0.0
2023472.0,2025001.0,0.01625,0.083654,0.11265,224.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.47,-2.4,-35.28,-8.69,0.0,0.0,0.0,0.0
2023472.0,2025008.0,0.016344,0.089444,0.02667,204.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.83,3.88,-12.8,-6.59,0.0,0.0,0.0,0.0
2023472.0,2025027.0,0.047387,0.253997,0.15493,217.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.48,-6.63,-21.28,-8.8,0.0,0.0,0.0,0.0
2023473.0,2023476.0,0.000739,0.045079,0.0,605.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,207.02,30.16,-206.71,-11.28,0.0,0.0,0.0,0.0
2023473.0,2023477.0,0.000733,0.043813,0.0,331.5,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-50.38,-24.26,50.4,25.65,0.0,0.0,0.0,0.0
2023473.0,2023478.0,0.000446,0.028385,0.0,413.19,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-98.15,-27.36,98.2,30.4,0.0,0.0,0.0,0.0
2023473.0,2023479.0,0.001034,0.055348,0.0,271.88,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-8.4,-4.23,8.4,4.28,0.0,0.0,0.0,0.0
2023474.0,2023476.0,-0.000178,-0.010844,0.0,480.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-206.78,-15.82,206.71,11.28,0.0,0.0,0.0,0.0
2023474.0,2023480.0,0.024365,0.66884,0.0,22.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023474.0,2023481.0,0.021033,0.59123,0.0,21.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023475.0,2023476.0,0.002558,0.156011,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023483.0,2023482.0,0.000554,0.027981,0.0,401.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-102.72,0.11,102.78,2.66,0.0,0.0,0.0,0.0
2023482.0,2023486.0,0.0001,0.001191,0.0,998.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-71.93,4.43,71.93,-4.37,0.0,0.0,0.0,0.0
2023482.0,2023488.0,0.000271,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.85,-7.09,30.85,7.09,0.0,0.0,0.0,0.0
2023483.0,2023487.0,0.003527,0.098726,0.0,85.66,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-33.41,3.42,33.45,-2.38,0.0,0.0,0.0,0.0
2023484.0,2023486.0,0.000313,0.019088,0.0,499.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,31.0,-1.52,-31.0,1.69,0.0,0.0,0.0,0.0
2023485.0,2023486.0,0.000313,0.019088,0.0,499.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,40.94,-2.38,-40.94,2.68,0.0,0.0,0.0,0.0
2023488.0,2023493.0,0.000908,0.01081,0.45483,1128.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.12,-61.67,45.14,13.17,0.0,0.0,0.0,0.0
2023489.0,2023492.0,-0.000217,-0.006639,0.0,225.8,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-33.79,-0.49,33.79,0.41,0.0,0.0,0.0,0.0
2023489.0,2030017.0,0.010629,0.064059,0.22507,208.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.77,-9.92,-6.77,-14.79,0.0,0.0,0.0,0.0
2023490.0,2023492.0,0.003662,0.112198,0.0,112.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,12.81,0.56,-12.8,-0.37,0.0,0.0,0.0,0.0
2023491.0,2023492.0,0.003662,0.112198,0.0,112.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,21.0,0.56,-20.98,-0.04,0.0,0.0,0.0,0.0
2023494.0,2023493.0,0.000357,0.021273,0.0,299.82,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-29.31,-30.16,29.32,30.52,0.0,0.0,0.0,0.0
2023495.0,2023496.0,0.000298,0.001147,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.27,4.21,-8.27,-4.21,0.0,0.0,0.0,0.0
2023495.0,2023497.0,0.000237,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023495.0,2023498.0,0.00023,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023501.0,2023500.0,0.00061,0.031641,0.0,426.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-115.81,-13.9,115.89,18.0,0.0,0.0,0.0,0.0
2023500.0,2023504.0,0.0001,-0.000744,0.0,1012.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.9,2.3,27.9,-2.31,0.0,0.0,0.0,0.0
2023502.0,2023504.0,0.000389,0.029121,0.0,506.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023503.0,2023504.0,0.000389,0.029121,0.0,506.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,27.91,-2.09,-27.9,2.31,0.0,0.0,0.0,0.0
2023505.0,2023509.0,0.000301,0.020874,0.0,1462.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,312.7,-8.06,-312.42,27.46,0.0,0.0,0.0,0.0
2023505.0,2023510.0,9.2e-05,0.007777,0.0,1550.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.42,-12.77,229.47,16.67,0.0,0.0,0.0,0.0
2023505.0,2023511.0,0.000138,0.010948,0.0,1547.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.4,-11.18,229.47,16.67,0.0,0.0,0.0,0.0
2023505.0,2023512.0,8.6e-05,0.007227,0.0,1547.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-119.48,-15.67,119.49,16.67,0.0,0.0,0.0,0.0
2023505.0,2023513.0,0.00015,0.013825,0.0,772.06,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023505.0,2023514.0,0.000241,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,265.61,47.68,-265.44,-46.96,0.0,0.0,0.0,0.0
2023505.0,2023515.0,0.000269,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023507.0,2023506.0,0.000391,0.026613,0.0,395.47,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-79.35,-6.78,79.37,8.39,0.0,0.0,0.0,0.0
2023506.0,2023509.0,-0.000173,-0.011996,0.0,1437.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-312.58,16.31,312.42,-27.46,0.0,0.0,0.0,0.0
2023506.0,2028759.0,0.000396,0.0055,0.11628,1121.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,155.17,-36.04,-155.08,25.07,0.0,0.0,0.0,0.0
2023506.0,2030125.0,0.001302,0.01619,0.35147,1136.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.03,11.34,-77.95,-47.12,0.0,0.0,0.0,0.0
2023507.0,2028645.0,0.067651,0.430675,0.09614,222.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.39,-7.05,-37.45,2.86,0.0,0.0,0.0,0.0
2023507.0,2028716.0,0.04464,0.280664,0.07514,201.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.53,-2.75,-15.42,-4.52,0.0,0.0,0.0,0.0
2028891.0,2023507.0,0.004495,0.027292,0.02226,225.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.31,-8.73,-41.23,6.82,0.0,0.0,0.0,0.0
2023507.0,2030180.0,0.008757,0.057501,0.0706,253.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.66,9.76,-66.28,-14.67,0.0,0.0,0.0,0.0
2023508.0,2023509.0,0.000682,0.047374,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2023514.0,2028758.0,3.5e-05,0.001012,0.45173,4085.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,942.22,134.63,-941.92,-173.21,0.0,0.0,0.0,0.0
2023514.0,2030399.0,0.000156,0.004221,1.80982,4036.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-676.78,-87.67,677.46,-84.26,0.0,0.0,0.0,0.0
2025000.0,2025007.0,0.011491,0.077831,0.05899,197.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.44,4.08,-3.43,-10.32,0.0,0.0,0.0,0.0
2025001.0,2025002.0,0.004605,0.023609,0.01009,178.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.16,-1.52,-4.16,0.46,0.0,0.0,0.0,0.0
2025002.0,2025003.0,0.002257,0.012251,0.08891,190.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.26,-2.65,15.27,-6.77,0.0,0.0,0.0,0.0
2025015.0,2025003.0,0.002688,0.012173,0.00524,171.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.18,-6.6,-8.18,6.05,0.0,0.0,0.0,0.0
2025005.0,2025004.0,0.00043,0.031793,0.0,423.48,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-117.48,-14.07,117.53,18.28,0.0,0.0,0.0,0.0
2025004.0,2025009.0,0.001352,0.014748,0.32863,1100.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.61,-45.79,10.63,10.69,0.0,0.0,0.0,0.0
2025030.0,2025004.0,0.000922,0.011293,0.66266,1189.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-173.96,-25.76,174.22,-41.71,0.0,0.0,0.0,0.0
2025004.0,2026136.0,0.000639,0.007461,0.11658,1216.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-281.14,69.22,281.65,-75.7,0.0,0.0,0.0,0.0
2025016.0,2025005.0,0.003551,0.021523,0.00916,209.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.09,-9.56,31.13,8.8,0.0,0.0,0.0,0.0
2025005.0,2025024.0,0.006239,0.032776,0.0205,226.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.45,1.01,-54.28,-2.29,0.0,0.0,0.0,0.0
2025006.0,2025007.0,0.000291,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.9,-9.61,31.9,9.62,0.0,0.0,0.0,0.0
2025026.0,2025007.0,0.003574,0.017277,0.02719,212.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.27,1.65,29.3,-4.39,0.0,0.0,0.0,0.0
2025007.0,2026132.0,0.00624,0.035835,0.00697,223.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.77,5.1,57.97,-4.7,0.0,0.0,0.0,0.0
2025010.0,2025008.0,0.004647,0.025317,0.01036,201.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.57,-1.18,-26.54,0.24,0.0,0.0,0.0,0.0
2025009.0,2025012.0,0.000942,0.060446,0.0,479.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,105.03,12.15,-104.93,-5.87,0.0,0.0,0.0,0.0
2025010.0,2025012.0,-0.00045,-0.028846,0.0,404.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.98,-8.86,104.93,5.87,0.0,0.0,0.0,0.0
2025010.0,2025015.0,0.010434,0.058709,0.0355,212.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.06,-3.12,-38.91,0.18,0.0,0.0,0.0,0.0
2025011.0,2025012.0,0.003032,0.194537,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025013.0,2025014.0,0.000258,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.73,6.41,-30.73,-6.4,0.0,0.0,0.0,0.0
2025013.0,2025015.0,0.000202,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.73,-6.41,30.73,6.42,0.0,0.0,0.0,0.0
2025016.0,2025017.0,0.00028,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.24,4.35,-28.24,-4.35,0.0,0.0,0.0,0.0
2025026.0,2025016.0,0.004561,0.028262,0.02689,164.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.85,-8.05,2.85,5.21,0.0,0.0,0.0,0.0
2025018.0,2025026.0,0.004371,0.018958,0.00731,219.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.64,-7.97,-47.55,7.61,0.0,0.0,0.0,0.0
2026132.0,2025018.0,0.005169,0.02592,0.01596,228.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.9,-6.21,-63.7,5.52,0.0,0.0,0.0,0.0
2025019.0,2025022.0,-0.000641,-0.019459,0.0,102.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025019.0,2025023.0,0.000234,0.001127,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.69,1.45,-23.69,-1.44,0.0,0.0,0.0,0.0
2025019.0,2025026.0,0.007184,0.031468,0.02065,226.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.23,6.07,54.44,-7.36,0.0,0.0,0.0,0.0
2025037.0,2025019.0,0.003029,0.017676,0.00802,211.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.51,6.83,30.54,-7.51,0.0,0.0,0.0,0.0
2025020.0,2025022.0,0.009856,0.299402,0.0,51.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025021.0,2025022.0,0.009856,0.299402,0.0,51.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025024.0,2025025.0,0.000296,0.001118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.23,2.41,-25.23,-2.41,0.0,0.0,0.0,0.0
2025037.0,2025024.0,0.007168,0.043217,0.02816,209.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.99,-2.51,29.05,-0.12,0.0,0.0,0.0,0.0
2025032.0,2025027.0,0.005419,0.035291,0.01422,160.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.51,-17.39,-3.5,16.0,0.0,0.0,0.0,0.0
2025027.0,2025046.0,0.032341,0.113088,0.06004,198.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.98,-10.72,-11.91,4.58,0.0,0.0,0.0,0.0
2025028.0,2025029.0,0.000237,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.64,0.63,-34.64,-0.62,0.0,0.0,0.0,0.0
2025028.0,2025032.0,0.007378,0.035597,0.02317,195.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.78,9.66,8.79,-12.02,0.0,0.0,0.0,0.0
2025028.0,2025045.0,0.007811,0.047305,0.03541,200.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.86,-10.29,25.92,6.89,0.0,0.0,0.0,0.0
2025031.0,2025030.0,0.000511,0.031891,0.0,461.63,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-167.5,-37.34,167.64,46.39,0.0,0.0,0.0,0.0
2025048.0,2025030.0,0.001255,0.016352,0.33495,1293.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-310.8,30.27,311.96,-50.97,0.0,0.0,0.0,0.0
2026136.0,2025030.0,0.00121,0.013227,0.48008,1268.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,306.74,-69.41,-305.64,30.34,0.0,0.0,0.0,0.0
2025038.0,2025031.0,0.003147,0.013619,0.00452,235.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.55,-19.18,78.75,19.55,0.0,0.0,0.0,0.0
2025031.0,2025039.0,0.006055,0.031996,0.01024,219.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.86,2.09,-38.78,-2.72,0.0,0.0,0.0,0.0
2025032.0,2025033.0,0.000242,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.81,23.42,-62.8,-23.38,0.0,0.0,0.0,0.0
2025032.0,2026132.0,0.020442,0.078708,0.03769,236.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.11,5.98,76.23,-5.64,0.0,0.0,0.0,0.0
2025037.0,2025034.0,0.008432,0.049937,0.01833,205.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.9,3.04,28.97,-4.58,0.0,0.0,0.0,0.0
2025034.0,2026144.0,0.010083,0.051675,0.08612,226.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.76,-6.37,60.1,-1.05,0.0,0.0,0.0,0.0
2025035.0,2025036.0,0.000214,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.57,6.61,-25.57,-6.6,0.0,0.0,0.0,0.0
2025035.0,2025037.0,0.000229,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.57,-6.61,25.57,6.61,0.0,0.0,0.0,0.0
2025037.0,2025043.0,0.006554,0.040835,0.29361,231.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.83,-13.97,-62.59,-15.39,0.0,0.0,0.0,0.0
2025040.0,2025038.0,0.00553,0.039154,0.02305,210.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.68,-15.33,34.75,13.45,0.0,0.0,0.0,0.0
2025044.0,2025039.0,0.007632,0.035931,0.02053,178.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.26,5.61,1.26,-7.77,0.0,0.0,0.0,0.0
2025040.0,2025041.0,0.000232,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.62,30.56,-48.62,-30.53,0.0,0.0,0.0,0.0
2025040.0,2025043.0,0.005807,0.02855,0.04234,197.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.95,-15.24,13.97,10.92,0.0,0.0,0.0,0.0
2025042.0,2025043.0,0.000229,0.001128,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.62,-4.44,48.62,4.47,0.0,0.0,0.0,0.0
2025047.0,2025044.0,0.009212,0.046151,0.04878,212.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.19,1.1,38.32,-5.63,0.0,0.0,0.0,0.0
2025044.0,2026168.0,0.010178,0.05598,0.16902,229.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.86,-3.09,70.33,-12.35,0.0,0.0,0.0,0.0
2025045.0,2025998.0,0.011112,0.059056,0.14892,224.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.18,-12.71,60.56,-1.21,0.0,0.0,0.0,0.0
2025047.0,2025046.0,0.011333,0.048989,0.02179,191.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.1,-2.74,15.12,0.53,0.0,0.0,0.0,0.0
2025049.0,2025046.0,0.005017,0.026985,0.02255,173.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.13,4.72,-13.12,-7.08,0.0,0.0,0.0,0.0
2025055.0,2025047.0,0.013611,0.068803,0.03673,202.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.27,-0.5,26.36,-2.92,0.0,0.0,0.0,0.0
2025048.0,2025051.0,0.000467,0.030182,0.0,445.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,83.78,6.42,-83.75,-4.43,0.0,0.0,0.0,0.0
2025048.0,2025059.0,0.000979,0.010445,0.27427,1233.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,227.02,-36.69,-226.55,12.36,0.0,0.0,0.0,0.0
2025049.0,2025051.0,-3.1e-05,-0.001971,0.0,395.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.75,-4.56,83.75,4.43,0.0,0.0,0.0,0.0
2025052.0,2025049.0,0.001877,0.009227,0.01268,205.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.72,1.98,22.73,-3.28,0.0,0.0,0.0,0.0
2025050.0,2025051.0,0.002585,0.166888,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025983.0,2025052.0,0.003362,0.01961,0.00607,201.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.21,20.34,-25.18,-20.8,0.0,0.0,0.0,0.0
2025053.0,2025054.0,0.000261,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.27,8.98,-31.27,-8.97,0.0,0.0,0.0,0.0
2025057.0,2025053.0,0.00129,0.005966,0.0101,220.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.81,14.8,41.83,-15.76,0.0,0.0,0.0,0.0
2025053.0,2025058.0,0.006586,0.032104,0.08427,245.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.45,10.08,94.01,-16.36,0.0,0.0,0.0,0.0
2025063.0,2025053.0,0.006464,0.024453,0.05559,248.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.99,-17.99,-103.32,14.59,0.0,0.0,0.0,0.0
2025053.0,2025115.0,0.003839,0.023917,0.09655,265.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.68,-17.89,-123.12,11.11,0.0,0.0,0.0,0.0
2025056.0,2025882.0,0.008878,0.048999,0.01977,163.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.27,-6.21,6.28,4.13,0.0,0.0,0.0,0.0
2025056.0,2025983.0,0.011407,0.067658,0.03898,207.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.02,-8.49,24.08,4.72,0.0,0.0,0.0,0.0
2025065.0,2025057.0,0.001061,0.005509,0.00811,197.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.28,23.1,13.29,-23.92,0.0,0.0,0.0,0.0
2025058.0,2025060.0,0.002926,0.014911,0.0027,262.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.52,12.76,122.94,-10.93,0.0,0.0,0.0,0.0
2025059.0,2025062.0,0.000125,0.007616,0.0,615.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,234.07,5.39,-234.01,-1.5,0.0,0.0,0.0,0.0
2025064.0,2025059.0,0.000989,0.011127,0.30915,1247.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-253.3,-11.54,253.9,-14.84,0.0,0.0,0.0,0.0
2025848.0,2025059.0,0.003712,0.034352,0.78203,1229.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,263.84,-58.57,-261.42,-2.91,0.0,0.0,0.0,0.0
2025060.0,2025062.0,2e-05,0.001248,0.0,515.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-234.0,-0.86,234.01,1.5,0.0,0.0,0.0,0.0
2025060.0,2025063.0,0.003015,0.018123,0.00613,264.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,126.06,-14.17,-125.6,16.23,0.0,0.0,0.0,0.0
2025882.0,2025060.0,0.003239,0.01885,0.02793,226.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.53,-15.78,-51.45,13.29,0.0,0.0,0.0,0.0
2025061.0,2025062.0,0.000678,0.041306,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025065.0,2025064.0,0.000742,0.04059,0.0,411.93,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-111.13,-59.38,111.25,65.73,0.0,0.0,0.0,0.0
2025064.0,2026005.0,0.000659,0.008548,0.24039,1172.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,142.05,-54.18,-141.92,30.21,0.0,0.0,0.0,0.0
2025065.0,2025073.0,0.004232,0.02108,0.02844,200.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.39,14.08,17.41,-17.0,0.0,0.0,0.0,0.0
2025065.0,2025074.0,0.005655,0.027534,0.01804,245.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.3,14.17,-92.82,-13.77,0.0,0.0,0.0,0.0
2025066.0,2025067.0,0.000268,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.44,6.42,-24.44,-6.41,0.0,0.0,0.0,0.0
2025066.0,2025069.0,0.00668,0.034472,0.0088,221.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.56,9.63,48.72,-9.72,0.0,0.0,0.0,0.0
2025066.0,2025127.0,0.008412,0.048515,0.08908,203.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.13,-16.04,-24.07,7.1,0.0,0.0,0.0,0.0
2025068.0,2025069.0,0.000241,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.44,-18.18,24.44,18.19,0.0,0.0,0.0,0.0
2025068.0,2025070.0,0.000263,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.44,18.18,-24.44,-18.17,0.0,0.0,0.0,0.0
2025913.0,2025069.0,0.010874,0.070781,0.01638,234.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.73,10.43,-73.16,-8.47,0.0,0.0,0.0,0.0
2025071.0,2025072.0,0.000284,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.23,-5.5,31.23,5.51,0.0,0.0,0.0,0.0
2025072.0,2026162.0,0.007674,0.047927,0.0138,199.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.02,2.77,18.05,-4.1,0.0,0.0,0.0,0.0
2026185.0,2025072.0,0.002593,0.018423,0.00524,191.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.21,7.76,-13.21,-8.28,0.0,0.0,0.0,0.0
2025079.0,2025073.0,0.00467,0.030916,0.02659,227.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.6,-11.98,-54.47,10.07,0.0,0.0,0.0,0.0
2025074.0,2025075.0,0.00027,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.99,3.42,-10.99,-3.42,0.0,0.0,0.0,0.0
2025084.0,2025074.0,0.001938,0.011102,0.01997,241.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.7,-11.71,81.83,10.35,0.0,0.0,0.0,0.0
2025076.0,2025077.0,0.00021,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.39,6.2,-39.39,-6.18,0.0,0.0,0.0,0.0
2025088.0,2025076.0,0.008135,0.046525,0.01149,155.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.34,4.28,2.34,-5.5,0.0,0.0,0.0,0.0
2025076.0,2025959.0,0.007334,0.034435,0.02439,177.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.45,2.1,14.47,-4.62,0.0,0.0,0.0,0.0
2025111.0,2025078.0,0.006791,0.032088,0.01497,196.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.77,2.07,19.79,-3.52,0.0,0.0,0.0,0.0
2026154.0,2025078.0,0.008451,0.041555,0.02319,226.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.69,6.69,-60.39,-7.7,0.0,0.0,0.0,0.0
2025079.0,2026072.0,0.019348,0.119882,0.04352,231.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.12,8.01,62.84,-8.15,0.0,0.0,0.0,0.0
2025089.0,2025080.0,0.001817,0.010318,0.00442,214.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.78,69.02,-33.68,-68.93,0.0,0.0,0.0,0.0
2025107.0,2025080.0,0.002159,0.013597,0.0126,229.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.61,-41.28,59.72,40.61,0.0,0.0,0.0,0.0
2025080.0,2025841.0,0.001384,0.008631,0.00605,222.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.99,19.14,51.03,-19.54,0.0,0.0,0.0,0.0
2025081.0,2025082.0,0.000275,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.43,16.62,-45.43,-16.59,0.0,0.0,0.0,0.0
2025081.0,2025083.0,0.000246,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.43,-16.62,45.44,16.65,0.0,0.0,0.0,0.0
2025097.0,2025083.0,0.001339,0.005911,0.00522,234.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.53,57.7,-79.41,-57.72,0.0,0.0,0.0,0.0
2025083.0,2025114.0,0.004696,0.022677,0.01245,207.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.97,41.07,-33.84,-41.77,0.0,0.0,0.0,0.0
2025114.0,2025084.0,0.002372,0.014273,0.01065,217.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.25,-3.24,36.28,2.31,0.0,0.0,0.0,0.0
2025085.0,2025086.0,0.000212,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.09,-9.58,50.1,9.61,0.0,0.0,0.0,0.0
2026091.0,2025086.0,0.008176,0.041017,0.02071,234.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.75,11.68,-69.36,-11.96,0.0,0.0,0.0,0.0
2025087.0,2025943.0,0.00786,0.033375,0.01698,198.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.96,-15.95,29.04,14.46,0.0,0.0,0.0,0.0
2025088.0,2026091.0,0.007019,0.034404,0.00841,203.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.0,-5.96,22.04,5.22,0.0,0.0,0.0,0.0
2026037.0,2025089.0,0.001183,0.006775,0.00675,235.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.44,86.18,-71.31,-86.14,0.0,0.0,0.0,0.0
2025099.0,2025090.0,0.000785,0.003983,0.00516,234.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.3,19.27,-73.25,-19.59,0.0,0.0,0.0,0.0
2025090.0,2025116.0,0.0072,0.041222,0.01393,214.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.73,2.02,-35.64,-2.98,0.0,0.0,0.0,0.0
2025091.0,2025092.0,0.000208,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.75,8.4,-36.75,-8.39,0.0,0.0,0.0,0.0
2025091.0,2025123.0,0.004114,0.028845,0.0062,208.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.65,0.56,-23.63,-1.05,0.0,0.0,0.0,0.0
2025091.0,2025918.0,0.005479,0.030281,0.01286,211.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.73,5.75,-29.68,-6.81,0.0,0.0,0.0,0.0
2025091.0,2025959.0,0.00761,0.041873,0.12961,246.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.13,-14.71,90.73,4.36,0.0,0.0,0.0,0.0
2025093.0,2025094.0,0.000276,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.75,-8.01,36.75,8.02,0.0,0.0,0.0,0.0
2025093.0,2025095.0,0.000208,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.75,8.01,-36.75,-7.99,0.0,0.0,0.0,0.0
2025143.0,2025094.0,0.00459,0.027964,0.02617,213.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.52,-4.0,37.58,1.65,0.0,0.0,0.0,0.0
2025094.0,2026218.0,0.007064,0.045684,0.07857,233.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.34,-9.67,74.71,3.81,0.0,0.0,0.0,0.0
2025096.0,2025107.0,0.001713,0.009051,0.00833,190.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.95,-34.84,9.98,34.07,0.0,0.0,0.0,0.0
2025096.0,2025157.0,0.004117,0.024513,0.10376,223.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.16,7.0,-50.06,-17.22,0.0,0.0,0.0,0.0
2025826.0,2025096.0,0.000994,0.005145,0.00802,255.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,118.74,5.87,-118.6,-6.03,0.0,0.0,0.0,0.0
2025097.0,2025115.0,0.003416,0.013849,0.01283,195.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.26,39.13,12.31,-40.28,0.0,0.0,0.0,0.0
2025097.0,2025893.0,0.00152,0.008224,0.0182,250.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.7,-108.57,121.07,108.61,0.0,0.0,0.0,0.0
2025098.0,2025099.0,0.00022,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.24,-12.78,26.24,12.79,0.0,0.0,0.0,0.0
2025098.0,2025100.0,0.000293,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.24,12.78,-26.23,-12.77,0.0,0.0,0.0,0.0
2025098.0,2025101.0,0.000247,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025099.0,2025115.0,0.001363,0.007455,0.00218,237.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.53,-16.01,71.6,16.16,0.0,0.0,0.0,0.0
2025099.0,2025150.0,0.004434,0.028005,0.05384,227.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.92,11.36,-56.78,-16.1,0.0,0.0,0.0,0.0
2025099.0,2026006.0,0.002063,0.012676,0.01363,237.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.93,-27.4,85.08,26.91,0.0,0.0,0.0,0.0
2025102.0,2025104.0,0.003942,0.021024,0.02377,226.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.97,-8.67,60.11,6.92,0.0,0.0,0.0,0.0
2025102.0,2025113.0,0.002784,0.016398,0.00715,204.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.15,0.42,-28.13,-1.04,0.0,0.0,0.0,0.0
2025104.0,2025103.0,0.000261,0.017986,0.0,508.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-240.61,-38.93,240.75,49.12,0.0,0.0,0.0,0.0
2025103.0,2025156.0,0.000579,0.007303,0.25594,1211.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,229.74,96.05,-229.39,-118.66,0.0,0.0,0.0,0.0
2025103.0,2026005.0,0.000533,0.005607,0.08897,1200.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-215.9,-44.87,216.15,37.89,0.0,0.0,0.0,0.0
2025103.0,2026036.0,0.000599,0.007165,0.11341,1218.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-254.59,-100.31,255.0,93.07,0.0,0.0,0.0,0.0
2025104.0,2025105.0,0.000612,0.003932,0.01034,264.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,130.86,16.92,-130.76,-17.35,0.0,0.0,0.0,0.0
2025105.0,2025106.0,0.000278,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.64,12.04,-49.64,-12.01,0.0,0.0,0.0,0.0
2025105.0,2025130.0,0.003448,0.017955,0.0089,238.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.12,5.31,-80.9,-5.1,0.0,0.0,0.0,0.0
2025109.0,2025108.0,0.000211,0.014577,0.0,393.86,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-85.59,-26.39,85.6,27.51,0.0,0.0,0.0,0.0
2025108.0,2025110.0,0.000225,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.13,26.59,-73.11,-26.53,0.0,0.0,0.0,0.0
2025138.0,2025108.0,0.00052,0.006471,0.09856,1073.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.65,18.75,74.68,-28.75,0.0,0.0,0.0,0.0
2025108.0,2026153.0,0.001053,0.012881,0.19712,1197.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-233.41,-25.35,233.96,11.24,0.0,0.0,0.0,0.0
2025109.0,2025111.0,0.00196,0.010791,0.01024,212.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.32,7.73,-31.3,-8.7,0.0,0.0,0.0,0.0
2025133.0,2025109.0,0.00273,0.017116,0.00392,220.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.18,-18.54,54.27,18.66,0.0,0.0,0.0,0.0
2025112.0,2025152.0,0.001153,0.005791,0.02332,207.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.87,5.83,29.88,-8.19,0.0,0.0,0.0,0.0
2025112.0,2025202.0,0.007877,0.041733,0.02804,191.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.69,-11.61,12.71,8.8,0.0,0.0,0.0,0.0
2025113.0,2025114.0,0.001685,0.007041,0.00792,174.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.4,-7.98,1.4,7.16,0.0,0.0,0.0,0.0
2025114.0,2025146.0,0.002401,0.010944,0.08271,212.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.16,29.26,-39.09,-37.54,0.0,0.0,0.0,0.0
2025135.0,2025116.0,0.005961,0.02304,0.0121,219.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.86,8.32,-46.73,-9.09,0.0,0.0,0.0,0.0
2025163.0,2025116.0,0.003406,0.019793,0.01301,219.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.7,-3.63,43.77,2.64,0.0,0.0,0.0,0.0
2025117.0,2025118.0,0.000219,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.57,9.05,-52.57,-9.02,0.0,0.0,0.0,0.0
2025127.0,2025117.0,0.002327,0.014487,0.01626,232.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.83,-17.88,61.92,16.74,0.0,0.0,0.0,0.0
2025117.0,2025915.0,0.003608,0.012931,0.01542,221.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.0,-10.18,42.06,8.78,0.0,0.0,0.0,0.0
2025117.0,2026009.0,0.001039,0.007229,0.00438,234.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.5,-15.61,72.55,15.52,0.0,0.0,0.0,0.0
2025119.0,2025120.0,0.000219,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.57,-8.85,52.57,8.87,0.0,0.0,0.0,0.0
2025120.0,2025127.0,0.001585,0.009122,0.00504,227.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.32,-0.72,62.38,0.53,0.0,0.0,0.0,0.0
2025128.0,2025120.0,0.001965,0.011161,0.01136,177.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.74,6.99,9.74,-8.16,0.0,0.0,0.0,0.0
2025121.0,2025122.0,0.000259,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.2,14.38,-39.2,-14.36,0.0,0.0,0.0,0.0
2025121.0,2025141.0,0.00348,0.027942,0.0081,231.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.4,9.98,-61.27,-9.76,0.0,0.0,0.0,0.0
2025121.0,2025143.0,0.001676,0.00966,0.01212,248.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.6,-24.36,100.77,24.1,0.0,0.0,0.0,0.0
2025123.0,2025143.0,0.001802,0.007898,0.00446,183.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.57,-11.54,15.57,11.1,0.0,0.0,0.0,0.0
2025124.0,2025125.0,0.000279,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.98,-3.32,15.98,3.32,0.0,0.0,0.0,0.0
2025124.0,2025126.0,0.000247,0.001092,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.98,3.32,-15.97,-3.32,0.0,0.0,0.0,0.0
2025125.0,2025141.0,0.006821,0.041926,0.07053,211.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.24,12.79,25.3,-19.68,0.0,0.0,0.0,0.0
2025125.0,2025146.0,0.018927,0.084572,0.07461,232.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.2,-14.57,-61.47,10.12,0.0,0.0,0.0,0.0
2025125.0,2025903.0,0.011383,0.070054,0.01577,223.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.93,-1.55,53.24,1.8,0.0,0.0,0.0,0.0
2025127.0,2025133.0,0.001482,0.008824,0.00343,185.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.34,-5.39,20.34,5.07,0.0,0.0,0.0,0.0
2025839.0,2025128.0,0.003025,0.021532,0.00983,215.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.16,11.6,-34.12,-12.37,0.0,0.0,0.0,0.0
2025129.0,2025130.0,0.000209,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.16,-5.06,31.16,5.07,0.0,0.0,0.0,0.0
2025130.0,2025131.0,0.005939,0.026802,0.0118,222.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.74,0.04,-49.6,-0.62,0.0,0.0,0.0,0.0
2025131.0,2025150.0,0.006572,0.034704,0.06844,206.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.52,-15.05,25.57,8.21,0.0,0.0,0.0,0.0
2025177.0,2025131.0,0.002995,0.019506,0.01253,221.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.91,-5.61,43.97,4.69,0.0,0.0,0.0,0.0
2025132.0,2025139.0,0.001433,0.009104,0.00415,200.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.07,-20.82,23.08,20.47,0.0,0.0,0.0,0.0
2025132.0,2025144.0,0.003613,0.02548,0.01029,192.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.77,6.52,10.78,-7.56,0.0,0.0,0.0,0.0
2025134.0,2025135.0,0.000228,0.001188,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.85,-17.33,39.86,17.35,0.0,0.0,0.0,0.0
2025134.0,2025136.0,0.000241,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.85,17.33,-39.85,-17.31,0.0,0.0,0.0,0.0
2025135.0,2025188.0,0.002016,0.014243,0.11607,276.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.84,3.61,-81.71,-14.92,0.0,0.0,0.0,0.0
2025135.0,2025188.0,0.002016,0.014243,0.11607,276.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.84,3.61,-81.71,-14.92,0.0,0.0,0.0,0.0
2025135.0,2025188.0,0.002016,0.014243,0.11607,276.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.84,3.61,-81.71,-14.92,0.0,0.0,0.0,0.0
2025135.0,2026006.0,0.003405,0.015917,0.06105,289.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.74,-12.17,111.14,7.55,0.0,0.0,0.0,0.0
2025135.0,2026006.0,0.003405,0.015917,0.06105,289.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.74,-12.17,111.14,7.55,0.0,0.0,0.0,0.0
2025135.0,2026006.0,0.003405,0.015917,0.06105,289.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.74,-12.17,111.14,7.55,0.0,0.0,0.0,0.0
2025152.0,2025137.0,0.002786,0.019092,0.00674,232.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.67,-1.1,66.79,1.22,0.0,0.0,0.0,0.0
2025137.0,2025826.0,0.004328,0.018226,0.0456,248.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.64,-13.76,107.12,11.01,0.0,0.0,0.0,0.0
2025139.0,2025138.0,0.000803,0.030005,0.0,384.88,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-72.68,-27.15,72.72,28.9,0.0,0.0,0.0,0.0
2025142.0,2025138.0,0.000538,0.006796,0.11595,1126.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.57,-10.82,71.6,-1.06,0.0,0.0,0.0,0.0
2025168.0,2025138.0,0.000647,0.00741,0.14733,1057.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.5,-29.6,49.52,14.31,0.0,0.0,0.0,0.0
2025138.0,2026057.0,0.000678,0.007203,0.14794,1167.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-119.2,-60.9,119.31,46.4,0.0,0.0,0.0,0.0
2025140.0,2025141.0,0.000252,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.59,-15.11,49.6,15.14,0.0,0.0,0.0,0.0
2025162.0,2025141.0,0.002092,0.013621,0.00255,198.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.64,-14.51,-13.63,14.3,0.0,0.0,0.0,0.0
2025143.0,2025142.0,0.000518,0.028988,0.0,432.0,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-128.42,-57.96,128.52,63.62,0.0,0.0,0.0,0.0
2025142.0,2025902.0,0.000779,0.010269,0.16366,1221.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,204.48,-11.26,-204.17,-1.86,0.0,0.0,0.0,0.0
2025142.0,2026049.0,0.001216,0.015145,0.49977,1225.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-261.42,-41.55,262.22,-1.48,0.0,0.0,0.0,0.0
2025144.0,2025145.0,0.000261,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.48,9.34,-31.48,-9.32,0.0,0.0,0.0,0.0
2025144.0,2025169.0,0.004741,0.02536,0.02381,184.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.02,0.57,-9.02,-3.06,0.0,0.0,0.0,0.0
2025144.0,2025890.0,0.007801,0.033733,0.05074,225.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.28,-2.34,51.48,-2.18,0.0,0.0,0.0,0.0
2025148.0,2025146.0,0.00201,0.010359,0.00628,233.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.69,-15.09,67.78,14.93,0.0,0.0,0.0,0.0
2025147.0,2025148.0,0.000275,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.78,-11.14,32.78,11.15,0.0,0.0,0.0,0.0
2025182.0,2025148.0,0.003866,0.029274,0.02787,216.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.86,-6.43,34.9,3.94,0.0,0.0,0.0,0.0
2025149.0,2025150.0,0.000272,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.2,-7.88,31.21,7.89,0.0,0.0,0.0,0.0
2025149.0,2025151.0,0.000219,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.2,7.88,-31.2,-7.87,0.0,0.0,0.0,0.0
2025152.0,2025153.0,0.000208,0.001116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.79,9.29,-36.79,-9.28,0.0,0.0,0.0,0.0
2025154.0,2025155.0,0.000225,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.17,15.15,-38.16,-15.13,0.0,0.0,0.0,0.0
2025154.0,2025177.0,0.001753,0.009878,0.0071,204.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.96,1.51,20.97,-2.2,0.0,0.0,0.0,0.0
2025154.0,2025179.0,0.002139,0.013873,0.06248,193.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.2,-16.67,17.21,10.3,0.0,0.0,0.0,0.0
2025156.0,2025159.0,0.000355,0.023488,0.0,558.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,199.45,17.46,-199.32,-8.47,0.0,0.0,0.0,0.0
2025156.0,2025196.0,0.00059,0.00762,0.15266,1035.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.93,101.21,-29.86,-116.14,0.0,0.0,0.0,0.0
2025157.0,2025159.0,2.2e-05,0.001468,0.0,483.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-199.31,-7.91,199.32,8.47,0.0,0.0,0.0,0.0
2025176.0,2025157.0,0.001423,0.00932,0.00344,276.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.45,-3.55,105.6,4.19,0.0,0.0,0.0,0.0
2025176.0,2025157.0,0.001423,0.00932,0.00344,276.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.45,-3.55,105.6,4.19,0.0,0.0,0.0,0.0
2025158.0,2025159.0,0.002084,0.137933,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025258.0,2025160.0,0.003549,0.019214,0.00454,178.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.86,-2.59,1.86,2.12,0.0,0.0,0.0,0.0
2025160.0,2025339.0,0.002069,0.009283,0.00251,205.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.47,-12.97,34.5,12.83,0.0,0.0,0.0,0.0
2025161.0,2025162.0,0.000237,0.001025,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.69,-21.47,37.69,21.49,0.0,0.0,0.0,0.0
2025918.0,2025162.0,0.008186,0.041844,0.01226,226.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.55,6.81,-51.33,-6.98,0.0,0.0,0.0,0.0
2025163.0,2025221.0,0.011592,0.051106,0.04113,189.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.26,-2.73,-11.25,-1.49,0.0,0.0,0.0,0.0
2025172.0,2025164.0,0.00243,0.010449,0.00519,233.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.96,11.46,69.08,-11.49,0.0,0.0,0.0,0.0
2025164.0,2025175.0,0.000702,0.003981,0.00231,216.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.66,16.15,34.67,-16.33,0.0,0.0,0.0,0.0
2025198.0,2025164.0,0.001258,0.007687,0.00304,231.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.92,12.73,-66.86,-12.69,0.0,0.0,0.0,0.0
2025165.0,2025166.0,0.004183,0.021854,0.00911,209.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.36,-5.49,20.38,4.66,0.0,0.0,0.0,0.0
2025166.0,2025167.0,0.000233,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.21,25.39,-47.2,-25.36,0.0,0.0,0.0,0.0
2025269.0,2025166.0,0.006367,0.042848,0.02667,237.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.44,29.74,-68.09,-30.16,0.0,0.0,0.0,0.0
2025169.0,2025168.0,0.000501,0.038608,0.0,362.23,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-49.49,-28.37,49.5,29.6,0.0,0.0,0.0,0.0
2025170.0,2025910.0,0.004018,0.027656,0.15064,208.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.2,-25.92,19.22,10.09,0.0,0.0,0.0,0.0
2025170.0,2026034.0,0.008145,0.034748,0.02022,206.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.93,1.6,39.05,-3.24,0.0,0.0,0.0,0.0
2025171.0,2025172.0,0.000285,0.001113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.26,-11.51,65.27,11.56,0.0,0.0,0.0,0.0
2025172.0,2025212.0,0.001741,0.011047,0.01469,176.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.69,-23.01,-3.68,21.56,0.0,0.0,0.0,0.0
2025173.0,2025174.0,0.000274,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.27,15.99,-65.26,-15.94,0.0,0.0,0.0,0.0
2025173.0,2025175.0,0.000255,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.27,-15.99,65.28,16.04,0.0,0.0,0.0,0.0
2025182.0,2025175.0,0.003029,0.020182,0.02118,193.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.73,-16.79,17.75,14.73,0.0,0.0,0.0,0.0
2025175.0,2026084.0,0.007603,0.049806,0.11577,257.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.7,-14.45,118.73,9.14,0.0,0.0,0.0,0.0
2025179.0,2025176.0,0.001516,0.00995,0.00362,241.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.44,-7.89,85.55,8.22,0.0,0.0,0.0,0.0
2025176.0,2025187.0,0.002749,0.014697,0.01064,248.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.5,-5.69,-100.23,6.03,0.0,0.0,0.0,0.0
2025178.0,2025179.0,0.000205,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.94,-3.39,22.94,3.4,0.0,0.0,0.0,0.0
2025179.0,2025208.0,0.005361,0.040853,0.04053,222.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.28,-5.81,-45.18,2.44,0.0,0.0,0.0,0.0
2025180.0,2025181.0,0.004729,0.017704,0.0377,228.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.46,1.79,60.63,-5.08,0.0,0.0,0.0,0.0
2025180.0,2025192.0,0.002128,0.00843,0.00674,193.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.68,1.48,14.68,-2.16,0.0,0.0,0.0,0.0
2025180.0,2025216.0,0.003839,0.025195,0.03111,222.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.27,-9.88,-48.18,7.24,0.0,0.0,0.0,0.0
2026196.0,2025181.0,0.001952,0.009843,0.00305,241.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.64,2.39,-87.5,-1.99,0.0,0.0,0.0,0.0
2025182.0,2025183.0,0.000216,0.001188,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.94,21.12,-48.93,-21.09,0.0,0.0,0.0,0.0
2025185.0,2025184.0,0.000408,0.024777,0.0,503.8,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-225.71,-27.65,225.92,40.21,0.0,0.0,0.0,0.0
2025184.0,2025186.0,0.000213,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.94,20.0,-48.93,-19.98,0.0,0.0,0.0,0.0
2025196.0,2025184.0,0.000603,0.007381,0.12902,1189.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-189.73,-43.79,189.95,33.11,0.0,0.0,0.0,0.0
2025199.0,2025184.0,0.00049,0.006004,0.11249,1188.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-200.46,-8.33,200.65,-1.02,0.0,0.0,0.0,0.0
2025184.0,2025902.0,0.001457,0.017206,0.75155,1271.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-294.16,-39.79,295.37,-24.36,0.0,0.0,0.0,0.0
2025184.0,2026195.0,0.000619,0.00723,0.20679,1309.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-371.29,-52.52,372.12,40.64,0.0,0.0,0.0,0.0
2025185.0,2025193.0,0.001708,0.008811,0.0055,250.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.18,9.29,-108.99,-8.85,0.0,0.0,0.0,0.0
2025205.0,2025185.0,0.000793,0.004709,0.00352,243.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.61,-11.68,90.67,11.68,0.0,0.0,0.0,0.0
2025187.0,2025300.0,0.003698,0.018715,0.05852,238.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.09,-17.67,-76.87,12.75,0.0,0.0,0.0,0.0
2025189.0,2025188.0,0.00152,0.0096,0.0058,261.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-124.39,-20.54,124.62,21.4,0.0,0.0,0.0,0.0
2025202.0,2025188.0,0.001021,0.006915,0.00568,245.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.2,-20.22,97.3,20.28,0.0,0.0,0.0,0.0
2025202.0,2025189.0,0.001665,0.010673,0.00365,222.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.95,6.47,-48.91,-6.6,0.0,0.0,0.0,0.0
2025189.0,2025210.0,0.003779,0.015924,0.00539,237.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.04,-18.08,-76.81,18.47,0.0,0.0,0.0,0.0
2025189.0,2025212.0,0.003028,0.015422,0.00467,212.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.94,28.43,-36.87,-28.59,0.0,0.0,0.0,0.0
2025221.0,2025189.0,0.001975,0.011319,0.01833,195.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.26,-7.25,15.27,5.37,0.0,0.0,0.0,0.0
2025190.0,2025191.0,0.000261,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.28,-10.91,36.29,10.93,0.0,0.0,0.0,0.0
2025203.0,2025191.0,0.000953,0.006627,0.00353,189.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.61,14.68,-10.61,-15.03,0.0,0.0,0.0,0.0
2025191.0,2025235.0,0.000893,0.004285,0.00883,204.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.68,4.1,25.68,-4.99,0.0,0.0,0.0,0.0
2026196.0,2025192.0,0.006074,0.041683,0.01731,219.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.14,2.71,-44.03,-3.73,0.0,0.0,0.0,0.0
2025193.0,2025252.0,0.001804,0.013827,0.0093,239.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.64,-1.61,-79.53,1.49,0.0,0.0,0.0,0.0
2025195.0,2025194.0,0.000471,0.02592,0.0,543.13,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-282.98,-224.21,283.67,261.96,0.0,0.0,0.0,0.0
2025194.0,2025196.0,0.000285,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-283.67,-261.96,284.08,263.47,0.0,0.0,0.0,0.0
2025195.0,2025220.0,0.002029,0.013932,0.00665,243.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.86,41.82,-90.67,-41.24,0.0,0.0,0.0,0.0
2025222.0,2025195.0,0.000575,0.004246,0.00292,244.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.38,-53.48,93.44,53.62,0.0,0.0,0.0,0.0
2025195.0,2025253.0,0.001328,0.006814,0.0015,225.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.48,120.62,-53.26,-119.68,0.0,0.0,0.0,0.0
2025196.0,2025483.0,0.000504,0.006492,0.2182,1250.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,269.32,-40.64,-268.96,22.76,0.0,0.0,0.0,0.0
2025196.0,2026195.0,0.001157,0.012223,0.43157,1288.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-333.81,-62.9,335.08,31.41,0.0,0.0,0.0,0.0
2025198.0,2025197.0,0.000594,0.02739,0.0,485.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-200.13,2.74,200.36,7.9,0.0,0.0,0.0,0.0
2025197.0,2025199.0,0.000248,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-200.36,-7.9,200.46,8.33,0.0,0.0,0.0,0.0
2025215.0,2025198.0,0.001705,0.009425,0.04157,232.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.74,35.8,63.83,-39.6,0.0,0.0,0.0,0.0
2025200.0,2025201.0,0.000255,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.55,5.72,-35.55,-5.71,0.0,0.0,0.0,0.0
2025223.0,2025200.0,0.001542,0.008768,0.01319,246.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.37,-90.57,-93.12,90.6,0.0,0.0,0.0,0.0
2025200.0,2025243.0,0.002817,0.018614,0.03123,231.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.48,14.31,-56.39,-16.98,0.0,0.0,0.0,0.0
2025253.0,2025200.0,0.001073,0.004567,0.00437,191.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.97,110.69,1.09,-110.63,0.0,0.0,0.0,0.0
2025203.0,2025204.0,0.000286,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.9,8.02,-32.9,-8.01,0.0,0.0,0.0,0.0
2025217.0,2025203.0,0.003321,0.013921,0.002,244.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.28,9.26,97.58,-8.19,0.0,0.0,0.0,0.0
2026207.0,2025203.0,0.000984,0.006897,0.00585,267.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,141.29,15.23,-141.1,-14.51,0.0,0.0,0.0,0.0
2025205.0,2025216.0,0.003372,0.017118,0.01976,227.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.71,5.5,-57.6,-7.0,0.0,0.0,0.0,0.0
2025206.0,2025207.0,0.000282,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.17,4.9,-24.17,-4.9,0.0,0.0,0.0,0.0
2025206.0,2025219.0,0.002098,0.008461,0.00539,203.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.94,-41.22,26.99,40.85,0.0,0.0,0.0,0.0
2025206.0,2025244.0,0.001301,0.008529,0.01153,158.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.77,36.32,-2.75,-37.42,0.0,0.0,0.0,0.0
2025208.0,2025300.0,0.001949,0.011544,0.00449,204.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.91,-12.05,-21.9,11.66,0.0,0.0,0.0,0.0
2025209.0,2025210.0,0.000203,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.27,-0.35,23.27,0.36,0.0,0.0,0.0,0.0
2025209.0,2025211.0,0.000292,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.27,0.35,-23.27,-0.35,0.0,0.0,0.0,0.0
2025210.0,2025232.0,0.004273,0.01904,0.00318,225.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.54,-18.83,-53.41,19.09,0.0,0.0,0.0,0.0
2025212.0,2025213.0,0.000216,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.56,7.03,-40.55,-7.01,0.0,0.0,0.0,0.0
2025214.0,2025215.0,0.00024,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.42,-4.43,45.42,4.45,0.0,0.0,0.0,0.0
2025215.0,2025216.0,0.001509,0.007669,0.00656,236.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.36,9.01,75.44,-9.27,0.0,0.0,0.0,0.0
2025215.0,2025223.0,0.001897,0.009449,0.00688,246.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.68,-49.26,-93.48,49.57,0.0,0.0,0.0,0.0
2025217.0,2025218.0,0.000222,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.34,10.17,-30.34,-10.16,0.0,0.0,0.0,0.0
2025217.0,2025223.0,0.002456,0.015946,0.04337,232.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.94,-19.42,-66.82,15.64,0.0,0.0,0.0,0.0
2025222.0,2025219.0,0.002542,0.013026,0.00618,222.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.0,43.49,-51.89,-43.59,0.0,0.0,0.0,0.0
2025220.0,2025230.0,0.001605,0.006862,0.00166,229.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.16,31.64,-64.08,-31.49,0.0,0.0,0.0,0.0
2025224.0,2025225.0,0.00023,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.94,15.97,-66.93,-15.92,0.0,0.0,0.0,0.0
2025224.0,2025226.0,0.00023,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.46,2.85,-11.46,-2.84,0.0,0.0,0.0,0.0
2025224.0,2025227.0,0.000298,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.4,25.59,78.42,-25.53,0.0,0.0,0.0,0.0
2025230.0,2025227.0,0.001526,0.009034,0.00203,198.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.03,18.92,-18.02,-19.07,0.0,0.0,0.0,0.0
2025231.0,2025227.0,0.003149,0.013946,0.00394,228.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.57,-44.27,-60.4,44.6,0.0,0.0,0.0,0.0
2025228.0,2025229.0,0.000238,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.08,17.89,-57.07,-17.85,0.0,0.0,0.0,0.0
2025275.0,2025228.0,0.002164,0.012583,0.00413,243.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.56,-7.07,-89.39,7.59,0.0,0.0,0.0,0.0
2025228.0,2025291.0,0.001043,0.006667,0.04257,212.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.32,-25.48,-32.3,21.08,0.0,0.0,0.0,0.0
2025231.0,2025322.0,0.001674,0.011649,0.00579,241.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.78,42.42,84.92,-42.02,0.0,0.0,0.0,0.0
2025244.0,2025232.0,0.001537,0.008806,0.00251,209.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.18,25.9,29.2,-26.03,0.0,0.0,0.0,0.0
2025233.0,2025234.0,0.000222,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.57,-8.37,46.58,8.39,0.0,0.0,0.0,0.0
2025234.0,2025306.0,0.000978,0.006719,0.00283,235.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.5,20.08,-70.44,-20.02,0.0,0.0,0.0,0.0
2025234.0,2025333.0,0.002577,0.011934,0.00305,255.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.07,-28.47,117.43,29.83,0.0,0.0,0.0,0.0
2025235.0,2025236.0,0.000207,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.43,21.02,-72.42,-20.96,0.0,0.0,0.0,0.0
2025237.0,2025235.0,0.001065,0.006716,0.00336,245.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.22,16.31,-98.12,-16.02,0.0,0.0,0.0,0.0
2026221.0,2025237.0,0.004088,0.024946,0.02614,262.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,128.89,22.51,-128.23,-21.25,0.0,0.0,0.0,0.0
