fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2025250.0,2025238.0,0.00222,0.01537,0.00502,269.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.66,9.86,144.11,-7.27,0.0,0.0,0.0,0.0
2025238.0,2025271.0,0.00208,0.014899,0.0185,209.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.06,0.84,-28.04,-2.63,0.0,0.0,0.0,0.0
2025238.0,2025944.0,0.0066,0.039436,0.03404,275.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.09,0.69,101.75,-0.3,0.0,0.0,0.0,0.0
2025238.0,2025944.0,0.0066,0.039436,0.03404,275.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.09,0.69,101.75,-0.3,0.0,0.0,0.0,0.0
2025239.0,2025240.0,0.000225,0.001135,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.08,-1.64,32.09,1.65,0.0,0.0,0.0,0.0
2025240.0,2025967.0,0.005336,0.031634,0.05036,211.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.73,0.76,43.82,-5.55,0.0,0.0,0.0,0.0
2025241.0,2026046.0,0.003336,0.021507,0.02623,218.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.24,-4.82,46.31,2.45,0.0,0.0,0.0,0.0
2025242.0,2025303.0,0.00066,0.003556,0.01687,250.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.53,-49.12,96.6,47.74,0.0,0.0,0.0,0.0
2025242.0,2025365.0,0.001327,0.00783,0.00215,221.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.38,37.94,-52.33,-37.85,0.0,0.0,0.0,0.0
2025325.0,2025243.0,0.000538,0.00328,0.00475,211.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.45,-11.08,24.45,10.6,0.0,0.0,0.0,0.0
2025244.0,2025245.0,0.000217,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.94,11.53,-31.93,-11.52,0.0,0.0,0.0,0.0
2025246.0,2025299.0,0.001683,0.005345,0.00125,212.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.51,21.06,33.54,-21.11,0.0,0.0,0.0,0.0
2025246.0,2025322.0,0.000915,0.00524,0.00413,264.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,135.81,-32.18,-135.63,32.73,0.0,0.0,0.0,0.0
2025333.0,2025246.0,0.001666,0.007301,0.0068,266.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,149.05,0.18,-148.7,0.66,0.0,0.0,0.0,0.0
2025247.0,2025248.0,0.000291,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.41,3.15,-46.4,-3.13,0.0,0.0,0.0,0.0
2025247.0,2025333.0,0.001163,0.006502,0.00496,232.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.0,-8.98,-68.94,8.76,0.0,0.0,0.0,0.0
2025247.0,2026105.0,0.002471,0.017183,0.03463,254.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.4,5.82,115.72,-7.26,0.0,0.0,0.0,0.0
2025249.0,2025250.0,0.00323,0.017533,0.0176,253.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.86,21.37,112.27,-20.95,0.0,0.0,0.0,0.0
2025249.0,2025306.0,0.001337,0.007669,0.00927,239.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.46,-33.27,-80.37,32.88,0.0,0.0,0.0,0.0
2025250.0,2025251.0,0.000231,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.4,11.09,-31.39,-11.07,0.0,0.0,0.0,0.0
2025252.0,2025299.0,0.002911,0.01683,0.01125,206.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.31,-10.09,-25.29,9.04,0.0,0.0,0.0,0.0
2025254.0,2025330.0,0.002005,0.012622,0.01433,237.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.44,-8.4,80.57,7.69,0.0,0.0,0.0,0.0
2025254.0,2025337.0,0.001361,0.007686,0.00469,216.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.99,3.22,-41.97,-3.58,0.0,0.0,0.0,0.0
2025255.0,2025293.0,0.000604,0.004351,0.00432,222.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.48,-2.26,-45.47,1.9,0.0,0.0,0.0,0.0
2025255.0,2025369.0,0.001084,0.006536,0.01152,245.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.95,-13.29,94.04,12.65,0.0,0.0,0.0,0.0
2025256.0,2025257.0,0.000244,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.51,5.57,-25.51,-5.56,0.0,0.0,0.0,0.0
2025256.0,2025363.0,0.001628,0.00904,0.0102,246.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.79,-18.16,-92.66,17.86,0.0,0.0,0.0,0.0
2026033.0,2025256.0,0.00132,0.007387,0.00315,233.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.15,-12.73,-67.09,12.73,0.0,0.0,0.0,0.0
2026214.0,2025256.0,0.000923,0.006856,0.00351,231.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.08,3.5,-61.05,-3.62,0.0,0.0,0.0,0.0
2025258.0,2025259.0,0.000275,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.51,4.11,-25.51,-4.1,0.0,0.0,0.0,0.0
2025258.0,2025300.0,0.003667,0.01924,0.00558,209.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.65,-1.52,23.67,1.05,0.0,0.0,0.0,0.0
2025260.0,2025290.0,0.003326,0.020712,0.02193,243.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.78,-11.57,90.04,10.87,0.0,0.0,0.0,0.0
2025260.0,2025330.0,0.000971,0.004691,0.0048,221.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.51,2.24,-47.48,-2.64,0.0,0.0,0.0,0.0
2025261.0,2025264.0,0.000984,0.023601,0.0,102.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025261.0,2025265.0,0.000254,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.34,2.21,-44.33,-2.19,0.0,0.0,0.0,0.0
2025261.0,2025267.0,0.001291,0.008157,0.01037,214.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.76,-52.06,43.82,51.32,0.0,0.0,0.0,0.0
2025331.0,2025261.0,0.001077,0.006374,0.00479,179.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.6,-50.2,-0.57,49.85,0.0,0.0,0.0,0.0
2025262.0,2025264.0,0.011521,0.2764,0.0,51.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025263.0,2025264.0,0.011521,0.2764,0.0,51.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025267.0,2025266.0,0.000339,0.019275,0.0,568.01,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-339.28,-165.34,339.77,193.62,0.0,0.0,0.0,0.0
2025266.0,2025268.0,0.000202,0.001025,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.72,20.67,-75.71,-20.61,0.0,0.0,0.0,0.0
2025266.0,2025334.0,0.000637,0.007815,0.19485,1239.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-259.46,-34.22,259.87,18.93,0.0,0.0,0.0,0.0
2025266.0,2025475.0,0.000591,0.006836,0.20808,1207.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,201.29,58.91,-201.03,-77.5,0.0,0.0,0.0,0.0
2025266.0,2026126.0,0.00054,0.005684,0.14269,1302.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-357.33,-238.99,358.27,233.78,0.0,0.0,0.0,0.0
2025326.0,2025267.0,0.000368,0.002032,0.00085,238.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.29,-65.56,88.33,65.71,0.0,0.0,0.0,0.0
2025267.0,2025381.0,0.001807,0.011452,0.00393,216.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.49,21.62,-40.45,-21.81,0.0,0.0,0.0,0.0
2025414.0,2025267.0,0.00201,0.011152,0.00767,244.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.62,-4.24,87.76,4.24,0.0,0.0,0.0,0.0
2025267.0,2025423.0,0.001013,0.006741,0.02627,243.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.88,22.44,-78.81,-24.78,0.0,0.0,0.0,0.0
2025269.0,2026206.0,0.003857,0.027312,0.03244,248.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.06,-7.97,94.39,6.89,0.0,0.0,0.0,0.0
2025270.0,2025271.0,0.000214,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.13,-2.69,29.13,2.7,0.0,0.0,0.0,0.0
2025271.0,2025349.0,0.003096,0.0136,0.00695,163.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.08,-0.08,1.08,-0.64,0.0,0.0,0.0,0.0
2025272.0,2025273.0,0.000238,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.13,7.26,-29.13,-7.25,0.0,0.0,0.0,0.0
2025272.0,2025274.0,0.000291,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.13,-7.26,29.13,7.27,0.0,0.0,0.0,0.0
2025274.0,2025299.0,0.005577,0.03405,0.03357,233.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.77,-9.91,-68.51,7.99,0.0,0.0,0.0,0.0
2025274.0,2026196.0,0.002751,0.019618,0.0526,246.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.9,2.64,98.15,-6.32,0.0,0.0,0.0,0.0
2025275.0,2025276.0,0.000255,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.81,16.96,-76.8,-16.9,0.0,0.0,0.0,0.0
2025275.0,2026060.0,0.001109,0.007268,0.01658,273.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.19,-4.95,83.26,3.67,0.0,0.0,0.0,0.0
2025275.0,2026060.0,0.001109,0.007268,0.01658,273.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.19,-4.95,83.26,3.67,0.0,0.0,0.0,0.0
2025277.0,2025278.0,0.000231,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.04,7.39,-46.03,-7.36,0.0,0.0,0.0,0.0
2025277.0,2025279.0,0.000258,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.04,-7.39,46.04,7.41,0.0,0.0,0.0,0.0
2025277.0,2025280.0,0.000291,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025288.0,2025279.0,0.000129,0.000667,0.00281,298.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,162.41,-6.03,-162.38,5.9,0.0,0.0,0.0,0.0
2025279.0,2025362.0,0.000896,0.00572,0.00131,258.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,116.34,-13.31,-116.22,13.92,0.0,0.0,0.0,0.0
2025281.0,2025282.0,0.000298,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.94,5.04,-37.93,-5.02,0.0,0.0,0.0,0.0
2025281.0,2025283.0,0.000275,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.94,-5.04,37.94,5.05,0.0,0.0,0.0,0.0
2025283.0,2025380.0,0.000956,0.00632,0.00342,225.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.35,34.16,61.39,-34.22,0.0,0.0,0.0,0.0
2025283.0,2025383.0,0.002566,0.010827,0.01308,202.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.61,-4.14,-23.59,2.84,0.0,0.0,0.0,0.0
2025446.0,2025283.0,0.001288,0.008985,0.00732,174.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.21,34.41,-0.2,-35.07,0.0,0.0,0.0,0.0
2025284.0,2025285.0,0.000204,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.7,-16.58,88.72,16.67,0.0,0.0,0.0,0.0
2025284.0,2025286.0,0.000206,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025285.0,2025348.0,0.003451,0.020852,0.02034,226.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.68,-2.58,55.78,1.04,0.0,0.0,0.0,0.0
2025285.0,2026060.0,0.001453,0.008281,0.00523,210.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.04,-14.08,33.06,13.63,0.0,0.0,0.0,0.0
2025288.0,2025287.0,0.000498,0.032225,0.0,495.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-221.65,-3.65,221.88,18.7,0.0,0.0,0.0,0.0
2025287.0,2025289.0,0.000221,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.57,32.61,-113.54,-32.45,0.0,0.0,0.0,0.0
2025287.0,2025489.0,0.000351,0.003781,0.05059,1220.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,259.67,217.48,-259.29,-218.67,0.0,0.0,0.0,0.0
2026059.0,2025287.0,0.0004,0.003779,0.06172,1174.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,165.22,-69.92,-165.1,64.52,0.0,0.0,0.0,0.0
2025287.0,2026104.0,0.000633,0.007446,0.32805,1217.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-230.63,60.23,230.98,-90.75,0.0,0.0,0.0,0.0
2026126.0,2025287.0,0.000135,0.001483,0.05293,1294.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,369.54,358.33,-369.21,-360.29,0.0,0.0,0.0,0.0
2025287.0,2026237.0,0.000247,0.002874,0.07259,1181.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,169.81,-33.23,-169.74,26.33,0.0,0.0,0.0,0.0
2025288.0,2025330.0,0.000643,0.004783,0.01257,226.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.24,9.68,-59.21,-10.83,0.0,0.0,0.0,0.0
2025308.0,2025290.0,0.002709,0.017574,0.0083,232.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.54,-6.73,68.67,6.63,0.0,0.0,0.0,0.0
2025290.0,2025310.0,0.000759,0.004736,0.00355,287.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.59,-18.44,105.68,18.57,0.0,0.0,0.0,0.0
2025290.0,2025310.0,0.000759,0.004736,0.00355,287.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.59,-18.44,105.68,18.57,0.0,0.0,0.0,0.0
2025290.0,2025310.0,0.000759,0.004736,0.00355,287.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.59,-18.44,105.68,18.57,0.0,0.0,0.0,0.0
2025290.0,2025360.0,0.000772,0.003562,0.00194,261.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,127.31,32.8,-127.19,-32.42,0.0,0.0,0.0,0.0
2025291.0,2025292.0,0.000278,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.71,15.26,-42.71,-15.24,0.0,0.0,0.0,0.0
2025356.0,2025291.0,0.001273,0.007824,0.00524,181.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.43,35.88,-10.41,-36.34,0.0,0.0,0.0,0.0
2025293.0,2025294.0,0.000292,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.31,24.32,-71.3,-24.26,0.0,0.0,0.0,0.0
2025365.0,2025293.0,0.000718,0.004542,0.00263,203.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.85,26.0,-25.84,-26.22,0.0,0.0,0.0,0.0
2025295.0,2025296.0,0.000226,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.89,7.09,-27.89,-7.08,0.0,0.0,0.0,0.0
2025295.0,2025297.0,0.000297,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.89,-7.09,27.9,7.1,0.0,0.0,0.0,0.0
2025297.0,2025381.0,0.001171,0.00637,0.01038,177.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.27,-19.34,7.28,18.28,0.0,0.0,0.0,0.0
2026027.0,2025297.0,0.00101,0.00535,0.0059,202.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.63,-12.83,-20.63,12.24,0.0,0.0,0.0,0.0
2025298.0,2025306.0,0.003645,0.015385,0.01517,232.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.26,38.9,63.45,-39.64,0.0,0.0,0.0,0.0
2025298.0,2025331.0,0.00116,0.006834,0.01397,212.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.9,-45.67,-27.87,44.41,0.0,0.0,0.0,0.0
2025300.0,2025301.0,0.000251,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.76,18.16,-49.75,-18.13,0.0,0.0,0.0,0.0
2025300.0,2025329.0,0.002508,0.016356,0.00774,195.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.24,-47.83,-13.18,47.41,0.0,0.0,0.0,0.0
2025303.0,2025302.0,0.000336,0.025091,0.0,533.21,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-262.31,-114.03,262.59,134.97,0.0,0.0,0.0,0.0
2025302.0,2026213.0,7.9e-05,0.000889,0.04975,1232.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-262.59,-134.97,262.65,130.51,0.0,0.0,0.0,0.0
2025303.0,2025376.0,0.00053,0.002935,0.00153,230.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.07,16.52,-53.06,-16.59,0.0,0.0,0.0,0.0
2025304.0,2025305.0,0.00029,0.001009,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.86,1.29,-22.86,-1.29,0.0,0.0,0.0,0.0
2025304.0,2025402.0,0.002115,0.01205,0.00403,229.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.03,-14.57,63.12,14.63,0.0,0.0,0.0,0.0
2025304.0,2025520.0,0.00112,0.006624,0.00428,216.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.17,13.28,-40.15,-13.62,0.0,0.0,0.0,0.0
2025306.0,2025307.0,0.000291,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.23,19.75,-62.21,-19.71,0.0,0.0,0.0,0.0
2025308.0,2025341.0,0.002226,0.012321,0.00456,208.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.0,2.1,-28.98,-2.48,0.0,0.0,0.0,0.0
2026060.0,2025308.0,0.001363,0.00813,0.00242,203.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.68,24.3,-22.67,-24.47,0.0,0.0,0.0,0.0
2025310.0,2025309.0,0.000299,0.019785,0.0,632.16,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-256.66,-37.36,256.85,50.32,0.0,0.0,0.0,0.0
2025310.0,2025309.0,0.000299,0.019785,0.0,632.16,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-256.66,-37.36,256.85,50.32,0.0,0.0,0.0,0.0
2025310.0,2025309.0,0.000299,0.019785,0.0,632.16,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-256.66,-37.36,256.85,50.32,0.0,0.0,0.0,0.0
2025309.0,2025334.0,0.000203,0.002925,0.1656,1127.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.23,-74.39,122.27,57.58,0.0,0.0,0.0,0.0
2025309.0,2025990.0,0.001286,0.012105,0.43315,1320.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-380.42,-26.45,382.2,-2.34,0.0,0.0,0.0,0.0
2025309.0,2026104.0,0.000482,0.0056,0.13106,1234.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-267.91,-50.13,268.25,40.33,0.0,0.0,0.0,0.0
2025310.0,2025348.0,0.001271,0.006863,0.00318,244.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.17,8.49,-92.07,-8.28,0.0,0.0,0.0,0.0
2025310.0,2025404.0,0.003201,0.016232,0.0215,281.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.52,10.72,-99.22,-11.46,0.0,0.0,0.0,0.0
2025310.0,2025404.0,0.003201,0.016232,0.0215,281.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.52,10.72,-99.22,-11.46,0.0,0.0,0.0,0.0
2025310.0,2025404.0,0.003201,0.016232,0.0215,281.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.52,10.72,-99.22,-11.46,0.0,0.0,0.0,0.0
2025311.0,2025312.0,0.000271,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.61,-14.35,35.62,14.36,0.0,0.0,0.0,0.0
2025312.0,2025353.0,0.004465,0.024057,0.05293,294.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-126.94,1.82,127.63,-3.66,0.0,0.0,0.0,0.0
2025312.0,2025353.0,0.004465,0.024057,0.05293,294.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-126.94,1.82,127.63,-3.66,0.0,0.0,0.0,0.0
2025312.0,2025353.0,0.004465,0.024057,0.05293,294.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-126.94,1.82,127.63,-3.66,0.0,0.0,0.0,0.0
2025515.0,2025312.0,0.003112,0.017862,0.00546,292.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.7,6.48,108.05,-5.05,0.0,0.0,0.0,0.0
2025515.0,2025312.0,0.003112,0.017862,0.00546,292.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.7,6.48,108.05,-5.05,0.0,0.0,0.0,0.0
2025515.0,2025312.0,0.003112,0.017862,0.00546,292.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.7,6.48,108.05,-5.05,0.0,0.0,0.0,0.0
2025312.0,2025712.0,0.011403,0.052676,0.07744,260.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,117.9,-5.67,-116.38,4.67,0.0,0.0,0.0,0.0
2025312.0,2026123.0,0.01102,0.063936,0.09415,247.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.83,0.97,97.82,-5.13,0.0,0.0,0.0,0.0
2025313.0,2025363.0,0.002855,0.014731,0.0157,216.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.95,13.38,-50.87,-14.64,0.0,0.0,0.0,0.0
2025470.0,2025313.0,0.002238,0.012609,0.00862,216.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.05,-16.68,31.08,15.92,0.0,0.0,0.0,0.0
2025313.0,2026016.0,0.000233,0.001631,0.00099,254.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.56,-33.69,117.59,33.82,0.0,0.0,0.0,0.0
2025314.0,2025315.0,0.000223,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.53,9.97,-35.53,-9.96,0.0,0.0,0.0,0.0
2025314.0,2025316.0,0.000236,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.53,-9.97,35.54,9.98,0.0,0.0,0.0,0.0
2025316.0,2025319.0,0.00045,0.002756,0.02145,238.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.92,-30.43,65.95,28.32,0.0,0.0,0.0,0.0
2025346.0,2025316.0,0.000261,0.001694,0.00266,220.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.38,-20.71,30.39,20.45,0.0,0.0,0.0,0.0
2025317.0,2025318.0,0.000221,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.14,6.15,-39.13,-6.13,0.0,0.0,0.0,0.0
2025317.0,2025319.0,0.000223,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.14,-6.15,39.14,6.16,0.0,0.0,0.0,0.0
2025317.0,2025320.0,0.00029,0.001037,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025319.0,2025482.0,0.000704,0.003723,0.00134,276.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.39,-21.29,72.43,21.35,0.0,0.0,0.0,0.0
2025319.0,2025482.0,0.000704,0.003723,0.00134,276.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.39,-21.29,72.43,21.35,0.0,0.0,0.0,0.0
2025319.0,2025482.0,0.000704,0.003723,0.00134,276.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.39,-21.29,72.43,21.35,0.0,0.0,0.0,0.0
2025319.0,2025500.0,0.000495,0.003943,0.02627,256.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,112.09,29.39,-112.03,-31.63,0.0,0.0,0.0,0.0
2025321.0,2025447.0,0.002001,0.011622,0.01309,220.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.27,-16.41,-40.24,15.26,0.0,0.0,0.0,0.0
2025321.0,2025459.0,0.001015,0.006775,0.00326,237.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.89,12.29,71.95,-12.29,0.0,0.0,0.0,0.0
2025322.0,2025323.0,0.000266,0.001178,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.72,9.29,-50.71,-9.26,0.0,0.0,0.0,0.0
2025324.0,2025325.0,0.000257,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.13,-11.85,25.14,11.86,0.0,0.0,0.0,0.0
2025325.0,2025329.0,0.001477,0.009094,0.0095,181.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.36,-9.92,14.37,8.95,0.0,0.0,0.0,0.0
2025337.0,2025325.0,0.001076,0.008181,0.00196,197.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.67,-9.32,13.68,9.14,0.0,0.0,0.0,0.0
2025329.0,2025326.0,0.001361,0.006084,0.00254,208.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.07,-49.71,36.12,49.66,0.0,0.0,0.0,0.0
2025346.0,2025327.0,0.000955,0.004309,0.00801,227.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.96,7.72,-63.93,-8.38,0.0,0.0,0.0,0.0
2025327.0,2025383.0,0.000768,0.003518,0.00104,213.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.38,0.09,-36.37,-0.15,0.0,0.0,0.0,0.0
2025327.0,2025417.0,0.001169,0.007743,0.02117,207.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.62,-10.1,24.63,7.93,0.0,0.0,0.0,0.0
2025328.0,2025351.0,0.003276,0.022715,0.00564,197.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.46,-18.2,2.47,17.68,0.0,0.0,0.0,0.0
2025375.0,2025328.0,0.000766,0.005235,0.00289,176.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.03,-15.47,-4.03,15.18,0.0,0.0,0.0,0.0
2025328.0,2025435.0,0.001052,0.006503,0.00658,203.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.62,-6.12,28.63,5.49,0.0,0.0,0.0,0.0
2026027.0,2025329.0,0.000381,0.002059,0.00153,179.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.3,11.24,6.3,-11.39,0.0,0.0,0.0,0.0
2025333.0,2025332.0,0.000618,0.027741,0.0,478.46,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-197.54,-38.77,197.79,49.79,0.0,0.0,0.0,0.0
2025332.0,2025334.0,0.000214,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-271.56,-64.38,271.71,65.22,0.0,0.0,0.0,0.0
2025332.0,2025335.0,0.000231,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.77,14.58,-73.76,-14.53,0.0,0.0,0.0,0.0
2025332.0,2025336.0,0.000291,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026059.0,2025334.0,0.000236,0.002593,0.08556,992.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.93,145.3,-23.88,-153.75,0.0,0.0,0.0,0.0
2025334.0,2026083.0,0.00132,0.012761,0.56908,1250.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-275.23,-3.92,276.19,-46.58,0.0,0.0,0.0,0.0
2025334.0,2026195.0,0.000859,0.011688,0.30194,1306.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-354.75,15.94,355.78,-33.51,0.0,0.0,0.0,0.0
2025338.0,2025364.0,0.003839,0.018051,0.00802,206.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.3,3.13,-26.27,-3.86,0.0,0.0,0.0,0.0
2026016.0,2025338.0,0.000912,0.006248,0.00298,228.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.09,8.53,-58.06,-8.64,0.0,0.0,0.0,0.0
2025339.0,2025340.0,0.00027,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.92,10.83,-72.91,-10.77,0.0,0.0,0.0,0.0
2025368.0,2025339.0,0.001313,0.005044,0.00175,245.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.57,24.07,-107.42,-23.66,0.0,0.0,0.0,0.0
2025404.0,2025341.0,0.002883,0.017124,0.00411,205.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.07,-0.71,-26.05,0.39,0.0,0.0,0.0,0.0
2025342.0,2025343.0,0.000236,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.04,16.19,-55.04,-16.15,0.0,0.0,0.0,0.0
2025342.0,2025344.0,0.000251,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.04,-16.19,55.05,16.22,0.0,0.0,0.0,0.0
2025360.0,2025344.0,0.002357,0.012514,0.00408,239.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.15,27.57,-83.98,-27.07,0.0,0.0,0.0,0.0
2025517.0,2025344.0,0.004133,0.017911,0.01054,207.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.89,-11.78,28.93,10.84,0.0,0.0,0.0,0.0
2025518.0,2025345.0,0.002757,0.012752,0.00909,267.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,139.57,0.4,-139.05,1.07,0.0,0.0,0.0,0.0
2025345.0,2025664.0,0.008135,0.05161,0.05792,243.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.01,-10.56,-83.45,8.22,0.0,0.0,0.0,0.0
2025346.0,2025501.0,0.002193,0.00828,0.01946,240.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.01,-12.5,106.25,11.35,0.0,0.0,0.0,0.0
2025347.0,2025356.0,0.000956,0.00629,0.00264,218.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.52,45.72,-44.48,-45.76,0.0,0.0,0.0,0.0
2025412.0,2025347.0,0.001151,0.006676,0.00682,220.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.54,-75.77,41.62,75.52,0.0,0.0,0.0,0.0
2025347.0,2025490.0,0.001413,0.006944,0.00571,270.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-119.6,-129.14,120.01,130.53,0.0,0.0,0.0,0.0
2025349.0,2025514.0,0.004232,0.026871,0.04419,211.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.38,-5.76,37.44,1.57,0.0,0.0,0.0,0.0
2025350.0,2025351.0,0.000276,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.06,-12.85,36.07,12.87,0.0,0.0,0.0,0.0
2025351.0,2026016.0,0.001941,0.010896,0.0037,224.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.54,-30.55,38.59,30.41,0.0,0.0,0.0,0.0
2025410.0,2025352.0,0.001161,0.006882,0.00231,162.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.32,-15.43,0.32,15.2,0.0,0.0,0.0,0.0
2025352.0,2025454.0,0.000918,0.005465,0.00215,212.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.39,-25.6,36.4,25.48,0.0,0.0,0.0,0.0
2025353.0,2025354.0,0.000294,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.84,22.59,-63.83,-22.54,0.0,0.0,0.0,0.0
2025851.0,2025353.0,0.001684,0.008632,0.02188,237.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.91,2.11,-74.82,-3.97,0.0,0.0,0.0,0.0
2025353.0,2025900.0,0.004197,0.019232,0.04717,261.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-123.28,9.9,123.89,-12.09,0.0,0.0,0.0,0.0
2025353.0,2025935.0,0.000724,0.005681,0.0043,279.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.88,-5.84,82.93,5.76,0.0,0.0,0.0,0.0
2025353.0,2025935.0,0.000724,0.005681,0.0043,279.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.88,-5.84,82.93,5.76,0.0,0.0,0.0,0.0
2025353.0,2025935.0,0.000724,0.005681,0.0043,279.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.88,-5.84,82.93,5.76,0.0,0.0,0.0,0.0
2025355.0,2025397.0,0.00352,0.020166,0.01246,220.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.29,-0.29,44.35,-0.64,0.0,0.0,0.0,0.0
2025355.0,2026151.0,0.004357,0.027196,0.02206,199.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.54,-2.21,19.56,-0.01,0.0,0.0,0.0,0.0
2025356.0,2025361.0,0.002149,0.009565,0.0051,164.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.19,-2.45,3.19,1.91,0.0,0.0,0.0,0.0
2025357.0,2025486.0,0.001064,0.006171,0.00305,247.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.39,-20.5,69.44,20.49,0.0,0.0,0.0,0.0
2025358.0,2025359.0,0.000237,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.03,4.83,-43.03,-4.81,0.0,0.0,0.0,0.0
2025358.0,2025360.0,0.00029,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.03,-4.83,43.04,4.85,0.0,0.0,0.0,0.0
2025361.0,2025478.0,0.000944,0.006627,0.00473,234.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.04,-22.26,73.1,22.12,0.0,0.0,0.0,0.0
2025412.0,2025362.0,0.002083,0.008583,0.00388,210.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.39,58.48,29.47,-58.54,0.0,0.0,0.0,0.0
2025363.0,2025405.0,0.001054,0.005722,0.00706,239.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.78,-15.91,-88.7,15.61,0.0,0.0,0.0,0.0
2025364.0,2025376.0,0.002201,0.012308,0.05478,190.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.47,-7.49,-7.47,1.73,0.0,0.0,0.0,0.0
2026137.0,2025364.0,0.000357,0.001867,0.00191,218.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.9,-9.13,-54.89,8.99,0.0,0.0,0.0,0.0
2025366.0,2025367.0,0.000251,0.001066,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.48,7.4,-26.47,-7.4,0.0,0.0,0.0,0.0
2025366.0,2025368.0,0.000272,0.001196,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.48,-7.4,26.48,7.41,0.0,0.0,0.0,0.0
2025399.0,2025368.0,0.001132,0.006018,0.00385,213.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.4,-1.57,39.42,1.26,0.0,0.0,0.0,0.0
2025368.0,2026214.0,0.001272,0.009091,0.01475,300.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-173.47,-32.74,173.85,33.92,0.0,0.0,0.0,0.0
2025369.0,2025370.0,0.00022,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.84,3.14,-42.84,-3.12,0.0,0.0,0.0,0.0
2025369.0,2025371.0,0.000237,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.97,0.59,-0.97,-0.59,0.0,0.0,0.0,0.0
2025369.0,2026214.0,0.001497,0.008288,0.06067,266.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-137.85,-16.39,138.13,11.55,0.0,0.0,0.0,0.0
2025372.0,2025373.0,0.000211,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.84,9.6,-42.84,-9.59,0.0,0.0,0.0,0.0
2025400.0,2025372.0,0.001408,0.009033,0.00491,224.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.7,45.42,-53.64,-45.53,0.0,0.0,0.0,0.0
2025372.0,2025418.0,0.000613,0.003744,0.00303,215.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.52,-30.32,38.54,30.08,0.0,0.0,0.0,0.0
2025372.0,2025451.0,0.002264,0.011604,0.01782,238.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.26,-8.28,81.4,7.11,0.0,0.0,0.0,0.0
2025372.0,2025457.0,0.000554,0.002855,0.00114,263.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,130.58,74.53,-130.46,-74.05,0.0,0.0,0.0,0.0
2025374.0,2025470.0,0.000771,0.004298,0.00386,195.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.65,-6.93,-22.64,6.55,0.0,0.0,0.0,0.0
2025374.0,2025590.0,0.001161,0.005999,0.02536,236.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.06,13.07,95.16,-15.21,0.0,0.0,0.0,0.0
2025374.0,2026137.0,0.001374,0.007585,0.0026,202.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.47,-19.29,-32.45,19.12,0.0,0.0,0.0,0.0
2025375.0,2025530.0,0.001306,0.009225,0.00903,243.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.25,-12.72,100.38,12.68,0.0,0.0,0.0,0.0
2025377.0,2025378.0,0.000206,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.17,-16.42,58.18,16.46,0.0,0.0,0.0,0.0
2025377.0,2025379.0,0.000295,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.43,12.82,-31.43,-12.8,0.0,0.0,0.0,0.0
2025378.0,2025501.0,0.001004,0.006439,0.02994,234.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.75,-37.78,56.8,34.92,0.0,0.0,0.0,0.0
2025561.0,2025378.0,0.001326,0.00901,0.00703,195.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.43,-22.01,-1.42,21.32,0.0,0.0,0.0,0.0
2025380.0,2025449.0,0.000853,0.005427,0.00506,241.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.57,15.88,94.65,-15.92,0.0,0.0,0.0,0.0
2025438.0,2025382.0,0.001153,0.005755,0.00417,230.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.22,-7.44,-59.18,7.2,0.0,0.0,0.0,0.0
2025382.0,2025533.0,0.000757,0.005073,0.00438,181.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.27,-21.54,-3.27,21.1,0.0,0.0,0.0,0.0
2025383.0,2025431.0,0.001124,0.006022,0.00987,226.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.71,-8.33,-53.68,7.47,0.0,0.0,0.0,0.0
2025500.0,2025383.0,0.000804,0.003957,0.00184,225.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.69,15.56,-49.67,-15.65,0.0,0.0,0.0,0.0
2025384.0,2025385.0,0.000242,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.8,21.79,-94.78,-21.68,0.0,0.0,0.0,0.0
2025384.0,2025937.0,0.002151,0.013417,0.01212,232.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.92,25.02,54.99,-25.83,0.0,0.0,0.0,0.0
2025384.0,2026016.0,0.000417,0.003026,0.00074,205.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.88,-46.81,39.9,46.84,0.0,0.0,0.0,0.0
2025386.0,2025387.0,0.000242,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.01,11.68,-33.01,-11.67,0.0,0.0,0.0,0.0
2025386.0,2025407.0,0.002317,0.01373,0.00279,209.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.21,-21.18,-32.18,21.08,0.0,0.0,0.0,0.0
2025386.0,2026033.0,0.001588,0.009208,0.00479,230.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.22,9.5,65.29,-9.62,0.0,0.0,0.0,0.0
2025388.0,2025435.0,0.001116,0.00665,0.00498,221.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.57,7.65,-51.54,-8.0,0.0,0.0,0.0,0.0
2025388.0,2025528.0,0.000949,0.005665,0.0016,248.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.58,-20.84,108.69,21.33,0.0,0.0,0.0,0.0
2025389.0,2025390.0,0.000263,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.37,-17.23,53.37,17.26,0.0,0.0,0.0,0.0
2025389.0,2025391.0,0.000291,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.7,6.54,-27.7,-6.54,0.0,0.0,0.0,0.0
2025389.0,2025392.0,0.00021,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.66,10.68,-25.66,-10.68,0.0,0.0,0.0,0.0
2025389.0,2025393.0,0.000211,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025390.0,2025396.0,0.002205,0.014218,0.01042,243.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.98,72.38,-88.71,-71.75,0.0,0.0,0.0,0.0
2025390.0,2025406.0,0.002437,0.012532,0.00423,247.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.39,68.85,-101.05,-67.56,0.0,0.0,0.0,0.0
2025390.0,2025418.0,0.002505,0.012081,0.00688,238.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.12,42.54,-82.92,-42.3,0.0,0.0,0.0,0.0
2025490.0,2025390.0,0.000966,0.006562,0.00881,291.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.1,67.04,-108.95,-67.01,0.0,0.0,0.0,0.0
2025490.0,2025390.0,0.000966,0.006562,0.00881,291.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.1,67.04,-108.95,-67.01,0.0,0.0,0.0,0.0
2025490.0,2025390.0,0.000966,0.006562,0.00881,291.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.1,67.04,-108.95,-67.01,0.0,0.0,0.0,0.0
2025394.0,2025395.0,0.000296,0.001186,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.7,8.84,-27.7,-8.83,0.0,0.0,0.0,0.0
2025394.0,2025527.0,0.001646,0.008254,0.01213,262.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.47,-2.38,-123.23,2.32,0.0,0.0,0.0,0.0
2025394.0,2025574.0,0.001499,0.008997,0.00285,231.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.14,-6.6,63.2,6.65,0.0,0.0,0.0,0.0
2025394.0,2026238.0,0.002764,0.010199,0.00445,241.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.03,0.14,88.24,0.15,0.0,0.0,0.0,0.0
2025396.0,2025422.0,0.001669,0.009395,0.00471,196.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.24,18.37,-20.23,-18.8,0.0,0.0,0.0,0.0
2025396.0,2025446.0,0.001112,0.007044,0.00834,220.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.37,42.61,-39.34,-43.26,0.0,0.0,0.0,0.0
2025397.0,2025398.0,0.000282,0.001116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.04,13.26,-34.04,-13.25,0.0,0.0,0.0,0.0
2025397.0,2025935.0,0.002448,0.016494,0.00796,208.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.53,-10.03,29.55,9.34,0.0,0.0,0.0,0.0
2025397.0,2026236.0,0.002294,0.016041,0.00483,222.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.86,-2.59,48.91,2.45,0.0,0.0,0.0,0.0
2025399.0,2025459.0,0.001268,0.007983,0.00987,203.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.61,-14.37,18.62,13.39,0.0,0.0,0.0,0.0
2025400.0,2025490.0,0.001723,0.00946,0.00463,268.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-145.18,-69.46,145.59,71.24,0.0,0.0,0.0,0.0
2025402.0,2025401.0,0.000381,0.02264,0.0,536.89,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-271.45,-165.02,271.85,188.87,0.0,0.0,0.0,0.0
2025401.0,2025403.0,0.00028,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,104.84,29.92,-104.81,-29.79,0.0,0.0,0.0,0.0
2025463.0,2025401.0,0.000218,0.002537,0.02834,985.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.85,121.31,22.89,-123.89,0.0,0.0,0.0,0.0
2025401.0,2025919.0,0.000254,0.003126,0.08505,1312.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-399.57,-94.9,399.98,91.07,0.0,0.0,0.0,0.0
2025402.0,2025407.0,0.00134,0.005687,0.02151,254.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-125.74,54.77,125.98,-56.02,0.0,0.0,0.0,0.0
2025501.0,2025402.0,0.000554,0.003271,0.00153,292.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.29,-31.62,111.36,31.87,0.0,0.0,0.0,0.0
2025501.0,2025402.0,0.000554,0.003271,0.00153,292.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.29,-31.62,111.36,31.87,0.0,0.0,0.0,0.0
2025501.0,2025402.0,0.000554,0.003271,0.00153,292.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.29,-31.62,111.36,31.87,0.0,0.0,0.0,0.0
2025404.0,2025537.0,0.001727,0.01152,0.00486,231.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.78,-7.37,-63.71,7.3,0.0,0.0,0.0,0.0
2025404.0,2025550.0,0.00272,0.017441,0.01404,271.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.33,12.42,-75.18,-12.93,0.0,0.0,0.0,0.0
2025404.0,2025550.0,0.00272,0.017441,0.01404,271.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.33,12.42,-75.18,-12.93,0.0,0.0,0.0,0.0
2025405.0,2025584.0,0.001116,0.006974,0.01505,228.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.14,-19.28,-65.09,18.0,0.0,0.0,0.0,0.0
2025406.0,2025569.0,0.002105,0.012089,0.01188,229.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.93,31.97,-60.84,-32.68,0.0,0.0,0.0,0.0
2025407.0,2025408.0,0.000207,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.89,3.31,-28.89,-3.3,0.0,0.0,0.0,0.0
2025407.0,2025937.0,0.00154,0.010263,0.00414,255.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.7,31.63,122.94,-30.49,0.0,0.0,0.0,0.0
2025409.0,2025410.0,0.000258,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.89,-7.59,28.89,7.6,0.0,0.0,0.0,0.0
2025429.0,2025410.0,0.001047,0.007506,0.00302,228.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.97,-20.14,-62.93,20.14,0.0,0.0,0.0,0.0
2025410.0,2025431.0,0.003643,0.020678,0.00818,207.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.36,-12.32,-34.31,11.73,0.0,0.0,0.0,0.0
2025411.0,2025412.0,0.000263,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.92,-17.24,70.93,17.3,0.0,0.0,0.0,0.0
2025411.0,2025413.0,0.00025,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025414.0,2025415.0,0.000214,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.87,9.04,-51.87,-9.0,0.0,0.0,0.0,0.0
2025414.0,2025422.0,0.000923,0.00478,0.00201,216.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.74,-4.8,-35.73,4.65,0.0,0.0,0.0,0.0
2025443.0,2025416.0,0.001065,0.005252,0.00492,202.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.65,-43.21,18.67,42.8,0.0,0.0,0.0,0.0
2025416.0,2025444.0,0.000766,0.005123,0.00544,209.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.97,-101.73,34.06,101.71,0.0,0.0,0.0,0.0
2025416.0,2025537.0,0.001477,0.007646,0.00353,213.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.93,9.57,33.95,-9.85,0.0,0.0,0.0,0.0
2025538.0,2025416.0,0.001883,0.009314,0.00395,188.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.17,-43.63,15.2,43.41,0.0,0.0,0.0,0.0
2025417.0,2025482.0,0.001278,0.00849,0.00707,234.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.01,-22.85,69.07,22.54,0.0,0.0,0.0,0.0
2025419.0,2025420.0,0.000214,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.87,20.26,-38.86,-20.24,0.0,0.0,0.0,0.0
2025560.0,2025419.0,0.001033,0.006085,0.00145,223.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.91,16.59,-44.89,-16.61,0.0,0.0,0.0,0.0
2025419.0,2025566.0,0.000752,0.004981,0.00555,262.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-145.42,-21.58,145.58,22.03,0.0,0.0,0.0,0.0
2025419.0,2025578.0,0.002048,0.010452,0.01205,265.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,151.44,17.93,-150.99,-16.85,0.0,0.0,0.0,0.0
2025875.0,2025421.0,0.000808,0.003863,0.0015,220.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.04,15.07,-27.03,-15.19,0.0,0.0,0.0,0.0
2025421.0,2026081.0,0.001124,0.005412,0.00274,180.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.97,9.86,10.98,-10.13,0.0,0.0,0.0,0.0
2025423.0,2025424.0,0.000202,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.97,9.18,-55.96,-9.14,0.0,0.0,0.0,0.0
2025423.0,2025482.0,0.000561,0.00302,0.00083,211.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.84,15.6,-22.84,-15.67,0.0,0.0,0.0,0.0
2025426.0,2025425.0,0.000332,0.023444,0.0,558.65,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-308.77,5.42,309.08,15.92,0.0,0.0,0.0,0.0
2025425.0,2025427.0,0.000236,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-309.08,-15.92,309.29,16.84,0.0,0.0,0.0,0.0
2025425.0,2025428.0,0.000207,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025426.0,2025452.0,0.002326,0.010823,0.00345,231.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.73,-9.67,-64.63,9.76,0.0,0.0,0.0,0.0
2025426.0,2025453.0,0.001175,0.006177,0.01225,241.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.41,-11.04,-87.33,10.22,0.0,0.0,0.0,0.0
2025426.0,2025499.0,0.000397,0.002581,0.00432,209.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.43,-32.13,-32.42,31.73,0.0,0.0,0.0,0.0
2025546.0,2025426.0,0.000801,0.004348,0.00167,218.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.85,-36.33,46.88,36.3,0.0,0.0,0.0,0.0
2025427.0,2025674.0,0.000396,0.005383,0.13732,1217.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,211.02,23.89,-210.85,-36.0,0.0,0.0,0.0,0.0
2025999.0,2025427.0,0.00023,0.002854,0.09287,1184.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-190.45,-185.98,190.61,178.13,0.0,0.0,0.0,0.0
2025427.0,2026126.0,0.000547,0.005213,0.10553,1352.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-419.5,-137.11,420.5,135.44,0.0,0.0,0.0,0.0
2026237.0,2025427.0,0.000309,0.003912,0.0723,1265.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,291.68,77.47,-291.42,-81.74,0.0,0.0,0.0,0.0
2025429.0,2025430.0,0.000289,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.75,9.46,-43.75,-9.44,0.0,0.0,0.0,0.0
2025429.0,2025465.0,0.00159,0.00735,0.00479,247.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.72,10.68,106.9,-10.36,0.0,0.0,0.0,0.0
2025431.0,2025432.0,0.000239,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.75,18.06,-43.75,-18.03,0.0,0.0,0.0,0.0
2025431.0,2025516.0,0.000917,0.006361,0.00794,218.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.24,-37.26,-44.21,36.63,0.0,0.0,0.0,0.0
2025433.0,2025434.0,0.000224,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.92,1.98,-33.91,-1.96,0.0,0.0,0.0,0.0
2025433.0,2025588.0,0.000819,0.005474,0.00196,204.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.01,-20.66,-21.01,20.5,0.0,0.0,0.0,0.0
2026000.0,2025433.0,0.001468,0.007243,0.00164,228.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.97,-18.62,-54.93,18.68,0.0,0.0,0.0,0.0
2025436.0,2025937.0,0.002091,0.011654,0.00569,204.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.2,-5.19,25.21,4.66,0.0,0.0,0.0,0.0
2026033.0,2025436.0,0.001018,0.005073,0.00345,197.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.54,4.15,-17.54,-4.5,0.0,0.0,0.0,0.0
2025438.0,2025437.0,0.000413,0.03235,0.0,469.22,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-181.14,22.02,181.27,-11.78,0.0,0.0,0.0,0.0
2025437.0,2025439.0,0.000261,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,139.45,34.62,-139.4,-34.42,0.0,0.0,0.0,0.0
2025437.0,2025440.0,0.00029,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-320.73,-22.84,321.01,23.86,0.0,0.0,0.0,0.0
2025437.0,2025441.0,0.000263,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025438.0,2025447.0,0.001026,0.006218,0.00251,230.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.69,49.49,-67.62,-49.34,0.0,0.0,0.0,0.0
2025438.0,2025477.0,0.00117,0.007118,0.02261,247.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.23,-64.07,-54.15,62.15,0.0,0.0,0.0,0.0
2025575.0,2025440.0,0.000145,0.001973,0.06483,1107.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.83,-141.9,57.86,135.57,0.0,0.0,0.0,0.0
2025440.0,2026126.0,0.00062,0.00763,0.18315,1339.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-378.88,-159.43,379.86,152.17,0.0,0.0,0.0,0.0
2025497.0,2025442.0,0.001368,0.008253,0.00182,236.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.88,-6.44,72.95,6.68,0.0,0.0,0.0,0.0
2025550.0,2025442.0,0.002122,0.011073,0.00809,254.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.86,11.66,-113.59,-11.12,0.0,0.0,0.0,0.0
2025574.0,2025443.0,0.001549,0.008398,0.00403,162.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.49,-17.98,0.5,17.58,0.0,0.0,0.0,0.0
2025443.0,2026238.0,0.001252,0.007289,0.00233,220.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.16,16.4,47.19,-16.47,0.0,0.0,0.0,0.0
2025444.0,2025916.0,0.000732,0.003682,0.00206,231.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.81,-105.16,68.92,105.48,0.0,0.0,0.0,0.0
2025445.0,2025446.0,0.000282,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.12,-8.83,39.12,8.85,0.0,0.0,0.0,0.0
2025448.0,2025449.0,0.000239,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.27,-8.64,53.27,8.68,0.0,0.0,0.0,0.0
2025448.0,2025450.0,0.000236,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025459.0,2025449.0,0.000558,0.003474,0.00145,267.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,148.04,-6.66,-147.92,7.25,0.0,0.0,0.0,0.0
2025451.0,2026127.0,0.001747,0.008791,0.00369,255.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.93,-13.36,119.17,14.14,0.0,0.0,0.0,0.0
2025452.0,2025488.0,0.000998,0.003887,0.00143,186.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.77,-10.63,-10.77,10.49,0.0,0.0,0.0,0.0
2025569.0,2025453.0,0.000637,0.00474,0.00271,203.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.85,22.72,20.85,-22.96,0.0,0.0,0.0,0.0
2025454.0,2025455.0,0.000233,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.42,17.03,-83.41,-16.96,0.0,0.0,0.0,0.0
2025454.0,2025501.0,0.000943,0.006417,0.00268,249.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.36,-32.6,108.48,33.11,0.0,0.0,0.0,0.0
2025454.0,2025520.0,0.00042,0.00312,0.00332,188.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.46,-9.91,11.47,9.57,0.0,0.0,0.0,0.0
2025456.0,2025556.0,0.001126,0.005631,0.00348,183.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.91,-26.01,-6.9,25.69,0.0,0.0,0.0,0.0
2025456.0,2025593.0,0.001793,0.0087,0.04422,222.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.91,16.17,47.96,-20.54,0.0,0.0,0.0,0.0
2025542.0,2025457.0,0.001245,0.006723,0.0135,235.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.33,-47.18,74.42,46.25,0.0,0.0,0.0,0.0
2025458.0,2025461.0,0.000404,0.026815,0.0,535.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,238.8,7.68,-238.58,6.99,0.0,0.0,0.0,0.0
2025458.0,2025462.0,0.000228,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.9,12.97,-62.89,-12.92,0.0,0.0,0.0,0.0
2025458.0,2025463.0,0.000242,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-301.7,-20.64,301.91,21.67,0.0,0.0,0.0,0.0
2025458.0,2025464.0,0.000206,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025459.0,2025461.0,-3.9e-05,-0.002602,0.0,510.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-238.6,5.56,238.58,-6.99,0.0,0.0,0.0,0.0
2025460.0,2025461.0,0.001547,0.102669,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025463.0,2026126.0,0.000739,0.008249,0.15432,1262.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-279.06,-142.98,279.73,134.2,0.0,0.0,0.0,0.0
2025465.0,2025466.0,0.00026,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.83,1.33,-36.83,-1.32,0.0,0.0,0.0,0.0
2025465.0,2025937.0,0.00284,0.011044,0.02611,271.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-175.35,2.55,176.19,-2.01,0.0,0.0,0.0,0.0
2025467.0,2025468.0,0.00028,0.001088,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.83,21.38,-64.82,-21.33,0.0,0.0,0.0,0.0
2025608.0,2025467.0,0.001042,0.005207,0.00458,237.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.88,0.59,76.94,-0.77,0.0,0.0,0.0,0.0
2026000.0,2025467.0,0.000204,0.001492,0.00223,295.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,141.81,20.66,-141.77,-20.6,0.0,0.0,0.0,0.0
2025469.0,2025486.0,0.00164,0.00909,0.01076,271.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.85,-11.39,26.86,10.34,0.0,0.0,0.0,0.0
2025469.0,2025486.0,0.00164,0.00909,0.01076,271.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.85,-11.39,26.86,10.34,0.0,0.0,0.0,0.0
2025471.0,2025472.0,0.000294,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.09,29.53,-66.07,-29.47,0.0,0.0,0.0,0.0
2025471.0,2025499.0,0.002523,0.010684,0.01199,248.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.98,62.06,-106.61,-61.79,0.0,0.0,0.0,0.0
2025541.0,2025471.0,0.000729,0.004852,0.00252,224.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.52,71.35,-53.47,-71.26,0.0,0.0,0.0,0.0
2025471.0,2026045.0,0.001652,0.009493,0.01407,258.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-119.6,-20.33,119.83,20.13,0.0,0.0,0.0,0.0
2025474.0,2025473.0,0.000294,0.01909,0.0,629.99,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-246.43,-325.24,246.98,361.34,0.0,0.0,0.0,0.0
2025474.0,2025473.0,0.000294,0.01909,0.0,629.99,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-255.67,-80.81,255.89,94.85,0.0,0.0,0.0,0.0
2025474.0,2025473.0,0.000294,0.01909,0.0,629.99,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-255.67,-80.81,255.89,94.85,0.0,0.0,0.0,0.0
2025473.0,2025475.0,0.000274,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-758.76,-551.03,761.14,561.3,0.0,0.0,0.0,0.0
2025474.0,2025477.0,0.000459,0.003488,0.00185,284.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.11,77.72,-100.04,-77.39,0.0,0.0,0.0,0.0
2025474.0,2025477.0,0.000459,0.003488,0.00185,284.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.11,77.72,-100.04,-77.39,0.0,0.0,0.0,0.0
2025474.0,2025477.0,0.000459,0.003488,0.00185,284.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.11,77.72,-100.04,-77.39,0.0,0.0,0.0,0.0
2025474.0,2025551.0,0.00183,0.008801,0.00353,226.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.33,39.56,-60.24,-39.5,0.0,0.0,0.0,0.0
2025587.0,2025474.0,0.001315,0.008085,0.00453,286.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-125.57,-54.05,125.8,55.0,0.0,0.0,0.0,0.0
2025474.0,2025598.0,0.000649,0.003437,0.00284,273.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.86,64.23,-82.79,-64.17,0.0,0.0,0.0,0.0
2025474.0,2025598.0,0.000649,0.003437,0.00284,273.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.86,64.23,-82.79,-64.17,0.0,0.0,0.0,0.0
2025575.0,2025475.0,0.0002,0.002719,0.04011,1109.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,146.41,140.56,-146.33,-143.62,0.0,0.0,0.0,0.0
2025475.0,2025999.0,0.000126,0.001664,0.03866,1358.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-413.77,-340.19,414.12,340.79,0.0,0.0,0.0,0.0
2025476.0,2025477.0,0.000259,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.64,-13.52,59.65,13.56,0.0,0.0,0.0,0.0
2025477.0,2025548.0,0.000247,0.001322,0.00348,280.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.6,44.45,-86.58,-44.7,0.0,0.0,0.0,0.0
2025477.0,2025548.0,0.000247,0.001322,0.00348,280.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.6,44.45,-86.58,-44.7,0.0,0.0,0.0,0.0
2025477.0,2025548.0,0.000247,0.001322,0.00348,280.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.6,44.45,-86.58,-44.7,0.0,0.0,0.0,0.0
2025551.0,2025477.0,0.000897,0.004756,0.00319,210.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.81,-23.39,34.82,23.13,0.0,0.0,0.0,0.0
2025478.0,2025479.0,0.000224,0.001185,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.1,6.87,-41.09,-6.85,0.0,0.0,0.0,0.0
2025478.0,2026127.0,0.001511,0.006317,0.00292,250.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.19,-28.98,114.39,29.49,0.0,0.0,0.0,0.0
2025480.0,2025562.0,0.002062,0.012987,0.00436,216.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.17,47.54,-37.09,-47.56,0.0,0.0,0.0,0.0
2025633.0,2025480.0,0.000907,0.005386,0.00398,234.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.41,52.8,-71.34,-52.83,0.0,0.0,0.0,0.0
2025482.0,2025481.0,0.000356,0.021404,0.0,565.33,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-327.1,-100.13,327.53,125.77,0.0,0.0,0.0,0.0
2025481.0,2025483.0,0.000237,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-327.53,-125.77,327.81,127.17,0.0,0.0,0.0,0.0
2025489.0,2025483.0,0.000294,0.003591,0.06658,1050.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.93,143.89,-58.85,-149.93,0.0,0.0,0.0,0.0
2025484.0,2025485.0,0.000212,0.001135,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.53,-14.55,51.53,14.58,0.0,0.0,0.0,0.0
2025485.0,2025491.0,0.002003,0.009867,0.01136,244.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.57,-17.27,100.77,17.07,0.0,0.0,0.0,0.0
2025485.0,2025683.0,0.001289,0.007553,0.00836,220.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.04,2.69,-49.01,-3.39,0.0,0.0,0.0,0.0
2025486.0,2025487.0,0.000219,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.53,7.13,-51.53,-7.1,0.0,0.0,0.0,0.0
2025486.0,2025989.0,0.001359,0.009602,0.01179,286.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.23,-16.1,58.28,15.19,0.0,0.0,0.0,0.0
2025486.0,2025989.0,0.001359,0.009602,0.01179,286.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.23,-16.1,58.28,15.19,0.0,0.0,0.0,0.0
2025486.0,2025989.0,0.001359,0.009602,0.01179,286.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.23,-16.1,58.28,15.19,0.0,0.0,0.0,0.0
2025542.0,2025488.0,0.00065,0.003646,0.00107,209.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.35,34.41,-30.34,-34.45,0.0,0.0,0.0,0.0
2025488.0,2025660.0,0.000808,0.004793,0.01063,200.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.98,16.1,19.98,-17.18,0.0,0.0,0.0,0.0
2025490.0,2025489.0,0.000372,0.024377,0.0,623.91,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-267.02,31.93,267.27,-15.18,0.0,0.0,0.0,0.0
2025490.0,2025489.0,0.000372,0.024377,0.0,623.91,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-251.8,-265.72,252.35,301.9,0.0,0.0,0.0,0.0
2025490.0,2025489.0,0.000372,0.024377,0.0,623.91,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-251.8,-265.72,252.35,301.9,0.0,0.0,0.0,0.0
2025489.0,2026126.0,0.000216,0.00265,0.04475,1419.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-571.62,-513.85,572.84,524.06,0.0,0.0,0.0,0.0
2025541.0,2025490.0,0.001494,0.00794,0.00263,245.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.49,-86.7,97.73,87.67,0.0,0.0,0.0,0.0
2025491.0,2025494.0,0.000465,0.015086,0.0,101.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025549.0,2025491.0,0.000544,0.003553,0.00614,232.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.74,34.21,-89.69,-34.54,0.0,0.0,0.0,0.0
2025491.0,2025853.0,0.000277,0.001718,0.00118,199.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.19,-0.71,7.19,0.58,0.0,0.0,0.0,0.0
2026192.0,2025491.0,0.000333,0.001923,0.00077,227.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.33,-10.02,-52.32,9.99,0.0,0.0,0.0,0.0
2025492.0,2025494.0,0.009981,0.323978,0.0,50.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025493.0,2025494.0,0.009981,0.323978,0.0,50.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025495.0,2025496.0,0.000288,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.44,6.38,-48.43,-6.36,0.0,0.0,0.0,0.0
2025567.0,2025495.0,0.00187,0.010211,0.00394,241.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.16,-17.66,38.2,17.42,0.0,0.0,0.0,0.0
2025495.0,2025928.0,0.0013,0.006953,0.00895,234.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.28,-0.25,44.3,-0.56,0.0,0.0,0.0,0.0
2025495.0,2025989.0,0.002222,0.011976,0.01197,229.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.36,-23.56,42.41,22.57,0.0,0.0,0.0,0.0
2025497.0,2025593.0,0.001025,0.00649,0.01049,202.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.64,-6.04,-19.63,4.97,0.0,0.0,0.0,0.0
