fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2025556.0,2025498.0,0.000881,0.00518,0.00193,228.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.83,9.49,62.86,-9.49,0.0,0.0,0.0,0.0
2025985.0,2025498.0,0.001385,0.006722,0.00727,240.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.63,-5.4,-88.53,5.15,0.0,0.0,0.0,0.0
2025499.0,2025660.0,0.001462,0.007524,0.00948,236.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.7,4.51,-76.62,-5.08,0.0,0.0,0.0,0.0
2025501.0,2025502.0,0.000237,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.34,15.48,-62.34,-15.43,0.0,0.0,0.0,0.0
2025503.0,2025504.0,0.000241,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.39,8.77,-23.39,-8.76,0.0,0.0,0.0,0.0
2025503.0,2025580.0,0.000839,0.00524,0.00948,226.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.84,23.57,61.88,-24.34,0.0,0.0,0.0,0.0
2025503.0,2025634.0,0.001233,0.009279,0.01564,201.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.09,-86.73,-27.99,85.8,0.0,0.0,0.0,0.0
2025643.0,2025503.0,0.001171,0.006589,0.00415,190.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.33,-54.63,10.36,54.39,0.0,0.0,0.0,0.0
2025505.0,2025506.0,0.000237,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.86,13.38,-36.86,-13.36,0.0,0.0,0.0,0.0
2025579.0,2025505.0,0.001537,0.0068,0.00855,248.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.59,7.36,-123.37,-7.26,0.0,0.0,0.0,0.0
2025505.0,2025581.0,0.001253,0.006689,0.00559,233.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.51,-6.12,-86.42,6.02,0.0,0.0,0.0,0.0
2025507.0,2025608.0,0.001265,0.009004,0.00405,223.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.56,5.03,49.59,-5.24,0.0,0.0,0.0,0.0
2025626.0,2025507.0,0.000722,0.004327,0.00144,170.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.84,22.79,-1.84,-22.92,0.0,0.0,0.0,0.0
2025591.0,2025508.0,0.004588,0.026268,0.01973,255.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.97,29.11,114.59,-27.6,0.0,0.0,0.0,0.0
2025508.0,2025631.0,0.009501,0.047234,0.01628,228.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.5,-4.77,-57.2,4.63,0.0,0.0,0.0,0.0
2025640.0,2025508.0,0.002223,0.013964,0.01433,286.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.69,-7.63,-97.48,7.46,0.0,0.0,0.0,0.0
2025640.0,2025508.0,0.002223,0.013964,0.01433,286.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.69,-7.63,-97.48,7.46,0.0,0.0,0.0,0.0
2025640.0,2025508.0,0.002223,0.013964,0.01433,286.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.69,-7.63,-97.48,7.46,0.0,0.0,0.0,0.0
2025508.0,2025642.0,0.003602,0.020697,0.01378,248.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.03,-4.68,-92.73,5.02,0.0,0.0,0.0,0.0
2025509.0,2025536.0,0.003259,0.014185,0.03554,241.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.68,-3.59,-107.32,1.46,0.0,0.0,0.0,0.0
2025579.0,2025509.0,0.00092,0.006284,0.00357,280.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.39,4.08,-101.3,-3.83,0.0,0.0,0.0,0.0
2025579.0,2025509.0,0.00092,0.006284,0.00357,280.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.39,4.08,-101.3,-3.83,0.0,0.0,0.0,0.0
2025579.0,2025509.0,0.00092,0.006284,0.00357,280.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.39,4.08,-101.3,-3.83,0.0,0.0,0.0,0.0
2025605.0,2025509.0,0.000948,0.006016,0.00383,258.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-126.58,7.22,126.72,-6.69,0.0,0.0,0.0,0.0
2025510.0,2025536.0,0.001722,0.008241,0.02067,216.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.52,46.09,-37.46,-47.96,0.0,0.0,0.0,0.0
2025510.0,2025563.0,0.000572,0.00304,0.00177,199.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.61,-62.12,-0.59,62.05,0.0,0.0,0.0,0.0
2025510.0,2025838.0,0.002861,0.018327,0.01129,232.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.24,5.73,84.43,-5.66,0.0,0.0,0.0,0.0
2025511.0,2025517.0,0.002475,0.01315,0.01705,170.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.06,-2.81,4.06,1.04,0.0,0.0,0.0,0.0
2025511.0,2025538.0,0.001852,0.010625,0.00952,199.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.9,-35.6,-14.88,34.75,0.0,0.0,0.0,0.0
2025620.0,2025511.0,0.001475,0.0073,0.00257,221.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.92,-35.33,-44.87,35.29,0.0,0.0,0.0,0.0
2025512.0,2025513.0,0.000236,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.03,5.26,-34.03,-5.25,0.0,0.0,0.0,0.0
2025512.0,2025516.0,0.002605,0.01216,0.00624,190.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.78,61.23,-10.68,-61.45,0.0,0.0,0.0,0.0
2025512.0,2025633.0,0.000932,0.004865,0.00176,220.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.81,-66.49,44.86,66.6,0.0,0.0,0.0,0.0
2025514.0,2025515.0,0.004086,0.019503,0.00629,228.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.1,-7.34,53.21,7.23,0.0,0.0,0.0,0.0
2025514.0,2025727.0,0.016346,0.082799,0.0293,199.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.05,-2.75,30.2,0.43,0.0,0.0,0.0,0.0
2025515.0,2025518.0,0.004452,0.022528,0.09062,293.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.29,-11.74,-122.64,5.65,0.0,0.0,0.0,0.0
2025515.0,2025518.0,0.004452,0.022528,0.09062,293.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.29,-11.74,-122.64,5.65,0.0,0.0,0.0,0.0
2025515.0,2025518.0,0.004452,0.022528,0.09062,293.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.29,-11.74,-122.64,5.65,0.0,0.0,0.0,0.0
2025515.0,2025991.0,0.00303,0.016937,0.00871,269.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-145.7,-6.82,146.32,9.37,0.0,0.0,0.0,0.0
2025516.0,2025569.0,0.001763,0.00771,0.00584,227.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.0,-0.08,57.05,-0.29,0.0,0.0,0.0,0.0
2025516.0,2025612.0,0.0026,0.012692,0.00338,201.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.49,21.97,26.52,-22.18,0.0,0.0,0.0,0.0
2025516.0,2025665.0,0.001079,0.006299,0.04133,238.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.1,-6.29,-83.03,2.38,0.0,0.0,0.0,0.0
2025518.0,2025519.0,0.000219,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.83,3.79,-24.83,-3.78,0.0,0.0,0.0,0.0
2025518.0,2025620.0,0.005432,0.033404,0.02259,249.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.35,-20.88,-104.75,22.25,0.0,0.0,0.0,0.0
2025640.0,2025518.0,0.002447,0.017045,0.00754,248.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.94,1.08,98.16,-0.27,0.0,0.0,0.0,0.0
2025521.0,2025536.0,0.001965,0.007093,0.01422,232.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.47,17.85,79.59,-18.87,0.0,0.0,0.0,0.0
2025552.0,2025521.0,0.000761,0.004957,0.00347,207.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.05,31.38,35.07,-31.63,0.0,0.0,0.0,0.0
2025522.0,2025523.0,0.000249,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.4,-6.57,44.4,6.6,0.0,0.0,0.0,0.0
2025523.0,2025545.0,0.000796,0.005435,0.00524,189.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.76,17.17,-11.75,-17.69,0.0,0.0,0.0,0.0
2025523.0,2025685.0,0.001266,0.006631,0.00165,225.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.16,-23.77,56.2,23.84,0.0,0.0,0.0,0.0
2025524.0,2025591.0,0.001886,0.010663,0.00296,244.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.05,46.7,89.23,-45.97,0.0,0.0,0.0,0.0
2025690.0,2025524.0,0.000848,0.006344,0.00233,214.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.89,57.74,32.93,-57.71,0.0,0.0,0.0,0.0
2025525.0,2025526.0,0.00029,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.98,12.54,-40.97,-12.52,0.0,0.0,0.0,0.0
2025525.0,2025527.0,0.000206,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.98,-12.54,40.98,12.56,0.0,0.0,0.0,0.0
2025527.0,2025547.0,0.000518,0.003034,0.0062,223.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.58,-15.46,-48.56,14.89,0.0,0.0,0.0,0.0
2025564.0,2025527.0,0.001781,0.009616,0.01115,212.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.65,-1.63,33.67,0.58,0.0,0.0,0.0,0.0
2025528.0,2025529.0,0.000223,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.06,17.44,-33.06,-17.43,0.0,0.0,0.0,0.0
2025875.0,2025528.0,0.002045,0.009155,0.00547,217.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.51,21.22,13.52,-21.74,0.0,0.0,0.0,0.0
2025528.0,2025989.0,0.000608,0.003514,0.00238,399.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-177.97,-22.01,178.16,22.83,0.0,0.0,0.0,0.0
2025530.0,2026041.0,0.000326,0.002106,0.00141,269.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.06,-13.35,78.08,13.33,0.0,0.0,0.0,0.0
2025530.0,2026041.0,0.000326,0.002106,0.00141,269.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.06,-13.35,78.08,13.33,0.0,0.0,0.0,0.0
2025531.0,2025602.0,0.005831,0.0301,0.0579,236.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.46,37.41,68.82,-41.4,0.0,0.0,0.0,0.0
2025531.0,2025640.0,0.00206,0.013997,0.00823,230.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.08,-39.23,-53.99,38.99,0.0,0.0,0.0,0.0
2025532.0,2025533.0,0.000235,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.04,-1.18,45.04,1.2,0.0,0.0,0.0,0.0
2025533.0,2025563.0,0.001241,0.007203,0.00908,202.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.49,0.51,-15.49,-1.45,0.0,0.0,0.0,0.0
2025576.0,2025533.0,0.001162,0.005296,0.00173,226.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.31,22.82,-57.27,-22.81,0.0,0.0,0.0,0.0
2025534.0,2025535.0,0.00021,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.04,-13.77,45.04,13.79,0.0,0.0,0.0,0.0
2025535.0,2025576.0,0.001287,0.009351,0.00504,209.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.95,12.02,31.96,-12.45,0.0,0.0,0.0,0.0
2025535.0,2025598.0,0.00043,0.003194,0.00355,194.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.1,-25.82,13.1,25.47,0.0,0.0,0.0,0.0
2025536.0,2025688.0,0.001448,0.008985,0.00364,179.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.35,60.06,-14.3,-60.1,0.0,0.0,0.0,0.0
2025538.0,2025539.0,0.000294,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.04,8.88,-30.04,-8.87,0.0,0.0,0.0,0.0
2025540.0,2025541.0,0.000215,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.97,-15.33,43.97,15.35,0.0,0.0,0.0,0.0
2025542.0,2025543.0,0.00026,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.97,12.76,-43.97,-12.74,0.0,0.0,0.0,0.0
2025606.0,2025544.0,0.001486,0.00779,0.00477,237.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.16,7.26,87.27,-7.18,0.0,0.0,0.0,0.0
2025858.0,2025544.0,0.001588,0.005752,0.00245,266.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,155.47,13.18,-155.1,-12.1,0.0,0.0,0.0,0.0
2025636.0,2025545.0,0.001164,0.007638,0.00275,224.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.67,-5.26,-23.66,5.02,0.0,0.0,0.0,0.0
2025547.0,2025546.0,0.000987,0.006259,0.00569,197.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.18,-25.5,-13.17,24.95,0.0,0.0,0.0,0.0
2025548.0,2025656.0,0.000428,0.002708,0.00103,275.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.7,57.88,-105.64,-57.62,0.0,0.0,0.0,0.0
2025548.0,2025656.0,0.000428,0.002708,0.00103,275.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.7,57.88,-105.64,-57.62,0.0,0.0,0.0,0.0
2025989.0,2025549.0,0.0006,0.003308,0.00258,273.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,112.6,15.68,-112.52,-15.54,0.0,0.0,0.0,0.0
2025989.0,2025549.0,0.0006,0.003308,0.00258,273.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,112.6,15.68,-112.52,-15.54,0.0,0.0,0.0,0.0
2025549.0,2026081.0,0.000834,0.004941,0.002,226.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.97,-10.35,-86.91,10.5,0.0,0.0,0.0,0.0
2025573.0,2025551.0,0.001116,0.006057,0.00263,207.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.24,-52.82,32.28,52.76,0.0,0.0,0.0,0.0
2025552.0,2025553.0,0.000232,0.001025,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.78,11.12,-62.77,-11.08,0.0,0.0,0.0,0.0
2025552.0,2025555.0,0.000737,0.003864,0.00183,212.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.73,-42.5,27.74,42.41,0.0,0.0,0.0,0.0
2025554.0,2025555.0,0.000251,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.17,-7.62,78.18,7.69,0.0,0.0,0.0,0.0
2025555.0,2025656.0,0.000951,0.006041,0.0087,252.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.93,-50.1,106.05,49.97,0.0,0.0,0.0,0.0
2025610.0,2025556.0,0.001467,0.009289,0.00366,208.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.38,42.66,28.41,-42.81,0.0,0.0,0.0,0.0
2025558.0,2025557.0,0.000558,0.033536,0.0,461.86,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-188.75,-61.23,188.97,74.59,0.0,0.0,0.0,0.0
2025557.0,2025559.0,0.000224,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.03,13.06,-53.02,-13.03,0.0,0.0,0.0,0.0
2025557.0,2025874.0,0.000432,0.005025,0.24746,1182.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-199.45,-63.43,199.62,39.76,0.0,0.0,0.0,0.0
2025557.0,2026095.0,0.000412,0.004699,0.08724,1250.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-246.23,-174.28,246.59,169.22,0.0,0.0,0.0,0.0
2025557.0,2028158.0,0.000679,0.008567,0.3748,1229.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,203.69,150.06,-203.23,-182.5,0.0,0.0,0.0,0.0
2025558.0,2025604.0,0.000514,0.002768,0.00172,264.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.85,47.34,-108.78,-47.15,0.0,0.0,0.0,0.0
2025558.0,2028030.0,0.005367,0.029019,0.03272,220.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.27,4.04,-42.18,-6.96,0.0,0.0,0.0,0.0
2025560.0,2025875.0,0.001045,0.006196,0.00302,248.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.93,-32.46,98.04,32.77,0.0,0.0,0.0,0.0
2025581.0,2025561.0,0.000581,0.003564,0.00284,217.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.09,-16.33,-58.07,16.16,0.0,0.0,0.0,0.0
2025562.0,2025658.0,0.00236,0.013581,0.00331,196.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.7,23.54,15.72,-23.78,0.0,0.0,0.0,0.0
2025562.0,2025665.0,0.001355,0.008732,0.00435,162.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.84,18.54,3.85,-18.96,0.0,0.0,0.0,0.0
2025598.0,2025563.0,0.000767,0.004143,0.00278,224.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.62,82.89,-40.56,-82.85,0.0,0.0,0.0,0.0
2025564.0,2025888.0,0.001426,0.008249,0.00573,202.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.53,-19.42,22.55,18.89,0.0,0.0,0.0,0.0
2025565.0,2025570.0,0.001135,0.006932,0.00892,223.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.28,33.91,53.33,-34.57,0.0,0.0,0.0,0.0
2025610.0,2025565.0,0.000972,0.004081,0.00323,184.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.04,52.29,-10.02,-52.52,0.0,0.0,0.0,0.0
2025853.0,2025566.0,0.000325,0.002334,0.00227,237.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.92,-29.22,-101.89,29.23,0.0,0.0,0.0,0.0
2025566.0,2026081.0,0.000236,0.001387,0.00397,241.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.85,-66.75,81.88,66.48,0.0,0.0,0.0,0.0
2025567.0,2025568.0,0.000281,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.16,17.66,-38.16,-17.64,0.0,0.0,0.0,0.0
2025985.0,2025570.0,0.001132,0.006602,0.00272,262.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,127.74,-0.51,-127.56,1.26,0.0,0.0,0.0,0.0
2025571.0,2025572.0,0.000273,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.19,20.72,-50.18,-20.69,0.0,0.0,0.0,0.0
2025571.0,2025673.0,0.002105,0.011735,0.01784,179.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.36,-29.13,18.38,27.42,0.0,0.0,0.0,0.0
2025571.0,2025931.0,0.002776,0.017597,0.01494,218.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.83,8.41,31.86,-9.75,0.0,0.0,0.0,0.0
2026000.0,2025573.0,0.001385,0.008389,0.00449,214.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.55,-26.56,-32.53,26.23,0.0,0.0,0.0,0.0
2025617.0,2025574.0,0.00268,0.012065,0.00802,269.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-149.18,-11.38,149.76,13.15,0.0,0.0,0.0,0.0
2025574.0,2026238.0,0.000764,0.003648,0.00186,280.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.31,-4.68,94.37,4.8,0.0,0.0,0.0,0.0
2025574.0,2026238.0,0.000764,0.003648,0.00186,280.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.31,-4.68,94.37,4.8,0.0,0.0,0.0,0.0
2025574.0,2026238.0,0.000764,0.003648,0.00186,280.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.31,-4.68,94.37,4.8,0.0,0.0,0.0,0.0
2025576.0,2025575.0,0.000492,0.036238,0.0,459.85,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-165.33,-86.01,165.51,98.99,0.0,0.0,0.0,0.0
2026021.0,2025575.0,0.000416,0.005532,0.12839,1172.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,254.38,88.11,-254.09,-97.65,0.0,0.0,0.0,0.0
2025576.0,2025584.0,0.001373,0.005494,0.00427,137.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.24,60.97,4.29,-61.22,0.0,0.0,0.0,0.0
2025577.0,2025578.0,0.000256,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.11,-30.86,56.12,30.9,0.0,0.0,0.0,0.0
2025578.0,2025673.0,0.001873,0.007895,0.03089,238.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.86,-14.06,-94.7,11.56,0.0,0.0,0.0,0.0
2025590.0,2025579.0,0.000566,0.003439,0.0009,294.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,161.43,11.18,-161.29,-10.41,0.0,0.0,0.0,0.0
2025590.0,2025579.0,0.000566,0.003439,0.0009,294.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,161.43,11.18,-161.29,-10.41,0.0,0.0,0.0,0.0
2025590.0,2025579.0,0.000566,0.003439,0.0009,294.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,161.43,11.18,-161.29,-10.41,0.0,0.0,0.0,0.0
2025605.0,2025580.0,0.001066,0.006199,0.0027,240.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.3,-14.37,-90.21,14.59,0.0,0.0,0.0,0.0
2025582.0,2025583.0,0.000283,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.78,43.16,-60.77,-43.11,0.0,0.0,0.0,0.0
2025582.0,2025584.0,0.000295,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.78,-43.16,60.8,43.22,0.0,0.0,0.0,0.0
2025582.0,2025585.0,0.00021,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025709.0,2025586.0,0.000519,0.003549,0.00542,220.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.93,5.79,37.94,-6.29,0.0,0.0,0.0,0.0
2025931.0,2025586.0,0.001521,0.007237,0.00238,248.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.86,23.47,-98.7,-22.98,0.0,0.0,0.0,0.0
2025587.0,2025626.0,0.002202,0.012065,0.0086,214.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.06,28.59,-40.0,-29.21,0.0,0.0,0.0,0.0
2025588.0,2025589.0,0.000236,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.69,15.49,-48.69,-15.46,0.0,0.0,0.0,0.0
2025656.0,2025588.0,0.000813,0.004197,0.00217,218.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.92,48.19,-48.88,-48.23,0.0,0.0,0.0,0.0
2025590.0,2025875.0,0.000429,0.002814,0.00159,299.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-157.04,-7.73,157.14,8.22,0.0,0.0,0.0,0.0
2025590.0,2025875.0,0.000429,0.002814,0.00159,299.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-157.04,-7.73,157.14,8.22,0.0,0.0,0.0,0.0
2025590.0,2025875.0,0.000429,0.002814,0.00159,299.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-157.04,-7.73,157.14,8.22,0.0,0.0,0.0,0.0
2025590.0,2025875.0,0.000429,0.002814,0.00159,299.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-157.04,-7.73,157.14,8.22,0.0,0.0,0.0,0.0
2025591.0,2025592.0,0.000287,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.73,16.85,-24.73,-16.84,0.0,0.0,0.0,0.0
2025617.0,2025593.0,0.001491,0.007839,0.0061,223.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.42,-11.83,-51.38,11.4,0.0,0.0,0.0,0.0
2025594.0,2025597.0,0.000129,0.010173,0.0,680.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,504.56,38.14,-504.25,-13.13,0.0,0.0,0.0,0.0
2025594.0,2025639.0,0.000623,0.007131,0.42443,1319.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-350.06,-26.51,350.79,-9.42,0.0,0.0,0.0,0.0
2025713.0,2025594.0,0.000311,0.00383,0.04742,1262.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-255.31,-301.66,255.79,302.61,0.0,0.0,0.0,0.0
2025594.0,2025986.0,0.000288,0.003591,0.047,1155.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-142.45,-153.95,142.57,150.52,0.0,0.0,0.0,0.0
2025594.0,2026126.0,0.000683,0.008867,0.14383,1244.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-267.84,-160.29,268.46,153.18,0.0,0.0,0.0,0.0
2025595.0,2025597.0,4.9e-05,0.00383,0.0,730.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-504.13,-3.71,504.25,13.13,0.0,0.0,0.0,0.0
2025595.0,2025637.0,0.001673,0.00938,0.0068,254.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,116.11,-8.31,-115.9,8.83,0.0,0.0,0.0,0.0
2025715.0,2025595.0,0.001804,0.010238,0.01121,217.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.54,-37.0,45.6,36.18,0.0,0.0,0.0,0.0
2025595.0,2025726.0,0.001043,0.006463,0.00196,280.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,140.85,-25.16,-140.64,26.23,0.0,0.0,0.0,0.0
2025595.0,2025743.0,0.002044,0.013362,0.02393,254.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.03,-14.07,-107.79,13.13,0.0,0.0,0.0,0.0
2025596.0,2025597.0,0.000927,0.073183,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025599.0,2025600.0,0.000284,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.41,-18.76,35.41,18.77,0.0,0.0,0.0,0.0
2025600.0,2025602.0,0.005449,0.034106,0.00798,240.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.25,11.39,-81.88,-9.88,0.0,0.0,0.0,0.0
2025600.0,2025851.0,0.00695,0.036348,0.07053,257.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.66,-30.16,118.65,28.02,0.0,0.0,0.0,0.0
2025601.0,2025602.0,0.000219,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.41,-13.19,35.41,13.21,0.0,0.0,0.0,0.0
2025602.0,2025710.0,0.003765,0.024465,0.02566,207.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.36,38.08,22.43,-40.14,0.0,0.0,0.0,0.0
2025603.0,2025604.0,0.00024,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.28,-9.32,36.28,9.34,0.0,0.0,0.0,0.0
2025604.0,2025622.0,0.001798,0.010245,0.00272,210.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.25,5.92,-28.23,-6.13,0.0,0.0,0.0,0.0
2028000.0,2025604.0,0.000284,0.001746,0.00589,240.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.24,-32.46,44.25,31.89,0.0,0.0,0.0,0.0
2025606.0,2025621.0,0.005354,0.026605,0.02051,226.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.9,-10.6,-70.64,9.79,0.0,0.0,0.0,0.0
2025683.0,2025606.0,0.001238,0.005991,0.00164,179.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.3,0.18,-12.3,-0.34,0.0,0.0,0.0,0.0
2025634.0,2025607.0,0.000986,0.006378,0.00333,204.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.98,113.6,18.1,-113.16,0.0,0.0,0.0,0.0
2025651.0,2025607.0,0.000889,0.004657,0.00591,231.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.59,-62.32,71.67,62.11,0.0,0.0,0.0,0.0
2025607.0,2028024.0,0.003717,0.020747,0.02216,258.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.12,49.27,118.71,-48.31,0.0,0.0,0.0,0.0
2025609.0,2026172.0,0.003158,0.015689,0.00752,285.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-130.0,8.96,130.51,-7.19,0.0,0.0,0.0,0.0
2025609.0,2028042.0,0.001094,0.006989,0.0026,242.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.56,-17.55,-95.47,17.91,0.0,0.0,0.0,0.0
2025610.0,2025611.0,0.000256,0.001048,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.47,7.89,-29.47,-7.88,0.0,0.0,0.0,0.0
2025663.0,2025610.0,0.00072,0.00366,0.00707,186.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.21,102.48,-11.14,-102.85,0.0,0.0,0.0,0.0
2025612.0,2025613.0,0.000226,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.65,21.49,-68.64,-21.44,0.0,0.0,0.0,0.0
2025612.0,2026000.0,0.001632,0.009772,0.00526,242.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.18,0.69,95.32,-0.39,0.0,0.0,0.0,0.0
2025614.0,2025615.0,0.00025,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.14,-36.3,67.16,36.36,0.0,0.0,0.0,0.0
2025614.0,2025616.0,0.000291,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025709.0,2025615.0,0.001324,0.006587,0.00649,236.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.8,-5.9,-70.73,5.56,0.0,0.0,0.0,0.0
2028004.0,2025615.0,0.000973,0.005555,0.00263,187.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.56,41.76,3.57,-41.93,0.0,0.0,0.0,0.0
2025617.0,2025618.0,0.000238,0.001088,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.76,23.21,-97.74,-23.1,0.0,0.0,0.0,0.0
2025619.0,2025664.0,0.003167,0.017742,0.04214,228.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.7,12.34,53.8,-16.11,0.0,0.0,0.0,0.0
2025695.0,2025619.0,0.001713,0.008052,0.00301,206.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.17,27.46,21.19,-27.67,0.0,0.0,0.0,0.0
2025621.0,2025652.0,0.00225,0.006999,0.00581,206.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.81,-11.12,-41.77,10.64,0.0,0.0,0.0,0.0
2025622.0,2025623.0,0.000269,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.83,3.48,-28.83,-3.47,0.0,0.0,0.0,0.0
2028000.0,2025622.0,0.000751,0.004178,0.00921,231.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.59,0.96,-50.57,-1.82,0.0,0.0,0.0,0.0
2025622.0,2028008.0,0.000818,0.00503,0.00186,197.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.38,-1.79,-12.38,1.61,0.0,0.0,0.0,0.0
2025622.0,2028063.0,0.001905,0.011141,0.01238,217.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.6,6.27,-37.57,-7.4,0.0,0.0,0.0,0.0
2025624.0,2025696.0,0.00272,0.013644,0.01088,210.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.2,-27.3,-34.15,26.41,0.0,0.0,0.0,0.0
2025624.0,2025985.0,0.001799,0.013449,0.00492,237.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.81,16.96,77.92,-16.66,0.0,0.0,0.0,0.0
2025625.0,2025626.0,0.000214,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.16,-6.4,38.16,6.42,0.0,0.0,0.0,0.0
2025625.0,2025627.0,0.000262,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025628.0,2025695.0,0.003492,0.018256,0.01783,169.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.55,31.15,-9.51,-32.8,0.0,0.0,0.0,0.0
2025628.0,2026076.0,0.002081,0.012061,0.00499,217.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.71,-50.25,47.81,50.28,0.0,0.0,0.0,0.0
2025629.0,2025630.0,0.000276,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.47,21.39,-47.46,-21.36,0.0,0.0,0.0,0.0
2025629.0,2025631.0,0.000267,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.47,-21.39,47.48,21.42,0.0,0.0,0.0,0.0
2025715.0,2025631.0,0.002336,0.010711,0.00448,192.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.7,25.68,9.72,-26.06,0.0,0.0,0.0,0.0
2025633.0,2025632.0,0.000889,0.026981,0.0,543.1,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-280.7,-252.56,282.13,296.07,0.0,0.0,0.0,0.0
2025632.0,2025930.0,0.000436,0.005457,0.11562,1146.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.03,-68.73,-110.96,57.56,0.0,0.0,0.0,0.0
2025632.0,2026126.0,0.00061,0.006877,0.16653,1344.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-393.16,-227.33,394.35,223.18,0.0,0.0,0.0,0.0
2025633.0,2025663.0,0.000755,0.005666,0.0139,243.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.29,111.87,-92.14,-112.22,0.0,0.0,0.0,0.0
2025635.0,2025636.0,0.000211,0.001128,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.97,-12.03,45.97,12.05,0.0,0.0,0.0,0.0
2025636.0,2028024.0,0.001827,0.012942,0.00452,280.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.64,-6.79,69.73,6.94,0.0,0.0,0.0,0.0
2025637.0,2025638.0,0.000282,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.08,11.19,-33.08,-11.18,0.0,0.0,0.0,0.0
2025637.0,2025694.0,0.000751,0.004487,0.01059,239.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.82,-20.02,-82.76,19.25,0.0,0.0,0.0,0.0
2025640.0,2025639.0,0.000723,0.039687,0.0,442.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-141.14,-17.19,141.28,24.99,0.0,0.0,0.0,0.0
2025639.0,2025641.0,0.000236,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.45,24.94,-67.44,-24.89,0.0,0.0,0.0,0.0
2025990.0,2025639.0,0.001215,0.012933,0.24775,1284.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,321.41,5.61,-320.22,-19.02,0.0,0.0,0.0,0.0
2025639.0,2026228.0,0.001014,0.010589,0.27521,1221.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-239.3,-21.49,239.85,-1.62,0.0,0.0,0.0,0.0
2025768.0,2025642.0,0.002592,0.014555,0.04823,212.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.26,17.74,25.29,-22.53,0.0,0.0,0.0,0.0
2025643.0,2025673.0,0.001209,0.006436,0.00924,187.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.96,48.79,12.99,-49.59,0.0,0.0,0.0,0.0
2025644.0,2025645.0,0.000235,0.001166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.76,1.67,-35.76,-1.66,0.0,0.0,0.0,0.0
2028001.0,2025644.0,0.00097,0.004256,0.00167,210.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.94,-20.59,-28.92,20.47,0.0,0.0,0.0,0.0
2025644.0,2028022.0,0.000841,0.003987,0.00166,242.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.48,20.95,91.56,-20.78,0.0,0.0,0.0,0.0
2025644.0,2028025.0,0.001294,0.007208,0.02264,240.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.65,-43.09,-84.53,41.34,0.0,0.0,0.0,0.0
2025646.0,2025838.0,0.002674,0.012093,0.0084,216.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.66,-19.04,-56.57,18.57,0.0,0.0,0.0,0.0
2025646.0,2026081.0,0.001296,0.006463,0.01972,236.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.42,15.31,92.53,-16.84,0.0,0.0,0.0,0.0
2025647.0,2025648.0,0.00022,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.13,4.08,-25.13,-4.07,0.0,0.0,0.0,0.0
2025647.0,2025649.0,0.0002,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.13,-4.08,25.14,4.09,0.0,0.0,0.0,0.0
2025647.0,2025650.0,0.000267,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025649.0,2025700.0,0.001337,0.007371,0.0035,383.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,119.57,27.73,-119.37,-27.03,0.0,0.0,0.0,0.0
2025649.0,2026172.0,0.000959,0.005247,0.00528,319.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-199.13,-2.86,199.49,4.29,0.0,0.0,0.0,0.0
2025649.0,2026172.0,0.000959,0.005247,0.00528,319.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-199.13,-2.86,199.49,4.29,0.0,0.0,0.0,0.0
2025649.0,2026172.0,0.000959,0.005247,0.00528,319.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-199.13,-2.86,199.49,4.29,0.0,0.0,0.0,0.0
2025649.0,2026172.0,0.000959,0.005247,0.00528,319.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-199.13,-2.86,199.49,4.29,0.0,0.0,0.0,0.0
2028022.0,2025649.0,0.001273,0.007891,0.00436,297.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-162.63,6.64,162.95,-5.09,0.0,0.0,0.0,0.0
2028022.0,2025649.0,0.001273,0.007891,0.00436,297.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-162.63,6.64,162.95,-5.09,0.0,0.0,0.0,0.0
2028022.0,2025649.0,0.001273,0.007891,0.00436,297.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-162.63,6.64,162.95,-5.09,0.0,0.0,0.0,0.0
2028022.0,2025649.0,0.001273,0.007891,0.00436,297.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-162.63,6.64,162.95,-5.09,0.0,0.0,0.0,0.0
2025651.0,2028004.0,0.003304,0.015274,0.01509,209.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.19,54.68,-37.04,-55.58,0.0,0.0,0.0,0.0
2025652.0,2025653.0,0.000245,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.41,13.4,-34.41,-13.38,0.0,0.0,0.0,0.0
2025652.0,2025686.0,0.000699,0.004321,0.00256,240.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.12,-48.99,41.15,48.89,0.0,0.0,0.0,0.0
2025652.0,2028009.0,0.001466,0.006326,0.00328,374.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.48,35.45,104.65,-35.05,0.0,0.0,0.0,0.0
2025652.0,2028010.0,0.001856,0.009474,0.01292,239.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.14,7.91,-86.01,-8.55,0.0,0.0,0.0,0.0
2025652.0,2028100.0,0.002783,0.013916,0.01675,230.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.81,-18.41,-66.69,17.32,0.0,0.0,0.0,0.0
2025654.0,2025655.0,0.000221,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.3,17.03,-56.29,-17.0,0.0,0.0,0.0,0.0
2025654.0,2025656.0,0.000205,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.3,-17.03,56.31,17.07,0.0,0.0,0.0,0.0
2025657.0,2025675.0,0.000876,0.005469,0.02829,222.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.95,-16.97,40.97,14.27,0.0,0.0,0.0,0.0
2025742.0,2025657.0,0.001726,0.008477,0.00356,265.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.58,25.4,-38.54,-25.57,0.0,0.0,0.0,0.0
2025658.0,2025985.0,0.00344,0.025416,0.01528,223.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.34,7.23,50.43,-8.19,0.0,0.0,0.0,0.0
2025659.0,2025671.0,0.001266,0.006641,0.00874,214.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.13,64.77,37.19,-65.31,0.0,0.0,0.0,0.0
2025714.0,2025659.0,0.001574,0.011737,0.0082,217.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.82,86.49,-40.68,-86.34,0.0,0.0,0.0,0.0
2025661.0,2025662.0,0.000242,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.64,6.69,-56.64,-6.66,0.0,0.0,0.0,0.0
2025661.0,2025663.0,0.001615,0.007352,0.00945,221.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.24,-1.63,51.28,0.82,0.0,0.0,0.0,0.0
2025661.0,2025690.0,0.001471,0.008994,0.06424,175.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.95,53.27,1.99,-59.74,0.0,0.0,0.0,0.0
2025696.0,2025661.0,0.000986,0.005719,0.0037,163.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.46,-34.74,-3.45,34.41,0.0,0.0,0.0,0.0
2025666.0,2025669.0,0.00049,0.016487,0.0,100.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025666.0,2025670.0,0.000289,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.9,27.2,-55.89,-27.17,0.0,0.0,0.0,0.0
2025666.0,2025671.0,0.000281,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.9,-27.2,55.91,27.24,0.0,0.0,0.0,0.0
2025667.0,2025669.0,0.007409,0.249453,0.0,50.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025668.0,2025669.0,0.007409,0.249453,0.0,50.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025671.0,2025694.0,0.000466,0.002827,0.00273,218.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.24,33.26,43.26,-33.46,0.0,0.0,0.0,0.0
2025671.0,2025726.0,0.00208,0.013663,0.0104,222.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.86,4.81,49.91,-5.55,0.0,0.0,0.0,0.0
2025688.0,2025672.0,0.000619,0.003088,0.00606,199.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.46,50.21,12.48,-50.75,0.0,0.0,0.0,0.0
2025672.0,2025931.0,0.000985,0.00466,0.00206,238.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.81,37.91,75.88,-37.8,0.0,0.0,0.0,0.0
2025674.0,2025677.0,0.001933,0.105649,0.0,565.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,204.25,79.95,-203.36,-31.51,0.0,0.0,0.0,0.0
2025930.0,2025674.0,0.000185,0.002158,0.03521,1037.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.56,-144.0,6.6,140.73,0.0,0.0,0.0,0.0
2025675.0,2025677.0,-0.001254,-0.068551,0.0,490.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-203.94,-62.94,203.36,31.51,0.0,0.0,0.0,0.0
2025676.0,2025677.0,0.003943,0.215533,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025678.0,2025679.0,0.000234,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.87,7.34,-29.86,-7.33,0.0,0.0,0.0,0.0
2025678.0,2025680.0,0.000203,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.87,-7.34,29.87,7.35,0.0,0.0,0.0,0.0
2025680.0,2025717.0,0.002342,0.011904,0.00363,228.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.29,-8.48,-60.21,8.54,0.0,0.0,0.0,0.0
2025730.0,2025680.0,0.001206,0.007821,0.00317,253.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.07,-7.64,-108.93,8.22,0.0,0.0,0.0,0.0
2028016.0,2025680.0,0.001784,0.010216,0.0081,205.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.77,6.3,18.78,-7.09,0.0,0.0,0.0,0.0
2025681.0,2025682.0,0.000205,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.7,3.19,-36.7,-3.18,0.0,0.0,0.0,0.0
2025681.0,2025683.0,0.000248,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.7,-3.19,36.7,3.21,0.0,0.0,0.0,0.0
2025684.0,2028001.0,0.000297,0.001923,0.00127,181.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.49,-5.22,-8.49,5.09,0.0,0.0,0.0,0.0
2028022.0,2025684.0,0.000987,0.004366,0.00123,227.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.23,2.26,-51.2,-2.28,0.0,0.0,0.0,0.0
2025685.0,2028003.0,0.001664,0.007481,0.0044,255.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.59,-37.75,120.85,38.44,0.0,0.0,0.0,0.0
2028001.0,2025686.0,0.000932,0.005424,0.00426,289.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.78,-1.25,-83.71,1.17,0.0,0.0,0.0,0.0
2028001.0,2025686.0,0.000932,0.005424,0.00426,289.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.78,-1.25,-83.71,1.17,0.0,0.0,0.0,0.0
2028001.0,2025686.0,0.000932,0.005424,0.00426,289.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.78,-1.25,-83.71,1.17,0.0,0.0,0.0,0.0
2025686.0,2028033.0,0.003248,0.017342,0.00645,225.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.89,-20.56,-57.77,20.52,0.0,0.0,0.0,0.0
2025686.0,2028073.0,0.002044,0.007674,0.00293,248.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.65,-43.59,-107.38,44.28,0.0,0.0,0.0,0.0
2025734.0,2025687.0,0.001538,0.006623,0.00192,207.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.19,-41.72,36.23,41.72,0.0,0.0,0.0,0.0
2025878.0,2025687.0,0.001427,0.007824,0.00593,226.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.49,56.16,-65.39,-56.22,0.0,0.0,0.0,0.0
2025688.0,2025689.0,0.000273,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.76,9.9,-26.76,-9.89,0.0,0.0,0.0,0.0
2025691.0,2025692.0,0.000264,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.9,-3.06,30.9,3.07,0.0,0.0,0.0,0.0
2025692.0,2025734.0,0.000934,0.00499,0.00684,219.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.42,-17.78,-36.4,17.16,0.0,0.0,0.0,0.0
2025743.0,2025692.0,0.00125,0.007275,0.00243,236.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.38,-14.63,-67.32,14.71,0.0,0.0,0.0,0.0
2025693.0,2025720.0,0.001828,0.010581,0.06592,199.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.45,16.32,-15.44,-23.07,0.0,0.0,0.0,0.0
2025693.0,2025985.0,0.001322,0.008768,0.01167,227.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.96,-26.73,55.0,25.83,0.0,0.0,0.0,0.0
2025696.0,2025697.0,0.000219,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.69,8.33,-30.69,-8.32,0.0,0.0,0.0,0.0
2025698.0,2025728.0,0.003409,0.015671,0.02048,229.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.48,8.35,-61.35,-9.91,0.0,0.0,0.0,0.0
2025698.0,2026076.0,0.001972,0.010757,0.00274,241.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.11,-14.6,88.26,15.13,0.0,0.0,0.0,0.0
2025699.0,2025709.0,0.001607,0.008905,0.01252,232.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.25,8.35,-69.17,-9.2,0.0,0.0,0.0,0.0
2025699.0,2028024.0,0.003492,0.019317,0.01204,250.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.44,-16.8,112.88,18.0,0.0,0.0,0.0,0.0
2025700.0,2025701.0,0.000263,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.2,11.11,-43.19,-11.09,0.0,0.0,0.0,0.0
2028009.0,2025700.0,0.001471,0.007704,0.00252,268.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.09,-15.73,76.18,15.92,0.0,0.0,0.0,0.0
2025702.0,2025717.0,0.001796,0.009118,0.00331,203.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.72,14.73,24.74,-15.0,0.0,0.0,0.0,0.0
2028084.0,2025702.0,0.004035,0.023757,0.0049,178.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.07,18.62,-4.05,-19.04,0.0,0.0,0.0,0.0
2025703.0,2025704.0,0.000234,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.78,14.7,-28.78,-14.69,0.0,0.0,0.0,0.0
2025706.0,2025703.0,0.001639,0.008869,0.00152,214.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.69,-27.47,35.72,27.48,0.0,0.0,0.0,0.0
2025703.0,2025714.0,0.001503,0.009025,0.00369,239.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.07,-43.93,82.2,44.28,0.0,0.0,0.0,0.0
2025747.0,2025703.0,0.001275,0.008215,0.00557,198.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.57,-2.3,17.57,1.74,0.0,0.0,0.0,0.0
2025724.0,2025705.0,0.001372,0.005354,0.00284,212.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.68,34.5,34.71,-34.67,0.0,0.0,0.0,0.0
2025726.0,2025705.0,0.000867,0.003198,0.00484,229.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.3,-29.79,-63.25,29.44,0.0,0.0,0.0,0.0
2025706.0,2025707.0,0.00024,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.55,6.22,-28.54,-6.21,0.0,0.0,0.0,0.0
2025759.0,2025706.0,0.001089,0.006394,0.00401,181.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.14,-21.65,7.15,21.26,0.0,0.0,0.0,0.0
2025716.0,2025708.0,0.000699,0.003526,0.00177,195.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.55,1.94,14.55,-2.12,0.0,0.0,0.0,0.0
2025708.0,2025723.0,0.001526,0.010837,0.01919,234.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.27,31.18,-72.18,-32.54,0.0,0.0,0.0,0.0
2026076.0,2025708.0,0.000823,0.004345,0.00286,261.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.25,35.48,-123.12,-35.11,0.0,0.0,0.0,0.0
2025710.0,2025711.0,0.000293,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.35,16.27,-34.34,-16.25,0.0,0.0,0.0,0.0
2025710.0,2025773.0,0.007343,0.04642,0.01552,229.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.78,23.87,57.06,-23.59,0.0,0.0,0.0,0.0
2025768.0,2025712.0,0.009192,0.045699,0.0388,241.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.4,18.96,82.04,-19.79,0.0,0.0,0.0,0.0
2025714.0,2025713.0,0.000304,0.01907,0.0,690.0,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-377.32,-329.56,378.19,384.04,0.0,0.0,0.0,0.0
2025713.0,2025771.0,0.000602,0.006199,0.11273,1228.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-286.13,-95.14,286.66,89.07,0.0,0.0,0.0,0.0
2025713.0,2028141.0,0.000562,0.006096,0.20275,1182.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,163.25,12.76,-163.1,-31.7,0.0,0.0,0.0,0.0
2025714.0,2025721.0,0.002139,0.013936,0.02372,236.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.62,45.97,-71.48,-47.5,0.0,0.0,0.0,0.0
2025714.0,2025737.0,0.001122,0.007677,0.00596,178.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.4,98.32,-7.3,-98.24,0.0,0.0,0.0,0.0
2025763.0,2025714.0,0.002677,0.009183,0.00472,231.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.87,-25.76,69.01,25.73,0.0,0.0,0.0,0.0
2025716.0,2025878.0,0.00311,0.015426,0.01309,200.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.91,-9.01,20.93,7.71,0.0,0.0,0.0,0.0
2028019.0,2025718.0,0.000446,0.002236,0.00432,226.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.16,-53.45,-48.14,53.11,0.0,0.0,0.0,0.0
2025718.0,2028947.0,0.000398,0.002431,0.00281,201.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.5,-65.45,21.52,65.26,0.0,0.0,0.0,0.0
2025719.0,2025720.0,0.000281,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.54,-4.41,36.54,4.43,0.0,0.0,0.0,0.0
2025738.0,2025720.0,0.001189,0.007204,0.00369,198.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.11,-18.97,-21.1,18.64,0.0,0.0,0.0,0.0
2025721.0,2025722.0,0.000263,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.37,28.85,-59.36,-28.8,0.0,0.0,0.0,0.0
2025721.0,2025759.0,0.001296,0.007879,0.00399,194.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.11,18.66,-12.1,-19.04,0.0,0.0,0.0,0.0
2025723.0,2028084.0,0.000949,0.005307,0.00143,214.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.07,29.9,-36.05,-29.93,0.0,0.0,0.0,0.0
2025724.0,2025725.0,0.000234,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.44,5.3,-27.44,-5.29,0.0,0.0,0.0,0.0
2025724.0,2025737.0,0.002022,0.012719,0.00406,180.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.24,-39.8,-7.21,39.57,0.0,0.0,0.0,0.0
2025727.0,2025775.0,0.005427,0.032137,0.02368,218.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.66,-3.14,53.81,1.55,0.0,0.0,0.0,0.0
2025728.0,2025751.0,0.001453,0.010529,0.01567,218.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.44,-10.13,42.46,8.69,0.0,0.0,0.0,0.0
2025728.0,2025790.0,0.001113,0.005658,0.00369,215.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.35,9.88,-37.33,-10.18,0.0,0.0,0.0,0.0
2028032.0,2025728.0,0.002277,0.010708,0.00391,199.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.82,-7.61,17.83,7.25,0.0,0.0,0.0,0.0
2025730.0,2025729.0,0.000553,0.033688,0.0,485.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-201.8,-8.91,202.02,22.31,0.0,0.0,0.0,0.0
2025729.0,2025930.0,0.000277,0.003342,0.04919,1062.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.6,-60.36,53.61,55.44,0.0,0.0,0.0,0.0
2025729.0,2025986.0,0.000616,0.007267,0.22848,1224.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-222.64,-89.58,222.97,69.57,0.0,0.0,0.0,0.0
2025729.0,2028038.0,0.000424,0.004916,0.11231,1122.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.22,127.63,-74.12,-138.12,0.0,0.0,0.0,0.0
2025731.0,2025732.0,0.000207,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.52,22.48,-69.51,-22.42,0.0,0.0,0.0,0.0
2025731.0,2025733.0,0.000265,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.52,-22.48,69.53,22.53,0.0,0.0,0.0,0.0
2025733.0,2025744.0,0.000842,0.004779,0.0086,197.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.04,-8.73,20.05,7.85,0.0,0.0,0.0,0.0
2025733.0,2025878.0,0.002866,0.015075,0.01104,238.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.7,-17.47,79.88,17.28,0.0,0.0,0.0,0.0
2028087.0,2025733.0,0.002521,0.009696,0.00759,211.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.19,-4.37,30.21,3.67,0.0,0.0,0.0,0.0
2025734.0,2025735.0,0.000224,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.59,24.57,-72.57,-24.51,0.0,0.0,0.0,0.0
2025745.0,2025736.0,0.00104,0.005948,0.00572,211.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.87,6.81,-43.85,-7.29,0.0,0.0,0.0,0.0
2025748.0,2025736.0,0.002096,0.011033,0.00675,189.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.09,-0.34,-2.09,-0.36,0.0,0.0,0.0,0.0
2025737.0,2025749.0,0.003302,0.017225,0.01813,180.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.96,44.15,9.02,-45.69,0.0,0.0,0.0,0.0
2025749.0,2025738.0,0.002824,0.011533,0.0106,215.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.99,21.92,40.05,-22.78,0.0,0.0,0.0,0.0
2025738.0,2025768.0,0.001558,0.010018,0.00813,238.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.63,32.41,84.75,-32.45,0.0,0.0,0.0,0.0
2025739.0,2025754.0,0.001168,0.007267,0.00519,198.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.13,-15.43,-17.12,14.93,0.0,0.0,0.0,0.0
2025739.0,2028053.0,0.002441,0.016405,0.01142,217.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.53,-19.42,41.58,18.57,0.0,0.0,0.0,0.0
2025739.0,2028054.0,0.002629,0.019537,0.01829,197.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.22,-22.7,17.24,20.95,0.0,0.0,0.0,0.0
2025739.0,2028111.0,0.00043,0.002495,0.0025,200.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.23,48.87,19.24,-49.06,0.0,0.0,0.0,0.0
2025740.0,2025741.0,0.000218,0.001025,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.87,29.2,-60.86,-29.15,0.0,0.0,0.0,0.0
2025740.0,2025742.0,0.000227,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.87,-29.2,60.88,29.25,0.0,0.0,0.0,0.0
2025742.0,2025931.0,0.003649,0.017779,0.01221,350.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.46,-54.65,99.93,55.7,0.0,0.0,0.0,0.0
2025744.0,2028142.0,0.00218,0.013305,0.01164,227.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.46,-19.86,60.55,19.16,0.0,0.0,0.0,0.0
2025745.0,2025746.0,0.000268,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.03,14.79,-51.02,-14.76,0.0,0.0,0.0,0.0
2025812.0,2025745.0,0.002797,0.016583,0.00964,240.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.16,22.11,-94.9,-21.6,0.0,0.0,0.0,0.0
2025747.0,2025763.0,0.001403,0.008034,0.00347,211.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.46,-11.66,33.47,11.39,0.0,0.0,0.0,0.0
2025748.0,2025768.0,0.005837,0.026836,0.03193,237.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.18,26.22,74.54,-27.87,0.0,0.0,0.0,0.0
2025748.0,2025799.0,0.001246,0.008013,0.00346,214.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.12,-31.61,-41.09,31.46,0.0,0.0,0.0,0.0
2025750.0,2025751.0,0.000208,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.77,-5.08,27.77,5.09,0.0,0.0,0.0,0.0
2025878.0,2025751.0,0.003174,0.017058,0.00395,233.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.39,14.21,-70.23,-13.78,0.0,0.0,0.0,0.0
2025752.0,2025780.0,0.002591,0.012619,0.02237,196.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.28,2.68,-13.28,-4.99,0.0,0.0,0.0,0.0
2025752.0,2025878.0,0.003302,0.021645,0.00656,218.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.05,-13.27,41.11,12.96,0.0,0.0,0.0,0.0
2025753.0,2028172.0,0.002089,0.009756,0.03083,212.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.53,21.02,35.57,-23.96,0.0,0.0,0.0,0.0
2025753.0,2029045.0,0.001068,0.007492,0.00229,176.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.34,-25.15,5.34,24.97,0.0,0.0,0.0,0.0
2025754.0,2028071.0,0.001515,0.00935,0.00428,203.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.74,-25.82,23.76,25.49,0.0,0.0,0.0,0.0
2025755.0,2025756.0,0.000225,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.17,9.13,-29.17,-9.12,0.0,0.0,0.0,0.0
2025755.0,2025757.0,0.00021,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.17,-9.13,29.18,9.14,0.0,0.0,0.0,0.0
2025755.0,2025758.0,0.000212,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025780.0,2025757.0,0.001689,0.009126,0.01165,200.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.89,10.52,24.91,-11.67,0.0,0.0,0.0,0.0
2025757.0,2025781.0,0.00209,0.011261,0.01523,222.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.08,2.52,54.14,-3.79,0.0,0.0,0.0,0.0
2025759.0,2025762.0,0.0001,-0.001745,0.0,222.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,29.22,8.79,-29.22,-8.8,0.0,0.0,0.0,0.0
2025759.0,2025799.0,0.002391,0.0124,0.01877,174.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.98,31.89,10.01,-33.71,0.0,0.0,0.0,0.0
2025760.0,2025762.0,0.005299,0.146264,0.0,111.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.17,-7.5,29.22,8.8,0.0,0.0,0.0,0.0
2025761.0,2025762.0,0.005299,0.146264,0.0,111.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026111.0,2025764.0,0.004776,0.024165,0.02159,182.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.58,-4.98,11.59,2.7,0.0,0.0,0.0,0.0
2025765.0,2025766.0,0.000297,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.73,-10.0,53.74,10.03,0.0,0.0,0.0,0.0
2025766.0,2025823.0,0.005141,0.02399,0.03131,232.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.12,-8.97,66.34,6.85,0.0,0.0,0.0,0.0
2028192.0,2025766.0,0.009754,0.061971,0.01948,192.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.36,-0.8,12.37,-1.06,0.0,0.0,0.0,0.0
2025767.0,2025770.0,0.000951,0.051255,0.0,594.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,185.73,-3.28,-185.41,20.44,0.0,0.0,0.0,0.0
2025767.0,2025771.0,0.000275,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-185.73,3.28,185.82,-2.9,0.0,0.0,0.0,0.0
2025767.0,2025772.0,0.000283,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025768.0,2025770.0,-0.000344,-0.018529,0.0,468.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-108.03,36.89,107.98,-39.24,0.0,0.0,0.0,0.0
2025768.0,2025794.0,0.002142,0.014345,0.03609,233.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.4,-13.27,-55.33,10.01,0.0,0.0,0.0,0.0
2025769.0,2025770.0,0.00315,0.16976,0.0,125.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-77.23,-8.43,77.43,18.8,0.0,0.0,0.0,0.0
2025771.0,2025774.0,0.001338,0.016715,0.34852,1179.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-237.73,-49.63,238.48,22.67,0.0,0.0,0.0,0.0
2025813.0,2025771.0,0.000708,0.007864,0.10673,1194.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-194.58,-43.23,194.85,35.29,0.0,0.0,0.0,0.0
2025771.0,2025936.0,0.001408,0.01765,0.75869,1370.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-429.59,-71.83,432.12,24.2,0.0,0.0,0.0,0.0
2025773.0,2026003.0,0.01591,0.068637,0.06762,260.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.32,-28.74,124.87,32.9,0.0,0.0,0.0,0.0
2025774.0,2025777.0,0.00023,0.017309,0.0,447.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,8.64,-4.55,-8.64,4.57,0.0,0.0,0.0,0.0
2025774.0,2025778.0,0.000254,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.85,18.4,-64.84,-18.35,0.0,0.0,0.0,0.0
2025774.0,2025869.0,0.001377,0.015992,0.30866,1233.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-311.97,-36.52,313.25,18.72,0.0,0.0,0.0,0.0
2025775.0,2025777.0,0.000133,0.010028,0.0,297.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-8.64,4.57,8.64,-4.57,0.0,0.0,0.0,0.0
2025775.0,2026092.0,0.004487,0.026208,0.15998,268.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-157.51,-7.03,158.57,-3.75,0.0,0.0,0.0,0.0
2028271.0,2025775.0,0.011223,0.058969,0.03932,263.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.99,2.07,112.34,0.91,0.0,0.0,0.0,0.0
2025776.0,2025777.0,0.002227,0.167486,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025779.0,2025780.0,0.000233,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.82,-5.03,22.82,5.04,0.0,0.0,0.0,0.0
2025783.0,2025780.0,0.002403,0.012056,0.00362,199.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.76,11.17,-19.75,-11.48,0.0,0.0,0.0,0.0
2025780.0,2028087.0,0.002025,0.012443,0.03353,210.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.1,0.92,-35.07,-4.27,0.0,0.0,0.0,0.0
2025781.0,2025782.0,0.000251,0.0012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.77,8.7,-38.77,-8.68,0.0,0.0,0.0,0.0
2025781.0,2025789.0,0.000499,0.003483,0.00137,242.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.92,-4.91,92.96,5.05,0.0,0.0,0.0,0.0
2028142.0,2025783.0,0.001438,0.008914,0.00271,234.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.59,21.52,-58.53,-21.47,0.0,0.0,0.0,0.0
2025793.0,2025784.0,0.001216,0.007407,0.00395,203.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.67,-32.65,24.69,32.37,0.0,0.0,0.0,0.0
2025784.0,2025812.0,0.001964,0.012251,0.00265,220.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.26,-39.33,48.33,39.52,0.0,0.0,0.0,0.0
2025785.0,2025814.0,0.000936,0.004248,0.0074,190.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.76,-34.48,-24.74,33.79,0.0,0.0,0.0,0.0
2025785.0,2028218.0,0.00392,0.025966,0.01107,213.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.0,30.47,48.13,-30.79,0.0,0.0,0.0,0.0
2025786.0,2025800.0,0.003427,0.015924,0.00791,198.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.35,27.14,26.39,-27.74,0.0,0.0,0.0,0.0
2025786.0,2025814.0,0.001151,0.006642,0.03245,173.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.1,-31.72,-3.09,28.42,0.0,0.0,0.0,0.0
2025787.0,2025788.0,0.000221,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.82,2.81,-41.81,-2.79,0.0,0.0,0.0,0.0
2025787.0,2025789.0,0.000237,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.82,-2.81,41.82,2.83,0.0,0.0,0.0,0.0
2026023.0,2025789.0,0.001115,0.005833,0.0034,262.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,134.97,8.55,-134.78,-7.89,0.0,0.0,0.0,0.0
2028032.0,2025790.0,0.000761,0.004959,0.00315,173.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.48,-5.26,-4.48,4.93,0.0,0.0,0.0,0.0
2025791.0,2025792.0,0.000225,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.08,-2.32,16.08,2.32,0.0,0.0,0.0,0.0
2025792.0,2025802.0,0.008724,0.058211,0.05353,194.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.02,-10.34,-17.99,5.08,0.0,0.0,0.0,0.0
