fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2025823.0,2025792.0,0.00864,0.047406,0.01863,209.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.2,-9.34,-34.1,8.02,0.0,0.0,0.0,0.0
2025794.0,2025793.0,0.001687,0.008885,0.00336,217.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.53,-16.91,-25.51,16.65,0.0,0.0,0.0,0.0
2025815.0,2025793.0,0.001344,0.006699,0.00604,210.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.37,-12.58,20.38,12.0,0.0,0.0,0.0,0.0
2025795.0,2025796.0,0.000264,0.00102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.09,6.91,-31.08,-6.9,0.0,0.0,0.0,0.0
2025795.0,2025797.0,0.000296,0.001024,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.09,-6.91,31.09,6.92,0.0,0.0,0.0,0.0
2025797.0,2026023.0,0.002192,0.009618,0.00893,237.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.51,-67.53,68.71,67.46,0.0,0.0,0.0,0.0
2025797.0,2028173.0,0.002822,0.011965,0.00521,221.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.87,7.57,-50.8,-7.8,0.0,0.0,0.0,0.0
2028232.0,2025797.0,0.002104,0.013876,0.01241,170.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.51,-53.9,-13.45,53.04,0.0,0.0,0.0,0.0
2025798.0,2025799.0,0.000298,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.08,-2.23,31.09,2.24,0.0,0.0,0.0,0.0
2025800.0,2025801.0,0.000242,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.78,4.83,-30.78,-4.82,0.0,0.0,0.0,0.0
2028218.0,2025800.0,0.002887,0.015117,0.01186,226.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.28,-23.56,-57.18,22.91,0.0,0.0,0.0,0.0
2025802.0,2025810.0,0.002726,0.011061,0.06135,192.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.08,-43.87,12.13,37.74,0.0,0.0,0.0,0.0
2025802.0,2025815.0,0.000943,0.005149,0.00484,156.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.77,-9.09,-11.77,8.6,0.0,0.0,0.0,0.0
2025802.0,2028267.0,0.006125,0.031502,0.03617,161.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.62,39.3,11.73,-42.41,0.0,0.0,0.0,0.0
2025803.0,2025806.0,0.000769,0.055067,0.0,511.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,194.21,12.1,-193.93,8.52,0.0,0.0,0.0,0.0
2025803.0,2028141.0,0.000186,0.002424,0.0334,1190.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-194.21,-12.1,194.28,9.63,0.0,0.0,0.0,0.0
2025804.0,2025806.0,-0.000384,-0.027528,0.0,486.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-194.07,-1.79,193.93,-8.52,0.0,0.0,0.0,0.0
2028172.0,2025804.0,0.00098,0.005228,0.00276,274.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-129.46,25.4,129.63,-24.77,0.0,0.0,0.0,0.0
2025805.0,2025806.0,0.002307,0.16519,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025807.0,2025808.0,0.000269,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.45,7.69,-64.44,-7.64,0.0,0.0,0.0,0.0
2025807.0,2025809.0,0.000266,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.45,-7.69,64.46,7.73,0.0,0.0,0.0,0.0
2028142.0,2025809.0,0.001999,0.009227,0.01075,228.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.6,52.2,-43.51,-52.91,0.0,0.0,0.0,0.0
2025809.0,2028173.0,0.002676,0.015419,0.00592,191.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.95,45.18,21.02,-45.42,0.0,0.0,0.0,0.0
2026023.0,2025810.0,0.001798,0.007851,0.00331,226.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.51,61.28,-55.39,-61.11,0.0,0.0,0.0,0.0
2025812.0,2025811.0,0.000706,0.032117,0.0,482.47,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-191.1,-160.39,191.58,182.47,0.0,0.0,0.0,0.0
2025811.0,2025813.0,0.00028,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-191.58,-182.47,191.78,183.16,0.0,0.0,0.0,0.0
2025814.0,2025812.0,0.000805,0.004592,0.00504,244.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.3,-82.03,4.35,81.8,0.0,0.0,0.0,0.0
2025877.0,2025813.0,0.000531,0.005052,0.1459,1182.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,205.33,190.82,-204.92,-201.96,0.0,0.0,0.0,0.0
2025813.0,2026024.0,0.000272,0.003436,0.07147,1189.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,207.72,62.03,-207.59,-67.72,0.0,0.0,0.0,0.0
2025816.0,2025817.0,0.000212,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.31,10.99,-29.3,-10.98,0.0,0.0,0.0,0.0
2025816.0,2025818.0,0.000201,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.11,0.38,-1.11,-0.38,0.0,0.0,0.0,0.0
2025816.0,2025819.0,0.000272,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.41,-11.37,30.41,11.38,0.0,0.0,0.0,0.0
2025820.0,2025819.0,0.006104,0.044899,0.02044,189.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.88,-1.68,9.89,-0.5,0.0,0.0,0.0,0.0
2025820.0,2025821.0,0.00023,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.75,1.82,-29.74,-1.81,0.0,0.0,0.0,0.0
2025820.0,2028610.0,0.063548,0.338623,0.05964,161.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.35,3.95,1.38,-10.1,0.0,0.0,0.0,0.0
2025822.0,2025823.0,0.000272,0.001037,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.81,-1.68,8.81,1.68,0.0,0.0,0.0,0.0
2025823.0,2028195.0,0.006599,0.040332,0.04416,208.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.98,-8.02,-31.91,3.94,0.0,0.0,0.0,0.0
2028234.0,2025823.0,0.003363,0.017279,0.02349,215.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.63,-10.27,-34.59,8.09,0.0,0.0,0.0,0.0
2025823.0,2028271.0,0.005109,0.028834,0.04325,248.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.75,0.73,107.32,-1.93,0.0,0.0,0.0,0.0
2025825.0,2025824.0,0.000131,0.00994,0.0,1461.46,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-436.1,37.39,436.33,-19.37,0.0,0.0,0.0,0.0
2025824.0,2025829.0,8.2e-05,0.006045,0.0,1852.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025824.0,2025830.0,5.4e-05,0.004617,0.0,1851.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-805.59,-375.58,806.0,410.25,0.0,0.0,0.0,0.0
2025824.0,2025831.0,0.000107,0.008719,0.0,967.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.0,-14.67,29.0,14.76,0.0,0.0,0.0,0.0
2026035.0,2025824.0,3.4e-05,0.000901,0.51577,3958.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.68,-533.03,-2.6,481.23,0.0,0.0,0.0,0.0
2025824.0,2026212.0,0.000176,0.00514,2.34552,4060.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,400.86,-71.61,-400.59,-166.39,0.0,0.0,0.0,0.0
2025825.0,2025828.0,0.001131,0.065655,0.0,574.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,226.1,31.47,-225.55,0.52,0.0,0.0,0.0,0.0
2026005.0,2025825.0,0.000267,0.003317,0.06249,1169.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-209.87,63.67,209.99,-68.86,0.0,0.0,0.0,0.0
2025826.0,2025828.0,-0.000615,-0.035717,0.0,499.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-225.85,-16.88,225.55,-0.52,0.0,0.0,0.0,0.0
2025827.0,2025828.0,0.002372,0.13767,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025833.0,2025832.0,0.000343,0.01862,0.0,324.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-22.39,-13.48,22.39,13.6,0.0,0.0,0.0,0.0
2025832.0,2025834.0,0.000409,0.023491,0.0,518.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-136.05,-35.9,136.12,40.26,0.0,0.0,0.0,0.0
2025850.0,2025832.0,0.000197,0.002379,0.06342,1236.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-275.93,-24.84,276.07,19.78,0.0,0.0,0.0,0.0
2025832.0,2025971.0,0.000529,0.005897,0.11103,1158.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-162.42,2.52,162.55,-12.93,0.0,0.0,0.0,0.0
2025833.0,2025851.0,0.002523,0.015023,0.00875,264.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,131.2,-4.25,-130.79,5.76,0.0,0.0,0.0,0.0
2025833.0,2025994.0,0.004197,0.023515,0.03492,250.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.81,17.73,109.29,-18.74,0.0,0.0,0.0,0.0
2025835.0,2025958.0,0.002828,0.014881,0.00591,217.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.54,-5.12,-43.49,4.76,0.0,0.0,0.0,0.0
2025835.0,2025994.0,0.001127,0.006763,0.00742,229.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.53,15.1,-61.49,-15.63,0.0,0.0,0.0,0.0
2025835.0,2026011.0,0.000781,0.00519,0.04489,219.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.07,-18.62,45.09,13.94,0.0,0.0,0.0,0.0
2025836.0,2025837.0,0.004246,0.139813,0.0,96.28,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-27.86,-12.92,27.9,14.2,0.0,0.0,0.0,0.0
2025836.0,2025838.0,0.000204,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.86,12.92,-27.86,-12.91,0.0,0.0,0.0,0.0
2025839.0,2026034.0,0.004102,0.031078,0.01442,215.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.16,-11.6,34.21,10.46,0.0,0.0,0.0,0.0
2025840.0,2025841.0,0.000262,0.001048,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.7,34.97,-68.69,-34.91,0.0,0.0,0.0,0.0
2025840.0,2025842.0,0.000203,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026006.0,2025841.0,0.000175,0.00109,0.00026,198.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.65,-54.45,17.65,54.45,0.0,0.0,0.0,0.0
2025844.0,2025843.0,0.000327,0.022217,0.0,287.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,9.95,-0.92,-9.95,0.95,0.0,0.0,0.0,0.0
2025843.0,2025847.0,0.0001,0.001808,0.0,1046.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-39.47,0.35,39.47,-0.32,0.0,0.0,0.0,0.0
2025843.0,2025848.0,0.000201,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.38,-1.3,-99.37,1.39,0.0,0.0,0.0,0.0
2025843.0,2025849.0,0.000262,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025844.0,2025913.0,0.005787,0.027627,0.04554,208.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.12,0.92,-30.07,-5.56,0.0,0.0,0.0,0.0
2025845.0,2025847.0,0.000409,0.022373,0.0,523.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025846.0,2025847.0,0.000409,0.022373,0.0,523.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,39.48,0.0,-39.47,0.32,0.0,0.0,0.0,0.0
2025848.0,2026143.0,0.000468,0.005596,0.12366,1160.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-164.48,57.18,164.61,-68.78,0.0,0.0,0.0,0.0
2025851.0,2025850.0,0.000619,0.027983,0.0,380.37,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-62.77,-35.89,62.8,37.29,0.0,0.0,0.0,0.0
2025850.0,2025852.0,0.000407,0.027123,0.0,489.63,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-103.12,-29.17,103.16,32.31,0.0,0.0,0.0,0.0
2025850.0,2025897.0,0.000543,0.004589,0.08006,1221.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-258.15,-7.94,258.49,2.27,0.0,0.0,0.0,0.0
2025850.0,2025990.0,0.000623,0.008448,0.19364,1226.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,261.44,18.96,-261.04,-34.04,0.0,0.0,0.0,0.0
2025850.0,2026228.0,0.001026,0.012233,0.40999,1263.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,312.95,5.7,-312.0,-37.83,0.0,0.0,0.0,0.0
2025853.0,2025856.0,0.000189,0.006836,0.0,284.6,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-31.88,0.88,31.88,-0.81,0.0,0.0,0.0,0.0
2025853.0,2025858.0,0.00082,0.006298,0.00134,193.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.52,16.29,22.52,-16.38,0.0,0.0,0.0,0.0
2025853.0,2026192.0,0.000251,0.001625,0.00037,222.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.72,11.47,54.73,-11.47,0.0,0.0,0.0,0.0
2025854.0,2025856.0,0.002375,0.08569,0.0,142.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,31.9,0.0,-31.88,0.81,0.0,0.0,0.0,0.0
2025855.0,2025856.0,0.002375,0.08569,0.0,142.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025857.0,2025858.0,0.000269,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.4,-6.37,-57.39,6.4,0.0,0.0,0.0,0.0
2025973.0,2025858.0,0.00054,0.003152,0.00186,248.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,120.67,3.45,-120.6,-3.21,0.0,0.0,0.0,0.0
2025859.0,2025862.0,0.000264,0.014464,0.0,428.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-45.01,-3.86,45.02,4.14,0.0,0.0,0.0,0.0
2025859.0,2025863.0,0.000398,0.026292,0.0,470.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026010.0,2025859.0,0.000823,0.008929,0.128,1171.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-181.83,-0.82,182.08,-10.14,0.0,0.0,0.0,0.0
2026087.0,2025859.0,0.000413,0.004993,0.08535,1139.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,137.14,-22.26,-137.07,14.0,0.0,0.0,0.0,0.0
2025860.0,2025862.0,4e-05,0.002178,0.0,353.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,45.02,4.18,-45.02,-4.14,0.0,0.0,0.0,0.0
2025860.0,2025899.0,0.005624,0.027235,0.00688,220.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.2,-4.24,45.31,4.02,0.0,0.0,0.0,0.0
2025861.0,2025862.0,0.001733,0.095019,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025865.0,2025864.0,0.000138,0.010847,0.0,1285.24,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-66.67,-43.46,66.68,44.12,0.0,0.0,0.0,0.0
2025864.0,2025867.0,0.000111,0.008026,0.0,1356.5,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-111.78,-30.88,111.8,31.95,0.0,0.0,0.0,0.0
2025864.0,2025868.0,0.00011,0.008258,0.0,1355.43,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-118.98,-30.72,119.0,31.95,0.0,0.0,0.0,0.0
2025884.0,2025864.0,8.3e-05,0.002176,1.14875,4013.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-410.26,-162.18,410.4,44.1,0.0,0.0,0.0,0.0
2025864.0,2026125.0,0.000226,0.005938,3.86127,4161.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,920.61,197.59,-918.46,-542.05,0.0,0.0,0.0,0.0
2025866.0,2025865.0,0.000224,0.015495,0.0,384.63,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,69.83,-54.43,-69.82,55.59,0.0,0.0,0.0,0.0
2025865.0,2025936.0,0.000415,0.005904,0.16838,1280.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,313.31,15.19,-312.93,-27.62,0.0,0.0,0.0,0.0
2025865.0,2025956.0,0.000139,0.001715,0.03975,1166.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-176.83,-27.31,176.87,23.58,0.0,0.0,0.0,0.0
2025866.0,2025900.0,0.003495,0.022905,0.03791,252.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.29,-13.56,-107.9,12.09,0.0,0.0,0.0,0.0
2025994.0,2025866.0,0.000514,0.003859,0.00074,238.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.15,0.95,-81.12,-0.79,0.0,0.0,0.0,0.0
2025866.0,2025997.0,0.002973,0.018208,0.0074,194.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.9,-11.88,-16.89,11.16,0.0,0.0,0.0,0.0
2025866.0,2026003.0,0.001043,0.006357,0.0162,320.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.9,80.66,114.1,-81.2,0.0,0.0,0.0,0.0
2025870.0,2025869.0,0.000413,0.025006,0.0,289.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-13.01,4.64,13.01,-4.59,0.0,0.0,0.0,0.0
2025869.0,2025873.0,0.0001,0.000644,0.0,942.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-46.71,0.27,46.72,-0.25,0.0,0.0,0.0,0.0
2025869.0,2028460.0,0.002132,0.023147,0.41048,1140.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,134.56,5.56,-134.18,-44.94,0.0,0.0,0.0,0.0
2025869.0,2028718.0,0.000659,0.009145,0.11401,1292.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-388.85,-19.96,389.79,20.7,0.0,0.0,0.0,0.0
2025978.0,2025870.0,0.000604,0.00313,0.0016,236.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.7,9.2,83.74,-9.16,0.0,0.0,0.0,0.0
2025870.0,2026111.0,0.002903,0.019104,0.02891,227.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.53,2.46,59.62,-4.93,0.0,0.0,0.0,0.0
2025870.0,2028645.0,0.021965,0.145946,0.12098,189.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.35,1.52,15.41,-13.95,0.0,0.0,0.0,0.0
2025871.0,2025873.0,0.000408,0.024541,0.0,471.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,20.64,0.0,-20.64,0.1,0.0,0.0,0.0,0.0
2025872.0,2025873.0,0.000408,0.024541,0.0,471.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,26.08,0.0,-26.08,0.16,0.0,0.0,0.0,0.0
2025875.0,2025874.0,0.000331,0.018124,0.0,617.57,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-246.71,-33.98,246.91,44.93,0.0,0.0,0.0,0.0
2025875.0,2025874.0,0.000331,0.018124,0.0,617.57,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-246.71,-33.98,246.91,44.93,0.0,0.0,0.0,0.0
2025875.0,2025874.0,0.000331,0.018124,0.0,617.57,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-246.71,-33.98,246.91,44.93,0.0,0.0,0.0,0.0
2025874.0,2025972.0,0.000212,0.002696,0.05978,1120.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.51,34.0,122.54,-39.81,0.0,0.0,0.0,0.0
2025988.0,2025874.0,0.000175,0.001876,0.03058,1288.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,384.57,167.65,-384.27,-167.7,0.0,0.0,0.0,0.0
2026021.0,2025874.0,0.000425,0.005354,0.17176,1144.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.12,61.04,-96.06,-78.3,0.0,0.0,0.0,0.0
2025877.0,2025876.0,9.4e-05,0.007075,0.0,1609.63,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-558.61,-241.69,558.96,268.37,0.0,0.0,0.0,0.0
2025877.0,2025876.0,9.4e-05,0.007075,0.0,1609.63,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-558.61,-241.69,558.96,268.37,0.0,0.0,0.0,0.0
2025877.0,2025876.0,9.4e-05,0.007075,0.0,1609.63,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-558.61,-241.69,558.96,268.37,0.0,0.0,0.0,0.0
2025876.0,2025879.0,0.000232,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1176.88,-550.62,1180.72,569.36,0.0,0.0,0.0,0.0
2025878.0,2025877.0,0.000472,0.031199,0.0,537.48,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-277.79,-108.32,278.23,137.04,0.0,0.0,0.0,0.0
2025877.0,2025930.0,0.000425,0.005518,0.14886,1164.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,218.38,-8.58,-218.19,-4.44,0.0,0.0,0.0,0.0
2025877.0,2026024.0,0.000579,0.00635,0.09979,1227.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,274.94,190.68,-274.31,-194.05,0.0,0.0,0.0,0.0
2026075.0,2025877.0,0.000293,0.003565,0.06231,1194.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-214.75,-128.1,214.93,123.75,0.0,0.0,0.0,0.0
2025877.0,2028118.0,0.000767,0.008482,0.15716,1240.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,283.82,59.56,-283.19,-68.95,0.0,0.0,0.0,0.0
2025877.0,2029079.0,0.000646,0.007904,0.09561,1186.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,200.19,31.81,-199.93,-38.63,0.0,0.0,0.0,0.0
2025879.0,2026204.0,0.000247,0.006638,3.13676,4094.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-554.85,-206.56,555.59,-100.65,0.0,0.0,0.0,0.0
2025879.0,2028794.0,0.000105,0.002815,1.44628,3982.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-625.87,-362.79,626.35,224.3,0.0,0.0,0.0,0.0
2025880.0,2025881.0,0.005459,0.158981,0.0,97.91,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-57.82,11.61,58.0,-6.44,0.0,0.0,0.0,0.0
2025880.0,2025882.0,0.000275,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.82,-11.61,-57.81,11.65,0.0,0.0,0.0,0.0
2025880.0,2025883.0,0.000217,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025885.0,2025884.0,3.9e-05,0.003606,0.0,1510.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-524.93,12.32,525.03,-2.92,0.0,0.0,0.0,0.0
2025884.0,2025887.0,9.5e-05,0.007659,0.0,1602.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025909.0,2025884.0,0.000111,0.00306,1.21801,4162.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,928.57,-194.83,-927.63,92.07,0.0,0.0,0.0,0.0
2025884.0,2026058.0,0.000147,0.00399,2.73471,4123.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,812.86,73.03,-811.88,-332.91,0.0,0.0,0.0,0.0
2025886.0,2025885.0,0.000402,0.024258,0.0,340.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-28.21,-1.83,28.21,2.01,0.0,0.0,0.0,0.0
2025885.0,2025990.0,0.000472,0.005946,0.11667,1242.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,264.15,-30.24,-263.84,21.85,0.0,0.0,0.0,0.0
2026195.0,2025885.0,0.000654,0.007188,0.31726,1210.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-232.23,-45.58,232.57,15.9,0.0,0.0,0.0,0.0
2026236.0,2025886.0,0.001749,0.011183,0.00346,210.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.2,-2.11,28.21,1.83,0.0,0.0,0.0,0.0
2025888.0,2025889.0,0.003261,0.088802,0.0,107.05,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-74.77,-31.97,75.0,38.17,0.0,0.0,0.0,0.0
2025888.0,2025985.0,0.000247,0.001107,0.00055,210.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.97,2.7,-31.97,-2.75,0.0,0.0,0.0,0.0
2025962.0,2025890.0,0.002766,0.017723,0.01239,204.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.66,-3.43,-20.65,2.18,0.0,0.0,0.0,0.0
2025891.0,2025892.0,0.005242,0.142156,0.0,89.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.68,8.84,49.8,-5.53,0.0,0.0,0.0,0.0
2025891.0,2025893.0,0.000255,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.68,-8.84,-49.67,8.87,0.0,0.0,0.0,0.0
2025893.0,2026037.0,0.000327,0.002497,0.00066,230.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.4,-117.47,71.46,117.83,0.0,0.0,0.0,0.0
2025895.0,2025894.0,0.000309,0.025137,0.0,382.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,61.82,-2.57,-61.81,3.47,0.0,0.0,0.0,0.0
2025894.0,2025896.0,0.000474,0.032388,0.0,444.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025894.0,2025897.0,0.000277,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.81,-3.47,-61.8,3.51,0.0,0.0,0.0,0.0
2025894.0,2025898.0,0.000229,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025895.0,2026046.0,0.005425,0.028366,0.01638,231.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.82,2.57,62.02,-3.3,0.0,0.0,0.0,0.0
2025897.0,2026010.0,0.000369,0.004682,0.13998,1181.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-196.68,-5.78,196.82,-7.5,0.0,0.0,0.0,0.0
2026088.0,2025899.0,0.006946,0.029851,0.01622,205.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.01,-5.35,27.06,3.8,0.0,0.0,0.0,0.0
2025902.0,2025901.0,0.000135,0.010481,0.0,1469.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-428.65,60.65,428.89,-41.94,0.0,0.0,0.0,0.0
2025901.0,2025904.0,0.000107,0.008319,0.0,1365.79,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-155.77,-35.1,155.8,37.24,0.0,0.0,0.0,0.0
2025901.0,2025905.0,0.0001,0.008704,0.0,1364.74,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-155.77,-35.0,155.8,37.24,0.0,0.0,0.0,0.0
2025901.0,2025906.0,6.9e-05,0.005831,0.0,1363.66,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-155.78,-35.74,155.8,37.24,0.0,0.0,0.0,0.0
2025901.0,2025907.0,0.000119,0.008727,0.0,1360.05,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-155.77,-35.0,155.8,37.24,0.0,0.0,0.0,0.0
2025901.0,2025908.0,7.3e-05,0.005827,0.0,1359.67,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-155.78,-35.74,155.8,37.24,0.0,0.0,0.0,0.0
2025901.0,2025909.0,0.000289,0.001196,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,349.99,-509.77,-348.93,514.16,0.0,0.0,0.0,0.0
2025903.0,2025902.0,0.000496,0.033248,0.0,368.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-53.24,-1.8,53.26,2.7,0.0,0.0,0.0,0.0
2025902.0,2026083.0,0.000875,0.010644,0.20293,1261.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,284.19,-37.13,-283.51,24.06,0.0,0.0,0.0,0.0
2025909.0,2026048.0,0.000204,0.00475,3.12724,4177.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-940.16,-192.64,941.89,-97.24,0.0,0.0,0.0,0.0
2025909.0,2026160.0,0.000176,0.005117,3.20719,4185.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1034.79,-72.29,1036.61,-211.5,0.0,0.0,0.0,0.0
2025909.0,2026204.0,9.5e-05,0.002584,1.65666,4245.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1395.32,-54.4,-1393.56,-71.49,0.0,0.0,0.0,0.0
2025910.0,2025911.0,0.005358,0.173074,0.0,71.67,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025910.0,2025912.0,0.000277,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.21,0.07,-0.21,-0.07,0.0,0.0,0.0,0.0
2025910.0,2025943.0,0.005708,0.03852,0.02414,208.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.44,-10.16,19.46,7.74,0.0,0.0,0.0,0.0
2025913.0,2025914.0,0.007296,0.204094,0.0,82.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-46.44,-10.54,46.6,14.87,0.0,0.0,0.0,0.0
2026230.0,2025913.0,0.002158,0.011796,0.00793,169.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.56,-3.3,-5.56,2.45,0.0,0.0,0.0,0.0
2026034.0,2025915.0,0.001997,0.011675,0.00371,200.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.26,16.2,27.28,-16.48,0.0,0.0,0.0,0.0
2025916.0,2026045.0,0.000158,0.001055,0.00036,187.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.16,-32.49,-10.16,32.46,0.0,0.0,0.0,0.0
2026127.0,2025916.0,0.000271,0.00144,0.00035,196.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.58,42.19,-18.58,-42.2,0.0,0.0,0.0,0.0
2025967.0,2025917.0,0.001318,0.009549,0.00518,216.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.71,4.51,40.73,-4.92,0.0,0.0,0.0,0.0
2025997.0,2025917.0,0.000654,0.002178,0.00071,192.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.89,-11.16,-16.88,11.09,0.0,0.0,0.0,0.0
2025919.0,2025922.0,0.00066,0.038298,0.0,562.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,174.4,-3.0,-174.21,14.12,0.0,0.0,0.0,0.0
2025919.0,2025923.0,0.000578,0.03588,0.0,468.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.24,-43.15,134.35,49.96,0.0,0.0,0.0,0.0
2025919.0,2025924.0,0.000469,0.030815,0.0,467.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.26,-44.08,134.35,49.96,0.0,0.0,0.0,0.0
2025919.0,2025925.0,0.000551,0.034819,0.0,466.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.25,-43.34,134.35,49.96,0.0,0.0,0.0,0.0
2025919.0,2025926.0,0.000426,0.023921,0.0,463.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.27,-45.37,134.35,49.96,0.0,0.0,0.0,0.0
2025919.0,2026213.0,3.8e-05,0.000414,0.01323,968.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.37,87.87,37.37,-89.22,0.0,0.0,0.0,0.0
2025920.0,2025922.0,-0.000118,-0.006844,0.0,462.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-174.24,12.13,174.21,-14.12,0.0,0.0,0.0,0.0
2025920.0,2025937.0,0.000215,0.001348,0.00035,217.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.93,3.73,-37.93,-3.75,0.0,0.0,0.0,0.0
2026214.0,2025920.0,0.000536,0.003171,0.00135,247.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.27,18.94,106.33,-18.73,0.0,0.0,0.0,0.0
2025921.0,2025922.0,0.002363,0.137066,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025927.0,2025928.0,0.000292,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.6,-3.95,-35.6,3.96,0.0,0.0,0.0,0.0
2025927.0,2025929.0,0.000288,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025928.0,2025973.0,0.000603,0.003939,0.0022,215.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.71,-3.41,8.71,3.18,0.0,0.0,0.0,0.0
2025931.0,2025930.0,0.000215,0.017957,0.0,568.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-331.65,-40.48,331.89,60.06,0.0,0.0,0.0,0.0
2025930.0,2025932.0,0.000394,0.02404,0.0,379.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.79,-24.64,49.8,25.35,0.0,0.0,0.0,0.0
2025931.0,2025933.0,0.005567,0.177311,0.0,41.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025935.0,2025934.0,0.00047,0.029335,0.0,371.28,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-54.41,-48.54,54.43,50.05,0.0,0.0,0.0,0.0
2025934.0,2025936.0,0.000276,0.001088,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.73,-50.05,-32.72,50.09,0.0,0.0,0.0,0.0
2025935.0,2026211.0,0.00812,0.033895,0.03052,300.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-148.6,21.91,150.34,-17.89,0.0,0.0,0.0,0.0
2025936.0,2025990.0,0.000485,0.00623,0.1143,1240.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,291.47,-3.67,-291.08,-3.45,0.0,0.0,0.0,0.0
2026118.0,2025936.0,0.000491,0.005861,0.1967,1327.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,378.62,30.0,-377.95,-43.0,0.0,0.0,0.0,0.0
2025937.0,2025938.0,0.000524,0.017055,0.0,444.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-341.4,57.42,342.0,-37.96,0.0,0.0,0.0,0.0
2025939.0,2025940.0,0.004819,0.112375,0.0,99.89,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-46.58,2.43,46.69,0.0,0.0,0.0,0.0,0.0
2025939.0,2025941.0,0.029401,1.00158,0.0,11.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025939.0,2025942.0,0.000236,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.58,-2.43,-46.58,2.45,0.0,0.0,0.0,0.0
2025977.0,2025942.0,0.002628,0.010663,0.00302,211.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.26,-3.93,-36.23,3.74,0.0,0.0,0.0,0.0
2025942.0,2026011.0,0.000797,0.005339,0.00528,238.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.8,-6.19,-82.75,5.97,0.0,0.0,0.0,0.0
2026151.0,2025944.0,0.008573,0.048205,0.02722,221.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.44,-0.04,-46.26,-1.82,0.0,0.0,0.0,0.0
2025944.0,2026236.0,0.005266,0.028226,0.04368,260.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-119.1,-0.4,119.82,-0.34,0.0,0.0,0.0,0.0
2025946.0,2025945.0,0.000641,0.031233,0.0,356.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,48.1,-19.28,-48.08,20.08,0.0,0.0,0.0,0.0
2025945.0,2025949.0,0.0001,-0.003404,0.0,620.3,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-14.59,2.52,14.59,-2.53,0.0,0.0,0.0,0.0
2025945.0,2025950.0,0.000682,0.039427,0.0,358.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-57.16,9.88,57.18,-8.64,0.0,0.0,0.0,0.0
2025945.0,2025951.0,0.000476,0.027814,0.0,348.08,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-47.19,8.92,47.21,-8.31,0.0,0.0,0.0,0.0
2025945.0,2025954.0,0.000645,0.038997,0.0,308.95,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-27.34,4.77,27.35,-4.48,0.0,0.0,0.0,0.0
2025945.0,2025956.0,0.000254,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,194.37,-46.16,-194.28,46.59,0.0,0.0,0.0,0.0
2025946.0,2025952.0,0.011287,0.266302,0.0,59.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025946.0,2025953.0,0.006573,0.223478,0.0,55.88,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-20.31,4.32,20.34,-3.38,0.0,0.0,0.0,0.0
2025946.0,2025955.0,0.041968,1.15989,0.0,11.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025946.0,2025976.0,0.001002,0.00512,0.0109,204.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.79,14.97,27.8,-16.07,0.0,0.0,0.0,0.0
2025947.0,2025949.0,0.000856,0.038454,0.0,310.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,5.97,-1.24,-5.97,1.26,0.0,0.0,0.0,0.0
2025948.0,2025949.0,0.000856,0.038454,0.0,310.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,8.62,-1.24,-8.62,1.27,0.0,0.0,0.0,0.0
2025956.0,2025971.0,0.000235,0.002992,0.08728,1055.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.02,-31.79,-51.01,22.56,0.0,0.0,0.0,0.0
2026118.0,2025956.0,0.000164,0.00191,0.03752,1033.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.62,34.42,-33.61,-38.38,0.0,0.0,0.0,0.0
2025957.0,2025958.0,0.000279,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.66,-4.22,-22.66,4.23,0.0,0.0,0.0,0.0
2025958.0,2025967.0,0.001725,0.012367,0.00742,231.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.14,-8.98,-66.07,8.71,0.0,0.0,0.0,0.0
2025959.0,2025960.0,0.010275,0.265859,0.0,59.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-24.83,-10.84,24.9,12.67,0.0,0.0,0.0,0.0
2025959.0,2025961.0,0.005907,0.156234,0.0,59.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-24.86,-11.57,24.9,12.67,0.0,0.0,0.0,0.0
2025959.0,2025962.0,0.000605,0.003543,0.00231,181.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.5,3.76,-5.5,-4.01,0.0,0.0,0.0,0.0
2025959.0,2025981.0,0.000959,0.00417,0.00366,230.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.0,18.9,61.04,-19.13,0.0,0.0,0.0,0.0
2025962.0,2025965.0,-0.000136,-0.003579,0.0,244.9,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-49.75,6.85,49.75,-6.94,0.0,0.0,0.0,0.0
2025963.0,2025965.0,0.004264,0.112271,0.0,122.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,24.9,-2.76,-24.87,3.47,0.0,0.0,0.0,0.0
2025964.0,2025965.0,0.004264,0.112271,0.0,122.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,24.9,-2.76,-24.87,3.47,0.0,0.0,0.0,0.0
2025967.0,2025966.0,0.000454,0.028372,0.0,252.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,1.77,-6.59,-1.77,6.6,0.0,0.0,0.0,0.0
2025966.0,2025968.0,0.000507,0.029969,0.0,456.24,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-109.79,-16.37,109.85,20.14,0.0,0.0,0.0,0.0
2025966.0,2025971.0,0.000204,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.56,9.77,-111.53,-9.64,0.0,0.0,0.0,0.0
2025967.0,2025969.0,0.010898,0.351306,0.0,54.44,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-5.27,-1.49,5.27,1.6,0.0,0.0,0.0,0.0
2025967.0,2025970.0,0.061735,1.73373,0.0,8.97,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-4.62,-1.06,4.64,1.47,0.0,0.0,0.0,0.0
2026123.0,2025967.0,0.002249,0.013813,0.00388,236.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.97,-1.22,71.08,1.46,0.0,0.0,0.0,0.0
2025973.0,2025972.0,0.00047,0.032127,0.0,438.22,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-129.38,-6.63,129.46,11.84,0.0,0.0,0.0,0.0
2025974.0,2025975.0,0.001966,0.060503,0.0,171.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-131.66,29.45,132.0,-19.01,0.0,0.0,0.0,0.0
2025974.0,2025976.0,0.000249,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,131.66,-29.45,-131.62,29.65,0.0,0.0,0.0,0.0
2026003.0,2025976.0,0.000402,0.002731,0.00191,310.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.78,13.67,103.82,-13.59,0.0,0.0,0.0,0.0
2025977.0,2026235.0,0.001308,0.006765,0.00545,168.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.0,11.16,4.0,-11.73,0.0,0.0,0.0,0.0
2026092.0,2025978.0,0.000709,0.003788,0.00068,251.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-128.41,1.34,128.52,-0.83,0.0,0.0,0.0,0.0
2025978.0,2028270.0,0.015596,0.079692,0.06711,236.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.83,-6.42,-74.01,3.47,0.0,0.0,0.0,0.0
2025978.0,2028869.0,0.005456,0.02798,0.03891,251.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-119.65,-1.95,120.38,1.51,0.0,0.0,0.0,0.0
2025979.0,2025980.0,0.002761,0.077259,0.0,88.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.73,7.36,49.8,-5.52,0.0,0.0,0.0,0.0
2025979.0,2025981.0,0.000201,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.73,-7.36,-49.73,7.39,0.0,0.0,0.0,0.0
2026055.0,2025981.0,0.001126,0.004502,0.00578,195.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.31,-12.35,-11.31,11.74,0.0,0.0,0.0,0.0
2025982.0,2025983.0,0.000252,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.3,25.09,-49.29,-25.06,0.0,0.0,0.0,0.0
2025985.0,2025984.0,0.000335,0.027837,0.0,540.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-278.45,-2.24,278.7,22.94,0.0,0.0,0.0,0.0
2025984.0,2025986.0,0.000233,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-189.4,-32.86,189.48,33.22,0.0,0.0,0.0,0.0
2025986.0,2026126.0,0.000495,0.005506,0.14044,1304.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-341.44,-152.18,342.09,144.44,0.0,0.0,0.0,0.0
2025986.0,2026237.0,0.000337,0.003947,0.1358,1213.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-213.58,-101.13,213.76,88.81,0.0,0.0,0.0,0.0
2025988.0,2025987.0,0.000146,0.011471,0.0,1593.68,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-547.03,-178.72,547.51,216.71,0.0,0.0,0.0,0.0
2025988.0,2025987.0,0.000146,0.011471,0.0,1593.68,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-547.03,-178.72,547.51,216.71,0.0,0.0,0.0,0.0
2026014.0,2025987.0,3.9e-05,0.001055,0.50845,4064.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,709.85,290.06,-709.63,-337.43,0.0,0.0,0.0,0.0
2025987.0,2026103.0,3.7e-05,0.001066,0.52784,4104.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,818.55,-188.26,-818.31,140.0,0.0,0.0,0.0,0.0
2025987.0,2026212.0,5.6e-05,0.001526,0.75463,4096.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-655.84,31.42,656.07,-104.03,0.0,0.0,0.0,0.0
2025989.0,2025988.0,0.000336,0.018667,0.0,624.56,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-236.3,-52.61,236.5,63.26,0.0,0.0,0.0,0.0
2025989.0,2025988.0,0.000336,0.018667,0.0,624.56,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-236.3,-52.61,236.5,63.26,0.0,0.0,0.0,0.0
2025989.0,2025988.0,0.000336,0.018667,0.0,624.56,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-236.3,-52.61,236.5,63.26,0.0,0.0,0.0,0.0
2026070.0,2025989.0,0.000951,0.006061,0.00524,237.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.23,-35.53,88.32,35.5,0.0,0.0,0.0,0.0
2025990.0,2025993.0,0.000756,0.036015,0.0,444.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,112.35,12.38,-112.26,-8.03,0.0,0.0,0.0,0.0
2025991.0,2025993.0,-0.000234,-0.011156,0.0,419.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-112.28,-9.37,112.26,8.03,0.0,0.0,0.0,0.0
2025992.0,2025993.0,0.003067,0.146054,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2025994.0,2025995.0,0.002489,0.063476,0.0,195.0,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-128.95,33.42,129.41,-21.6,0.0,0.0,0.0,0.0
2025996.0,2025997.0,0.000246,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026162.0,2025998.0,0.004175,0.023245,0.00898,178.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.59,-25.41,-14.56,24.62,0.0,0.0,0.0,0.0
2025999.0,2026002.0,0.000607,0.032646,0.0,576.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,290.51,-2.18,-290.02,28.6,0.0,0.0,0.0,0.0
2025999.0,2026126.0,0.000629,0.007631,0.15519,1318.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-355.38,-170.27,356.3,165.01,0.0,0.0,0.0,0.0
2026000.0,2026002.0,-0.000173,-0.009296,0.0,551.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-290.16,21.08,290.02,-28.6,0.0,0.0,0.0,0.0
2026001.0,2026002.0,0.002264,0.121841,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026003.0,2026004.0,0.003044,0.07058,0.0,195.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-135.19,34.63,135.75,-21.6,0.0,0.0,0.0,0.0
2026005.0,2026008.0,0.000149,0.006879,0.0,712.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,337.19,19.56,-337.03,-12.24,0.0,0.0,0.0,0.0
2026036.0,2026005.0,0.000233,0.003025,0.05299,1176.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,201.68,147.37,-201.54,-151.32,0.0,0.0,0.0,0.0
2026006.0,2026008.0,0.000205,0.009441,0.0,562.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-336.81,-2.21,337.03,12.24,0.0,0.0,0.0,0.0
2026007.0,2026008.0,0.002055,0.094778,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026009.0,2026013.0,0.002481,0.014892,0.00625,225.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.55,-6.36,54.62,6.12,0.0,0.0,0.0,0.0
2026011.0,2026010.0,0.000606,0.036966,0.0,341.99,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,37.66,-19.91,-37.65,20.55,0.0,0.0,0.0,0.0
2026010.0,2026012.0,0.000311,0.015771,0.0,505.96,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-90.78,-34.31,90.81,35.78,0.0,0.0,0.0,0.0
2026010.0,2026118.0,0.000178,0.002432,0.04036,1126.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.44,22.08,-113.42,-26.1,0.0,0.0,0.0,0.0
2026013.0,2026055.0,0.000135,0.000646,0.00029,224.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.62,-6.12,54.63,6.11,0.0,0.0,0.0,0.0
2026015.0,2026014.0,0.000172,0.011286,0.0,1517.25,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-605.25,-288.53,606.04,340.25,0.0,0.0,0.0,0.0
2026014.0,2026017.0,9.8e-05,0.007522,0.0,1699.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-328.98,-158.01,329.1,167.51,0.0,0.0,0.0,0.0
2026014.0,2026018.0,0.000124,0.009124,0.0,1696.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-328.94,-156.04,329.1,167.51,0.0,0.0,0.0,0.0
2026014.0,2026019.0,0.0001,0.008497,0.0,1695.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-328.97,-156.8,329.1,167.51,0.0,0.0,0.0,0.0
2026014.0,2026020.0,8.3e-05,0.006349,0.0,1695.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-328.99,-159.46,329.1,167.51,0.0,0.0,0.0,0.0
2026016.0,2026015.0,0.000376,0.02304,0.0,522.12,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-254.16,-119.59,254.46,137.86,0.0,0.0,0.0,0.0
2026015.0,2026021.0,0.00021,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,350.79,150.67,-350.5,-149.15,0.0,0.0,0.0,0.0
2026023.0,2026022.0,0.000559,0.02718,0.0,494.08,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-213.19,-142.39,213.58,161.64,0.0,0.0,0.0,0.0
2026022.0,2026024.0,0.000206,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-213.58,-161.64,213.73,162.38,0.0,0.0,0.0,0.0
2026022.0,2026025.0,0.000236,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026024.0,2028141.0,0.000152,0.001957,0.10915,1219.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,268.17,99.39,-268.05,-108.87,0.0,0.0,0.0,0.0
2026026.0,2026027.0,0.000227,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.33,-1.59,-14.33,1.59,0.0,0.0,0.0,0.0
2026026.0,2026028.0,0.000254,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026029.0,2026032.0,-0.000218,-0.005919,0.0,275.2,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-59.98,7.99,59.98,-8.19,0.0,0.0,0.0,0.0
2026029.0,2026033.0,0.000277,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,150.04,-17.98,-149.98,18.2,0.0,0.0,0.0,0.0
2026030.0,2026032.0,0.003309,0.089866,0.0,137.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,30.02,-3.33,-29.99,4.1,0.0,0.0,0.0,0.0
2026031.0,2026032.0,0.003309,0.089866,0.0,137.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,30.02,-3.33,-29.99,4.1,0.0,0.0,0.0,0.0
2026036.0,2026035.0,7.9e-05,0.007217,0.0,1516.32,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-600.13,-471.52,600.61,514.83,0.0,0.0,0.0,0.0
2026035.0,2026038.0,7e-05,0.005977,0.0,1524.88,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-217.96,-87.6,218.0,90.76,0.0,0.0,0.0,0.0
2026035.0,2026039.0,4.7e-05,0.004452,0.0,1524.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-217.98,-88.4,218.0,90.76,0.0,0.0,0.0,0.0
2026035.0,2026040.0,0.000136,0.011472,0.0,1345.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-137.97,-67.64,138.0,70.24,0.0,0.0,0.0,0.0
2026035.0,2026125.0,0.000205,0.005979,3.83504,4115.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,818.12,34.18,-816.7,-387.03,0.0,0.0,0.0,0.0
2026035.0,2026152.0,0.000296,0.008244,4.61728,4158.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-847.5,-287.45,849.54,-141.08,0.0,0.0,0.0,0.0
2026037.0,2026036.0,0.000807,0.03961,0.0,434.98,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-142.9,-204.01,143.45,231.07,0.0,0.0,0.0,0.0
2026041.0,2026042.0,0.004063,0.110989,0.0,98.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-58.37,7.42,58.5,-3.75,0.0,0.0,0.0,0.0
2026041.0,2026043.0,0.037054,0.958814,0.0,13.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026041.0,2026070.0,0.00021,0.001249,0.00064,241.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.8,-34.09,97.82,34.15,0.0,0.0,0.0,0.0
2026044.0,2026045.0,0.000227,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.7,52.75,-109.67,-52.59,0.0,0.0,0.0,0.0
2026046.0,2026047.0,0.002384,0.073906,0.0,195.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-108.33,0.86,108.59,7.22,0.0,0.0,0.0,0.0
2026049.0,2026048.0,0.000118,0.010349,0.0,1401.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.68,32.53,232.74,-27.16,0.0,0.0,0.0,0.0
2026048.0,2026051.0,7.7e-05,0.006267,0.0,1471.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026048.0,2026052.0,0.000116,0.009965,0.0,1471.33,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-201.74,-97.51,201.8,102.72,0.0,0.0,0.0,0.0
2026048.0,2026053.0,0.000121,0.009066,0.0,1470.72,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-201.74,-97.97,201.8,102.72,0.0,0.0,0.0,0.0
2026048.0,2026160.0,3.3e-05,0.000853,0.42773,4088.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1004.94,721.89,1005.43,-754.33,0.0,0.0,0.0,0.0
2026048.0,2026204.0,0.000248,0.007644,4.45653,4197.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1057.63,-154.09,-1055.0,-234.1,0.0,0.0,0.0,0.0
2026050.0,2026049.0,0.000395,0.024408,0.0,274.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.31,16.2,10.31,-16.12,0.0,0.0,0.0,0.0
2026049.0,2026071.0,0.000571,0.006641,0.11578,1196.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,194.71,-13.64,-194.51,3.69,0.0,0.0,0.0,0.0
2026167.0,2026049.0,0.000122,0.001644,0.05996,1214.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,234.62,-4.26,-234.55,-1.28,0.0,0.0,0.0,0.0
2026168.0,2026050.0,0.003535,0.017619,0.00475,209.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.14,3.57,36.18,-3.86,0.0,0.0,0.0,0.0
2026050.0,2026185.0,0.001319,0.006822,0.00232,204.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.88,-12.34,25.89,12.14,0.0,0.0,0.0,0.0
2026055.0,2026054.0,0.000334,0.020573,0.0,325.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.05,-2.13,20.06,2.21,0.0,0.0,0.0,0.0
2026054.0,2026057.0,0.000289,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.06,-2.21,20.06,2.21,0.0,0.0,0.0,0.0
2026055.0,2026056.0,0.005341,0.151071,0.0,78.79,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-45.89,8.36,46.0,-5.11,0.0,0.0,0.0,0.0
2026057.0,2026090.0,0.000961,0.010974,0.25445,1184.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-139.36,-48.61,139.55,23.56,0.0,0.0,0.0,0.0
2026059.0,2026058.0,0.000133,0.01058,0.0,1464.46,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-411.69,-136.42,411.94,156.19,0.0,0.0,0.0,0.0
2026058.0,2026061.0,9.1e-05,0.007915,0.0,1492.14,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-209.95,-102.62,210.0,106.89,0.0,0.0,0.0,0.0
2026058.0,2026062.0,0.00011,0.009294,0.0,1490.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026058.0,2026063.0,9.9e-05,0.007779,0.0,1490.03,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-209.95,-102.7,210.0,106.89,0.0,0.0,0.0,0.0
2026058.0,2026064.0,0.000168,0.012363,0.0,1076.7,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-60.49,-30.24,60.5,30.79,0.0,0.0,0.0,0.0
2026058.0,2026125.0,2.9e-05,0.000806,0.41858,4280.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1687.17,1474.3,-1685.75,-1477.82,0.0,0.0,0.0,0.0
2026204.0,2026058.0,0.000103,0.003039,1.55733,4122.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,807.5,46.49,-806.84,-189.54,0.0,0.0,0.0,0.0
2026060.0,2026059.0,0.00055,0.031345,0.0,498.16,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-222.26,-45.26,222.54,61.05,0.0,0.0,0.0,0.0
2026065.0,2026068.0,0.000327,0.010823,0.0,144.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026065.0,2026069.0,0.012737,0.347084,0.0,30.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-9.59,1.38,9.6,-1.07,0.0,0.0,0.0,0.0
2026065.0,2026070.0,0.000225,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.59,-1.38,-9.59,1.38,0.0,0.0,0.0,0.0
2026066.0,2026068.0,0.003053,0.101078,0.0,72.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026067.0,2026068.0,0.003053,0.101078,0.0,72.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026072.0,2026071.0,0.00032,0.022687,0.0,398.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-82.87,3.94,82.89,-2.47,0.0,0.0,0.0,0.0
2026071.0,2026073.0,0.000673,0.039378,0.0,320.33,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-38.69,4.87,38.7,-4.3,0.0,0.0,0.0,0.0
2026071.0,2026153.0,0.000487,0.006474,0.20471,1199.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-203.59,26.03,203.79,-45.17,0.0,0.0,0.0,0.0
2026071.0,2026195.0,0.001531,0.020388,0.95909,1330.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,353.91,-32.12,-352.1,-45.16,0.0,0.0,0.0,0.0
2026072.0,2026074.0,0.026799,0.806912,0.0,25.64,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-8.78,-3.74,8.8,4.48,0.0,0.0,0.0,0.0
2026072.0,2026218.0,0.001343,0.005251,0.0016,204.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.8,7.95,-28.78,-8.08,0.0,0.0,0.0,0.0
2026076.0,2026075.0,0.00053,0.033312,0.0,501.06,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-229.37,-104.22,229.72,126.35,0.0,0.0,0.0,0.0
2026075.0,2026079.0,0.0001,-0.003462,0.0,707.5,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-14.97,1.75,14.97,-1.76,0.0,0.0,0.0,0.0
2026077.0,2026079.0,0.000771,0.042073,0.0,353.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,14.97,-1.66,-14.97,1.76,0.0,0.0,0.0,0.0
2026078.0,2026079.0,0.000771,0.042073,0.0,353.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026080.0,2026081.0,0.00025,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.5,50.14,-98.47,-50.01,0.0,0.0,0.0,0.0
2026080.0,2026082.0,0.000236,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026084.0,2026083.0,0.000525,0.030002,0.0,423.78,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-118.73,-9.14,118.8,13.22,0.0,0.0,0.0,0.0
2026083.0,2026085.0,0.000552,0.03331,0.0,396.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026083.0,2026086.0,0.000615,0.034436,0.0,278.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-14.26,-7.44,14.26,7.53,0.0,0.0,0.0,0.0
2026083.0,2026195.0,0.000649,0.006337,0.10418,1105.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.23,16.74,97.29,-27.09,0.0,0.0,0.0,0.0
2026088.0,2026087.0,0.000519,0.029001,0.0,311.37,0.0,0.0,1.0,0.0,1.0,0.0,0.0,16.91,5.15,-16.91,-5.07,0.0,0.0,0.0,0.0
2026087.0,2026089.0,0.00047,0.025545,0.0,503.53,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-120.24,27.32,120.31,-23.33,0.0,0.0,0.0,0.0
2026088.0,2026235.0,0.011239,0.053483,0.05429,202.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.1,0.2,-10.09,-5.96,0.0,0.0,0.0,0.0
2026091.0,2026090.0,0.000571,0.033419,0.0,389.66,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-66.9,-16.9,66.93,18.4,0.0,0.0,0.0,0.0
2026092.0,2026093.0,0.008747,0.281294,0.0,81.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-30.15,2.41,30.23,0.0,0.0,0.0,0.0,0.0
2026095.0,2026094.0,0.000119,0.008742,0.0,1652.58,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-613.84,-964.42,615.62,1095.55,0.0,0.0,0.0,0.0
2026095.0,2026094.0,0.000119,0.008742,0.0,1652.58,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-633.41,-574.54,634.33,642.2,0.0,0.0,0.0,0.0
2026095.0,2026094.0,0.000119,0.008742,0.0,1652.58,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-633.41,-574.54,634.33,642.2,0.0,0.0,0.0,0.0
2026094.0,2026097.0,0.000111,0.008944,0.0,1684.78,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-320.2,-140.73,320.33,151.52,0.0,0.0,0.0,0.0
2026094.0,2026098.0,0.000117,0.008288,0.0,1682.29,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-320.19,-141.51,320.33,151.52,0.0,0.0,0.0,0.0
2026094.0,2026099.0,0.0001,0.007955,0.0,1682.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-320.21,-141.9,320.33,151.52,0.0,0.0,0.0,0.0
2026094.0,2026100.0,7.6e-05,0.005515,0.0,1679.27,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-320.24,-144.88,320.33,151.52,0.0,0.0,0.0,0.0
2026094.0,2026101.0,9.2e-05,0.007356,0.0,1676.4,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-320.22,-142.71,320.33,151.52,0.0,0.0,0.0,0.0
2026094.0,2026102.0,9.6e-05,0.007315,0.0,1675.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026094.0,2026103.0,0.000274,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-283.23,205.76,283.55,-204.47,0.0,0.0,0.0,0.0
2026096.0,2026095.0,0.000536,0.033462,0.0,441.53,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-143.78,-48.44,143.9,56.01,0.0,0.0,0.0,0.0
2026095.0,2026184.0,3.4e-05,0.000342,0.00526,1680.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,196.25,774.76,-196.04,-773.24,0.0,0.0,0.0,0.0
2026095.0,2028011.0,0.000227,0.002788,0.07698,1371.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,487.38,144.88,-486.82,-146.09,0.0,0.0,0.0,0.0
2026095.0,2028023.0,0.00014,0.001385,0.03387,1454.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,459.97,793.37,-458.85,-785.81,0.0,0.0,0.0,0.0
2026095.0,2028049.0,0.000656,0.008982,0.16298,1290.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,346.58,175.26,-345.62,-179.03,0.0,0.0,0.0,0.0
2028006.0,2026096.0,0.000461,0.002602,0.00183,412.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.68,-48.07,143.78,48.44,0.0,0.0,0.0,0.0
2026103.0,2029039.0,4.6e-05,0.001256,0.60173,4036.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,534.76,64.47,-534.63,-124.02,0.0,0.0,0.0,0.0
2026105.0,2026104.0,0.000625,0.036298,0.0,426.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-124.4,0.18,124.49,5.17,0.0,0.0,0.0,0.0
2026104.0,2026195.0,0.00068,0.00929,0.20681,1286.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-324.3,33.59,324.99,-45.88,0.0,0.0,0.0,0.0
2026228.0,2026104.0,0.000447,0.005047,0.12038,1256.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,299.8,-20.03,-299.42,11.66,0.0,0.0,0.0,0.0
2026105.0,2026108.0,0.000294,0.009039,0.0,192.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026105.0,2026207.0,0.000623,0.003256,0.00084,245.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.68,-2.91,-98.62,3.12,0.0,0.0,0.0,0.0
2026106.0,2026108.0,0.003783,0.116253,0.0,96.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026107.0,2026108.0,0.003783,0.116253,0.0,96.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026109.0,2026110.0,0.006709,0.202014,0.0,85.47,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-48.05,9.89,48.2,-5.35,0.0,0.0,0.0,0.0
2026109.0,2026111.0,0.000255,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.05,-9.89,-48.04,9.91,0.0,0.0,0.0,0.0
2026112.0,2026115.0,0.000707,0.032251,0.0,506.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.28,8.24,49.29,-7.49,0.0,0.0,0.0,0.0
2026112.0,2026116.0,0.000481,0.031013,0.0,505.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-167.87,-27.41,168.0,35.78,0.0,0.0,0.0,0.0
2026112.0,2026117.0,0.000393,0.025437,0.0,421.52,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-81.88,-20.04,81.91,21.73,0.0,0.0,0.0,0.0
2026112.0,2026118.0,0.000253,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,299.03,39.2,-298.81,-38.32,0.0,0.0,0.0,0.0
2026113.0,2026115.0,-0.000135,-0.006148,0.0,356.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,49.29,-7.63,-49.29,7.49,0.0,0.0,0.0,0.0
2026113.0,2026211.0,0.000242,0.001397,0.00026,233.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.38,1.51,-67.37,-1.48,0.0,0.0,0.0,0.0
2026113.0,2026235.0,0.00126,0.008292,0.01418,257.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-116.67,6.12,116.83,-6.57,0.0,0.0,0.0,0.0
2026114.0,2026115.0,0.003442,0.156984,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026119.0,2026120.0,0.001709,0.052897,0.0,117.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026119.0,2026121.0,0.035394,1.00564,0.0,14.76,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-8.42,2.37,8.45,-1.63,0.0,0.0,0.0,0.0
2026119.0,2026122.0,0.009053,0.312638,0.0,38.53,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-18.43,3.97,18.46,-2.89,0.0,0.0,0.0,0.0
2026119.0,2026123.0,0.000277,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.85,-6.35,-26.85,6.35,0.0,0.0,0.0,0.0
2026119.0,2026124.0,0.000284,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026126.0,2026125.0,4.4e-05,0.003451,0.0,1827.89,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-917.83,316.45,918.23,-284.99,0.0,0.0,0.0,0.0
2026126.0,2026125.0,4.4e-05,0.003451,0.0,3000.0,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-876.16,-1755.96,878.07,1905.83,0.0,0.0,0.0,0.0
2026126.0,2026125.0,4.4e-05,0.003451,0.0,1827.89,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-917.83,316.45,918.23,-284.99,0.0,0.0,0.0,0.0
2026126.0,2026125.0,4.4e-05,0.003451,0.0,1827.89,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-917.83,316.45,918.23,-284.99,0.0,0.0,0.0,0.0
2026126.0,2026125.0,4.4e-05,0.003451,0.0,3000.0,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-876.16,-1755.96,878.07,1905.83,0.0,0.0,0.0,0.0
