fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2026125.0,2026128.0,0.000123,0.009697,0.0,1452.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026125.0,2026129.0,0.000108,0.008244,0.0,1452.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-193.75,-94.86,193.8,98.64,0.0,0.0,0.0,0.0
2026125.0,2026204.0,0.000141,0.00422,2.08813,4133.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-896.18,-454.94,897.47,278.21,0.0,0.0,0.0,0.0
2026127.0,2026126.0,0.000502,0.030256,0.0,521.0,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-252.14,-85.82,252.49,107.03,0.0,0.0,0.0,0.0
2026237.0,2026126.0,0.000145,0.002017,0.03157,1384.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-510.95,-229.17,511.38,231.74,0.0,0.0,0.0,0.0
2026131.0,2026130.0,7.6e-05,0.005437,0.0,1555.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-787.45,149.43,787.92,-116.48,0.0,0.0,0.0,0.0
2026130.0,2026133.0,7.1e-05,0.005273,0.0,1952.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1160.59,12.42,1161.5,55.44,0.0,0.0,0.0,0.0
2026130.0,2026134.0,7.2e-05,0.005698,0.0,1905.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1160.57,17.89,1161.5,55.44,0.0,0.0,0.0,0.0
2026130.0,2026135.0,0.000295,0.001119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,766.68,-220.68,-764.89,227.49,0.0,0.0,0.0,0.0
2026130.0,2026135.0,0.000295,0.001119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,766.56,-220.72,-764.77,227.52,0.0,0.0,0.0,0.0
2026132.0,2026131.0,0.000422,0.023122,0.0,476.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-198.09,16.55,198.25,-7.96,0.0,0.0,0.0,0.0
2026131.0,2026136.0,0.000236,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,589.2,-141.47,-588.39,145.1,0.0,0.0,0.0,0.0
2026142.0,2026135.0,0.000179,0.00528,2.34714,4098.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-756.97,14.86,757.97,-232.33,0.0,0.0,0.0,0.0
2026135.0,2026160.0,0.000306,0.008553,4.20686,4113.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,771.69,-222.68,-769.95,-169.23,0.0,0.0,0.0,0.0
2026137.0,2026140.0,0.000275,0.008604,0.0,187.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026137.0,2026141.0,0.008724,0.24918,0.0,43.17,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-22.45,-9.99,22.5,11.45,0.0,0.0,0.0,0.0
2026138.0,2026140.0,0.003268,0.102391,0.0,93.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026139.0,2026140.0,0.003268,0.102391,0.0,93.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026143.0,2026142.0,0.000101,0.006735,0.0,1397.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-234.44,75.43,234.5,-71.61,0.0,0.0,0.0,0.0
2026142.0,2026145.0,8.1e-05,0.005626,0.0,1253.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026142.0,2026146.0,0.000137,0.01042,0.0,1252.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-117.16,1.35,117.18,0.0,0.0,0.0,0.0,0.0
2026142.0,2026147.0,0.000115,0.00995,0.0,1252.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-114.31,1.23,114.33,0.0,0.0,0.0,0.0,0.0
2026142.0,2026148.0,0.000131,0.010876,0.0,1250.83,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-95.91,0.95,95.92,0.0,0.0,0.0,0.0,0.0
2026142.0,2026149.0,8.7e-05,0.007779,0.0,1248.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026142.0,2026160.0,0.000108,0.003097,1.86074,4129.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,849.86,53.21,-849.09,-227.22,0.0,0.0,0.0,0.0
2026144.0,2026143.0,0.000553,0.039499,0.0,356.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-69.8,8.47,69.83,-6.65,0.0,0.0,0.0,0.0
2026150.0,2026151.0,0.000217,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.0,0.0,-65.99,0.05,0.0,0.0,0.0,0.0
2026152.0,2026156.0,0.000388,0.02842,0.0,1543.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,180.8,-3.42,-180.68,12.19,0.0,0.0,0.0,0.0
2026152.0,2026157.0,6.4e-05,0.004799,0.0,1546.49,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-131.93,0.84,131.94,0.0,0.0,0.0,0.0,0.0
2026152.0,2026158.0,0.000132,0.011229,0.0,1469.72,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-114.1,1.47,114.12,0.0,0.0,0.0,0.0,0.0
2026152.0,2026159.0,0.000166,0.011376,0.0,1466.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026160.0,2026152.0,3.6e-05,0.001011,0.46454,4126.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,784.68,-692.96,-784.31,654.27,0.0,0.0,0.0,0.0
2026154.0,2026153.0,0.000387,0.024325,0.0,376.11,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-60.69,-6.69,60.7,7.54,0.0,0.0,0.0,0.0
2026153.0,2026156.0,-0.000204,-0.014961,0.0,1393.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-180.75,7.57,180.68,-12.19,0.0,0.0,0.0,0.0
2026153.0,2026161.0,0.000369,0.004691,0.07915,1226.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-263.96,52.76,264.21,-57.92,0.0,0.0,0.0,0.0
2026153.0,2026167.0,0.000588,0.006697,0.13711,1064.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.74,-33.94,53.76,19.59,0.0,0.0,0.0,0.0
2026155.0,2026156.0,0.00095,0.069574,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026161.0,2026160.0,9.1e-05,0.006645,0.0,1421.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-296.86,87.02,296.94,-81.01,0.0,0.0,0.0,0.0
2026160.0,2026163.0,6.5e-05,0.004804,0.0,1789.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-599.77,83.42,600.0,-66.6,0.0,0.0,0.0,0.0
2026160.0,2026164.0,9.3e-05,0.008388,0.0,1668.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-305.02,41.46,305.1,-33.87,0.0,0.0,0.0,0.0
2026160.0,2026165.0,0.000109,0.008898,0.0,1656.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-299.9,41.09,300.0,-33.3,0.0,0.0,0.0,0.0
2026160.0,2026166.0,0.00011,0.009336,0.0,1654.12,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-299.9,41.47,300.0,-33.3,0.0,0.0,0.0,0.0
2026162.0,2026161.0,0.000286,0.022393,0.0,328.06,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-32.64,29.51,32.65,-29.1,0.0,0.0,0.0,0.0
2026167.0,2026170.0,0.000615,0.038652,0.0,362.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,34.2,-8.34,-34.19,8.79,0.0,0.0,0.0,0.0
2026229.0,2026167.0,0.000579,0.006848,0.20893,1107.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.63,11.21,-88.58,-32.97,0.0,0.0,0.0,0.0
2026168.0,2026170.0,-1.6e-05,-0.000993,0.0,337.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-34.19,8.78,34.19,-8.79,0.0,0.0,0.0,0.0
2026169.0,2026170.0,0.003423,0.215183,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026172.0,2026171.0,0.000206,0.01782,0.0,647.89,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-289.74,-6.3,289.91,20.73,0.0,0.0,0.0,0.0
2026172.0,2026171.0,0.000206,0.01782,0.0,647.89,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-289.74,-6.3,289.91,20.73,0.0,0.0,0.0,0.0
2026172.0,2026171.0,0.000206,0.01782,0.0,647.89,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-289.74,-6.3,289.91,20.73,0.0,0.0,0.0,0.0
2026172.0,2026171.0,0.000206,0.01782,0.0,647.89,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-289.74,-6.3,289.91,20.73,0.0,0.0,0.0,0.0
2026171.0,2026173.0,0.000452,0.027938,0.0,541.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026171.0,2026174.0,0.000356,0.022933,0.0,538.63,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-229.81,37.75,230.0,-25.53,0.0,0.0,0.0,0.0
2026171.0,2026175.0,0.000275,0.016559,0.0,532.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026171.0,2026176.0,0.000577,0.02299,0.0,531.58,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-209.71,33.5,209.97,-23.31,0.0,0.0,0.0,0.0
2026171.0,2026177.0,0.000295,0.015216,0.0,531.01,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-209.83,30.11,209.97,-23.31,0.0,0.0,0.0,0.0
2026171.0,2026178.0,0.000285,0.021112,0.0,444.19,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-108.17,14.51,108.2,-12.01,0.0,0.0,0.0,0.0
2026171.0,2026179.0,0.000312,0.020231,0.0,442.59,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-108.16,14.41,108.2,-12.01,0.0,0.0,0.0,0.0
2026171.0,2026180.0,0.000368,0.021415,0.0,440.44,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-108.16,14.55,108.2,-12.01,0.0,0.0,0.0,0.0
2026171.0,2026181.0,0.000315,0.020868,0.0,439.99,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-108.16,14.48,108.2,-12.01,0.0,0.0,0.0,0.0
2026171.0,2026182.0,0.000512,0.031778,0.0,439.56,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-108.14,15.74,108.2,-12.01,0.0,0.0,0.0,0.0
2026171.0,2026183.0,0.000393,0.026696,0.0,439.49,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-108.15,15.18,108.2,-12.01,0.0,0.0,0.0,0.0
2026171.0,2026184.0,0.000274,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,138.66,-273.14,-138.41,274.2,0.0,0.0,0.0,0.0
2026172.0,2028003.0,0.00041,0.002825,0.00198,274.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.46,24.6,-95.43,-24.54,0.0,0.0,0.0,0.0
2026172.0,2028003.0,0.00041,0.002825,0.00198,274.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.46,24.6,-95.43,-24.54,0.0,0.0,0.0,0.0
2028006.0,2026172.0,0.000689,0.004144,0.00071,219.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.55,34.03,39.56,-34.0,0.0,0.0,0.0,0.0
2026184.0,2028023.0,0.000154,0.00168,0.02651,1375.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,334.46,499.05,-333.93,-496.0,0.0,0.0,0.0,0.0
2026186.0,2026189.0,-0.000218,-0.007484,0.0,99.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026186.0,2026190.0,0.004501,0.135367,0.0,105.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-71.37,14.81,71.6,-7.94,0.0,0.0,0.0,0.0
2026186.0,2026191.0,0.006818,0.205619,0.0,69.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-35.71,6.56,35.8,-3.97,0.0,0.0,0.0,0.0
2026186.0,2026192.0,0.000239,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.09,-21.37,-107.06,21.48,0.0,0.0,0.0,0.0
2026186.0,2026193.0,0.000249,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026187.0,2026189.0,0.007199,0.24724,0.0,49.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026188.0,2026189.0,0.007199,0.24724,0.0,49.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026195.0,2026194.0,6.8e-05,0.005344,0.0,1601.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-477.84,61.18,477.99,-49.37,0.0,0.0,0.0,0.0
2026195.0,2026194.0,6.8e-05,0.005344,0.0,1601.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-477.84,61.18,477.99,-49.37,0.0,0.0,0.0,0.0
2026195.0,2026194.0,6.8e-05,0.005344,0.0,1601.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-477.84,61.18,477.99,-49.37,0.0,0.0,0.0,0.0
2026194.0,2026197.0,6e-05,0.005047,0.0,1619.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-178.58,-56.62,178.6,58.31,0.0,0.0,0.0,0.0
2026194.0,2026198.0,9e-05,0.006669,0.0,1618.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.86,-55.64,196.9,58.31,0.0,0.0,0.0,0.0
2026194.0,2026199.0,0.000151,0.011158,0.0,1613.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-180.9,-54.5,180.95,58.31,0.0,0.0,0.0,0.0
2026194.0,2026200.0,8.8e-05,0.007188,0.0,1610.52,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-237.9,-54.22,237.95,58.31,0.0,0.0,0.0,0.0
2026194.0,2026201.0,0.000106,0.007527,0.0,1606.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-257.77,-53.32,257.84,58.31,0.0,0.0,0.0,0.0
2026194.0,2026202.0,0.000113,0.009945,0.0,1606.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-194.05,-54.45,194.09,58.31,0.0,0.0,0.0,0.0
2026194.0,2026203.0,0.000125,0.009347,0.0,1073.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026194.0,2026204.0,0.000232,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-187.9,-81.07,187.99,81.53,0.0,0.0,0.0,0.0
2026196.0,2026195.0,0.000389,0.02834,0.0,506.26,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.94,1.21,230.13,13.13,0.0,0.0,0.0,0.0
2026195.0,2026228.0,0.000405,0.004968,0.15952,1275.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,302.44,-71.49,-302.07,59.22,0.0,0.0,0.0,0.0
2026206.0,2026205.0,0.000458,0.022659,0.0,386.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-60.3,-9.01,60.32,9.81,0.0,0.0,0.0,0.0
2026207.0,2026208.0,0.006104,0.156725,0.0,77.11,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-42.67,-18.35,42.8,21.78,0.0,0.0,0.0,0.0
2026209.0,2026210.0,0.00175,0.061478,0.0,132.6,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-82.98,19.3,83.11,-14.69,0.0,0.0,0.0,0.0
2026209.0,2026211.0,0.000233,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.98,-19.3,-82.96,19.37,0.0,0.0,0.0,0.0
2026213.0,2026212.0,0.000146,0.012067,0.0,1503.53,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-567.06,-125.37,567.55,165.72,0.0,0.0,0.0,0.0
2026212.0,2026215.0,3.7e-05,0.003036,0.0,1623.71,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-274.37,32.73,274.4,-30.46,0.0,0.0,0.0,0.0
2026212.0,2026216.0,7.8e-05,0.00605,0.0,1622.57,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-274.34,35.0,274.4,-30.46,0.0,0.0,0.0,0.0
2026212.0,2026217.0,0.000101,0.008673,0.0,1620.91,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-274.32,36.97,274.4,-30.46,0.0,0.0,0.0,0.0
2026214.0,2026213.0,0.000344,0.021614,0.0,532.93,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-266.78,-67.91,267.04,84.09,0.0,0.0,0.0,0.0
2026218.0,2026219.0,0.003513,0.110794,0.0,78.55,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-45.93,4.27,46.0,-1.97,0.0,0.0,0.0,0.0
2026221.0,2026220.0,0.000407,0.028935,0.0,420.31,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-118.33,-18.06,118.39,22.05,0.0,0.0,0.0,0.0
2026220.0,2026224.0,0.0001,-0.001944,0.0,629.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.39,-3.24,7.39,3.24,0.0,0.0,0.0,0.0
2026220.0,2026226.0,0.00069,0.037477,0.0,299.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.92,-10.56,20.93,10.76,0.0,0.0,0.0,0.0
2026220.0,2026227.0,0.000337,0.021758,0.0,290.52,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-15.68,-8.04,15.68,8.1,0.0,0.0,0.0,0.0
2026220.0,2026228.0,0.000224,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.4,-0.2,74.41,0.26,0.0,0.0,0.0,0.0
2026221.0,2026225.0,0.027975,0.758398,0.0,18.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.56,-4.44,10.59,5.38,0.0,0.0,0.0,0.0
2026222.0,2026224.0,0.000476,0.03149,0.0,314.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.39,3.26,-7.39,-3.24,0.0,0.0,0.0,0.0
2026223.0,2026224.0,0.000476,0.03149,0.0,314.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026229.0,2026232.0,0.000748,0.046201,0.0,402.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-57.23,4.77,57.25,-3.35,0.0,0.0,0.0,0.0
2026230.0,2026232.0,-0.000173,-0.010659,0.0,377.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,57.24,-3.68,-57.25,3.35,0.0,0.0,0.0,0.0
2026231.0,2026232.0,0.004035,0.249189,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2026233.0,2026234.0,0.001299,0.035591,0.0,179.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.78,24.15,110.94,-19.87,0.0,0.0,0.0,0.0
2026233.0,2026235.0,0.0003,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,110.78,-24.15,-110.75,24.27,0.0,0.0,0.0,0.0
2026238.0,2026237.0,0.000736,0.037984,0.0,464.56,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-175.03,-25.1,175.25,36.56,0.0,0.0,0.0,0.0
2028042.0,2028000.0,0.000828,0.003773,0.00461,207.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.53,-25.88,-45.5,25.49,0.0,0.0,0.0,0.0
2028001.0,2028002.0,0.000292,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.2,13.41,-70.18,-13.36,0.0,0.0,0.0,0.0
2028022.0,2028001.0,0.000501,0.002089,0.00258,293.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.05,-1.95,-113.99,1.94,0.0,0.0,0.0,0.0
2028022.0,2028001.0,0.000501,0.002089,0.00258,293.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.05,-1.95,-113.99,1.94,0.0,0.0,0.0,0.0
2028022.0,2028001.0,0.000501,0.002089,0.00258,293.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.05,-1.95,-113.99,1.94,0.0,0.0,0.0,0.0
2028005.0,2028012.0,0.001388,0.010173,0.01386,252.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.47,-0.05,88.57,-0.63,0.0,0.0,0.0,0.0
2028005.0,2028022.0,0.0016,0.011332,0.00707,262.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.82,19.79,114.03,-19.08,0.0,0.0,0.0,0.0
2028005.0,2028052.0,0.001644,0.009273,0.0135,255.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.03,-24.85,-99.86,24.38,0.0,0.0,0.0,0.0
2028073.0,2028005.0,0.001141,0.004604,0.00333,234.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.61,5.36,61.66,-5.54,0.0,0.0,0.0,0.0
2028006.0,2028007.0,0.000224,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.53,3.95,-51.52,-3.92,0.0,0.0,0.0,0.0
2028006.0,2028029.0,0.002993,0.016843,0.01022,271.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,131.7,10.09,-131.2,-8.37,0.0,0.0,0.0,0.0
2028008.0,2029041.0,0.001256,0.008121,0.00366,216.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.14,-8.68,39.16,8.42,0.0,0.0,0.0,0.0
2028009.0,2028021.0,0.002572,0.015104,0.01283,262.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.44,5.12,-113.12,-4.56,0.0,0.0,0.0,0.0
2028009.0,2028024.0,0.002702,0.011442,0.00359,423.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-168.95,34.25,169.73,-31.33,0.0,0.0,0.0,0.0
2028010.0,2028103.0,0.00115,0.006268,0.01238,213.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.16,-10.38,-32.14,9.18,0.0,0.0,0.0,0.0
2028012.0,2028011.0,0.000461,0.029911,0.0,487.88,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-214.52,13.22,214.72,-0.01,0.0,0.0,0.0,0.0
2028011.0,2028013.0,0.000268,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.82,5.31,-80.8,-5.25,0.0,0.0,0.0,0.0
2028011.0,2028035.0,0.000367,0.004177,0.16672,1176.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,191.28,140.79,-191.08,-155.72,0.0,0.0,0.0,0.0
2028012.0,2028025.0,0.001548,0.009464,0.004,241.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.66,-14.98,-63.59,14.95,0.0,0.0,0.0,0.0
2028042.0,2028012.0,0.001248,0.005738,0.00449,190.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.29,-9.08,1.29,8.62,0.0,0.0,0.0,0.0
2028012.0,2028110.0,0.004449,0.030584,0.02967,236.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.01,-6.23,-60.85,4.22,0.0,0.0,0.0,0.0
2028014.0,2028015.0,0.0002,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.85,5.7,-53.85,-5.67,0.0,0.0,0.0,0.0
2028014.0,2028029.0,0.004383,0.020749,0.00992,246.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.22,0.52,81.5,-0.23,0.0,0.0,0.0,0.0
2028100.0,2028014.0,0.001125,0.006134,0.00245,186.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.98,20.04,10.98,-20.26,0.0,0.0,0.0,0.0
2028103.0,2028014.0,0.001866,0.009407,0.00543,198.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.37,-14.55,16.38,14.03,0.0,0.0,0.0,0.0
2028016.0,2028017.0,0.000233,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.28,10.12,-63.28,-10.08,0.0,0.0,0.0,0.0
2028016.0,2028021.0,0.000681,0.00323,0.00713,246.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.52,-1.81,83.56,1.3,0.0,0.0,0.0,0.0
2028016.0,2028111.0,0.00344,0.017726,0.00918,220.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.0,-14.61,-38.94,13.97,0.0,0.0,0.0,0.0
2028018.0,2028019.0,0.000243,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.56,-7.24,29.56,7.25,0.0,0.0,0.0,0.0
2028018.0,2028020.0,0.000269,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028019.0,2028073.0,0.001048,0.005479,0.00517,245.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.73,46.2,77.81,-46.31,0.0,0.0,0.0,0.0
2028024.0,2028023.0,0.00042,0.026145,0.0,587.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-183.94,16.1,184.08,-7.49,0.0,0.0,0.0,0.0
2028024.0,2028023.0,0.00042,0.026145,0.0,587.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-183.94,16.1,184.08,-7.49,0.0,0.0,0.0,0.0
2028024.0,2028023.0,0.00042,0.026145,0.0,587.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-183.94,16.1,184.08,-7.49,0.0,0.0,0.0,0.0
2028023.0,2028038.0,0.000465,0.005224,0.1116,1207.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,240.55,29.92,-240.28,-38.4,0.0,0.0,0.0,0.0
2028025.0,2028026.0,0.000265,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.56,7.77,-51.55,-7.74,0.0,0.0,0.0,0.0
2028025.0,2028068.0,0.001395,0.00979,0.04559,257.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.57,-64.05,-96.4,60.49,0.0,0.0,0.0,0.0
2028027.0,2028028.0,0.000227,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.75,-7.34,43.76,7.36,0.0,0.0,0.0,0.0
2028028.0,2028070.0,0.002175,0.012033,0.0095,212.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.0,-4.24,28.01,3.35,0.0,0.0,0.0,0.0
2028028.0,2028100.0,0.001664,0.010987,0.01874,193.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.76,-3.12,15.76,1.21,0.0,0.0,0.0,0.0
2028030.0,2028031.0,0.000261,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.71,14.29,-49.7,-14.26,0.0,0.0,0.0,0.0
2028075.0,2028030.0,0.001269,0.007472,0.00912,204.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.09,6.0,-37.08,-6.85,0.0,0.0,0.0,0.0
2028114.0,2028030.0,0.001193,0.00782,0.00273,202.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.54,0.26,29.55,-0.48,0.0,0.0,0.0,0.0
2028032.0,2028087.0,0.001879,0.010205,0.0075,214.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.25,-7.64,33.27,6.97,0.0,0.0,0.0,0.0
2028033.0,2028034.0,0.000233,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.6,1.84,-46.59,-1.81,0.0,0.0,0.0,0.0
2028033.0,2028039.0,0.000785,0.004906,0.00201,185.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.1,-34.79,-12.09,34.65,0.0,0.0,0.0,0.0
2028073.0,2028033.0,0.000849,0.005103,0.00494,206.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.83,-14.87,-27.82,14.41,0.0,0.0,0.0,0.0
2028033.0,2028107.0,0.00149,0.008627,0.00599,207.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.89,-1.97,-26.88,1.4,0.0,0.0,0.0,0.0
2028036.0,2028035.0,0.000482,0.030644,0.0,507.24,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-229.25,-149.51,229.64,174.22,0.0,0.0,0.0,0.0
2028035.0,2028037.0,0.000274,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.87,7.75,-55.86,-7.72,0.0,0.0,0.0,0.0
2028038.0,2028035.0,0.000233,0.00275,0.0518,1114.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.75,-98.64,-92.71,93.79,0.0,0.0,0.0,0.0
2028035.0,2028118.0,0.000207,0.002492,0.05129,1159.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,161.62,-3.16,-161.57,-1.49,0.0,0.0,0.0,0.0
2028035.0,2029079.0,0.000202,0.00256,0.07365,1157.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-163.34,-116.9,163.42,110.27,0.0,0.0,0.0,0.0
2028036.0,2028045.0,0.000865,0.002992,0.00117,247.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.22,45.02,-88.14,-44.86,0.0,0.0,0.0,0.0
2028036.0,2028115.0,0.001044,0.005902,0.00137,226.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.47,20.42,-47.44,-20.41,0.0,0.0,0.0,0.0
2028036.0,2028129.0,0.001572,0.006895,0.01026,254.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.56,84.07,-93.32,-84.09,0.0,0.0,0.0,0.0
2028039.0,2028038.0,0.000562,0.030731,0.0,506.48,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-220.97,-237.74,221.65,275.16,0.0,0.0,0.0,0.0
2028039.0,2028053.0,0.00076,0.003391,0.00334,278.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,150.53,90.36,-150.31,-89.71,0.0,0.0,0.0,0.0
2028100.0,2028039.0,0.001249,0.007799,0.0045,188.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.66,-63.98,6.71,63.82,0.0,0.0,0.0,0.0
2028039.0,2028107.0,0.001611,0.008837,0.00312,202.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.96,17.32,-19.95,-17.59,0.0,0.0,0.0,0.0
2028040.0,2028041.0,0.000291,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.41,3.43,-50.4,-3.4,0.0,0.0,0.0,0.0
2028040.0,2028075.0,0.001176,0.008625,0.00267,252.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.28,10.33,86.37,-9.98,0.0,0.0,0.0,0.0
2028040.0,2028133.0,0.001302,0.008645,0.00932,218.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.87,-13.75,-35.85,12.9,0.0,0.0,0.0,0.0
2028043.0,2028044.0,0.000296,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.97,6.16,-38.97,-6.14,0.0,0.0,0.0,0.0
2028043.0,2028149.0,0.001325,0.007341,0.00293,209.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.45,-26.4,-19.44,26.17,0.0,0.0,0.0,0.0
2028043.0,2028822.0,0.002197,0.013813,0.01442,240.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.42,20.24,58.5,-21.25,0.0,0.0,0.0,0.0
2028045.0,2028054.0,0.000866,0.005091,0.00525,232.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.72,35.4,-55.68,-35.73,0.0,0.0,0.0,0.0
2028045.0,2028110.0,0.000892,0.004092,0.00268,200.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.78,10.91,20.78,-11.17,0.0,0.0,0.0,0.0
2028115.0,2028045.0,0.000973,0.005756,0.00237,175.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.53,7.71,4.53,-7.95,0.0,0.0,0.0,0.0
2028047.0,2028046.0,0.00048,0.029274,0.0,470.63,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-190.49,-174.56,190.85,196.25,0.0,0.0,0.0,0.0
2028046.0,2028048.0,0.000272,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.01,34.34,-79.99,-34.27,0.0,0.0,0.0,0.0
2028046.0,2028049.0,0.000204,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-270.86,-230.6,271.11,232.04,0.0,0.0,0.0,0.0
2028047.0,2028088.0,0.002197,0.01143,0.00537,240.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.43,122.93,-75.01,-121.32,0.0,0.0,0.0,0.0
2028047.0,2028117.0,0.002127,0.013428,0.00728,242.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.81,4.5,-63.73,-4.79,0.0,0.0,0.0,0.0
2028145.0,2028047.0,0.00185,0.010393,0.00393,228.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.17,-47.1,51.25,47.13,0.0,0.0,0.0,0.0
2028097.0,2028049.0,0.000319,0.00375,0.06694,1094.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.48,46.48,74.5,-53.01,0.0,0.0,0.0,0.0
2028050.0,2028051.0,0.00029,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.7,8.55,-40.69,-8.53,0.0,0.0,0.0,0.0
2028055.0,2028050.0,0.00085,0.004692,0.00183,233.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.83,16.77,58.86,-16.79,0.0,0.0,0.0,0.0
2028050.0,2029076.0,0.000534,0.003411,0.00103,261.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-109.97,6.11,110.03,-5.81,0.0,0.0,0.0,0.0
2028052.0,2028071.0,0.00128,0.007439,0.04553,249.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.24,31.83,-87.13,-35.94,0.0,0.0,0.0,0.0
2028052.0,2028947.0,0.000741,0.005082,0.00169,211.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.07,-60.39,28.1,60.42,0.0,0.0,0.0,0.0
2028065.0,2028053.0,0.001592,0.008722,0.00795,199.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.26,-45.31,18.3,44.69,0.0,0.0,0.0,0.0
2028053.0,2028106.0,0.001396,0.009245,0.00539,227.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.87,19.83,-45.84,-20.17,0.0,0.0,0.0,0.0
2028055.0,2028058.0,0.000133,0.004202,0.0,96.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028055.0,2028111.0,0.002073,0.012174,0.00885,199.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.4,-30.77,-20.37,30.03,0.0,0.0,0.0,0.0
2028056.0,2028058.0,0.0058,0.183643,0.0,48.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028057.0,2028058.0,0.0058,0.183643,0.0,48.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028059.0,2028062.0,0.000238,0.015376,0.0,551.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,229.07,-25.82,-228.94,33.75,0.0,0.0,0.0,0.0
2028074.0,2028059.0,0.000314,0.003734,0.07745,1220.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,261.12,103.9,-260.88,-109.06,0.0,0.0,0.0,0.0
2028059.0,2028097.0,0.000287,0.003493,0.06452,1032.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.81,134.88,-31.76,-140.82,0.0,0.0,0.0,0.0
2028060.0,2028062.0,0.000128,0.008285,0.0,501.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-228.88,38.02,228.94,-33.75,0.0,0.0,0.0,0.0
2028060.0,2028066.0,0.000726,0.003586,0.00243,249.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.15,-16.49,-98.08,16.58,0.0,0.0,0.0,0.0
2028822.0,2028060.0,0.001457,0.007561,0.00392,230.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.42,34.26,44.46,-34.44,0.0,0.0,0.0,0.0
2028061.0,2028062.0,0.002291,0.148141,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028063.0,2028064.0,0.000293,0.001069,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.2,16.89,-83.18,-16.81,0.0,0.0,0.0,0.0
2029041.0,2028063.0,0.002783,0.01479,0.00633,223.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.69,9.13,-45.63,-9.49,0.0,0.0,0.0,0.0
2028065.0,2028875.0,0.001884,0.008333,0.00673,225.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.82,40.1,47.89,-40.47,0.0,0.0,0.0,0.0
2028066.0,2028114.0,0.001701,0.011446,0.00705,210.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.77,6.2,4.77,-6.93,0.0,0.0,0.0,0.0
2028066.0,2028152.0,0.002228,0.014674,0.00584,242.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.44,-30.28,-58.35,30.28,0.0,0.0,0.0,0.0
2028067.0,2028075.0,0.002922,0.015422,0.0053,239.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.73,11.44,61.85,-11.42,0.0,0.0,0.0,0.0
2028067.0,2028133.0,0.000851,0.004889,0.00386,202.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.33,-15.25,-17.32,14.87,0.0,0.0,0.0,0.0
2028068.0,2028069.0,0.000226,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.91,7.03,-58.9,-6.99,0.0,0.0,0.0,0.0
2028068.0,2028090.0,0.001809,0.009608,0.00277,223.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.49,-67.52,-37.39,67.77,0.0,0.0,0.0,0.0
2028070.0,2029041.0,0.00207,0.01304,0.00747,251.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.91,-23.14,87.08,23.38,0.0,0.0,0.0,0.0
2028071.0,2028072.0,0.000231,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.37,10.45,-63.36,-10.41,0.0,0.0,0.0,0.0
2028074.0,2028077.0,0.001014,0.070143,0.0,566.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,185.46,-4.34,-185.13,27.54,0.0,0.0,0.0,0.0
2028074.0,2028078.0,0.000223,0.001058,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,132.56,26.08,-132.52,-25.89,0.0,0.0,0.0,0.0
2029040.0,2028074.0,0.000145,0.001804,0.04608,1427.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,579.63,126.91,-579.14,-125.64,0.0,0.0,0.0,0.0
2028075.0,2028077.0,-0.000531,-0.036719,0.0,466.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-185.3,15.4,185.13,-27.54,0.0,0.0,0.0,0.0
2028076.0,2028077.0,0.002801,0.193668,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028079.0,2028080.0,0.000235,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.88,22.18,-52.87,-22.15,0.0,0.0,0.0,0.0
2028079.0,2028090.0,0.002546,0.012752,0.00891,215.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.69,30.09,27.73,-30.84,0.0,0.0,0.0,0.0
2028079.0,2028117.0,0.001786,0.01068,0.00734,200.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.19,-52.27,25.25,51.81,0.0,0.0,0.0,0.0
2028081.0,2028082.0,0.000234,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.79,12.6,-30.78,-12.59,0.0,0.0,0.0,0.0
2028081.0,2028083.0,0.000299,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.79,-12.6,30.79,12.61,0.0,0.0,0.0,0.0
2028092.0,2028083.0,0.001306,0.006645,0.00305,227.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.67,-23.25,42.7,23.1,0.0,0.0,0.0,0.0
2028083.0,2028132.0,0.000542,0.00329,0.02616,165.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.7,20.48,-2.7,-23.12,0.0,0.0,0.0,0.0
2028083.0,2029076.0,0.001274,0.006311,0.01036,246.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.19,-56.2,76.3,55.7,0.0,0.0,0.0,0.0
2028085.0,2028086.0,0.000263,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.98,1.65,-31.98,-1.64,0.0,0.0,0.0,0.0
2028085.0,2028087.0,0.000298,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.98,-1.65,31.99,1.66,0.0,0.0,0.0,0.0
2028088.0,2028089.0,0.000224,0.001185,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.81,5.48,-32.81,-5.47,0.0,0.0,0.0,0.0
2028088.0,2028133.0,0.002532,0.014541,0.02059,198.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.66,44.47,11.72,-46.33,0.0,0.0,0.0,0.0
2028088.0,2028138.0,0.001435,0.010201,0.01032,231.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.86,71.37,-53.75,-71.68,0.0,0.0,0.0,0.0
2028090.0,2028145.0,0.002143,0.010804,0.00399,202.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.66,-45.07,21.71,44.89,0.0,0.0,0.0,0.0
2028091.0,2028092.0,0.000251,0.001016,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.46,-3.83,33.46,3.84,0.0,0.0,0.0,0.0
2028131.0,2028092.0,0.002571,0.01632,0.00868,196.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.19,-20.2,9.21,19.41,0.0,0.0,0.0,0.0
2028093.0,2028096.0,0.000639,0.02079,0.0,95.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028119.0,2028093.0,0.000777,0.005461,0.00306,255.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.29,-22.35,-95.22,22.54,0.0,0.0,0.0,0.0
2028093.0,2028129.0,0.001037,0.004984,0.00881,176.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.59,-60.57,-11.55,59.85,0.0,0.0,0.0,0.0
2028093.0,2028153.0,0.002345,0.013882,0.00654,235.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.17,35.38,-50.09,-35.54,0.0,0.0,0.0,0.0
2028094.0,2028096.0,0.00661,0.215085,0.0,47.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028095.0,2028096.0,0.00661,0.215085,0.0,47.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028098.0,2028097.0,0.000438,0.028652,0.0,468.05,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-184.48,-146.74,184.74,163.85,0.0,0.0,0.0,0.0
2028097.0,2028099.0,0.000203,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.55,9.29,-96.53,-9.18,0.0,0.0,0.0,0.0
2028097.0,2028118.0,0.00044,0.0049,0.19039,1167.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-175.06,-78.79,175.21,60.97,0.0,0.0,0.0,0.0
2028098.0,2028116.0,0.001943,0.008565,0.00267,260.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,121.39,74.3,-121.04,-73.06,0.0,0.0,0.0,0.0
2028148.0,2028098.0,0.003376,0.019707,0.01541,242.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.81,-72.51,63.09,72.44,0.0,0.0,0.0,0.0
2028100.0,2028101.0,0.000237,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.55,18.89,-53.54,-18.86,0.0,0.0,0.0,0.0
2028100.0,2028102.0,0.000241,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.01,6.52,-15.01,-6.52,0.0,0.0,0.0,0.0
2028104.0,2028105.0,0.000295,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.53,31.43,-48.52,-31.39,0.0,0.0,0.0,0.0
2028104.0,2028125.0,0.002235,0.012037,0.0103,213.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.45,36.6,29.5,-37.4,0.0,0.0,0.0,0.0
2028138.0,2028104.0,0.000674,0.004051,0.00178,198.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.11,68.03,-19.08,-68.02,0.0,0.0,0.0,0.0
2028106.0,2028129.0,0.001763,0.007993,0.01221,170.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.99,-3.04,0.99,1.78,0.0,0.0,0.0,0.0
2028108.0,2028109.0,0.000269,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.47,9.71,-35.47,-9.69,0.0,0.0,0.0,0.0
2028108.0,2029045.0,0.001425,0.010122,0.01289,196.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.97,12.35,16.98,-13.61,0.0,0.0,0.0,0.0
2029076.0,2028108.0,0.001553,0.009201,0.00417,230.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.11,28.61,-51.06,-28.72,0.0,0.0,0.0,0.0
2028111.0,2028112.0,0.000254,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.07,5.07,-40.06,-5.05,0.0,0.0,0.0,0.0
2028116.0,2028113.0,0.001187,0.008297,0.00136,234.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.07,66.07,-68.98,-65.54,0.0,0.0,0.0,0.0
2028113.0,2028117.0,0.0021,0.008897,0.01197,190.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.26,54.02,-0.21,-55.09,0.0,0.0,0.0,0.0
2028118.0,2028121.0,0.00099,0.065594,0.0,585.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,269.55,9.47,-268.86,36.88,0.0,0.0,0.0,0.0
2028119.0,2028121.0,-0.000611,-0.040513,0.0,535.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-269.29,8.26,268.86,-36.88,0.0,0.0,0.0,0.0
2028119.0,2028124.0,0.0001,-0.002828,0.0,341.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,110.97,38.44,-110.96,-38.82,0.0,0.0,0.0,0.0
2028119.0,2028125.0,0.001337,0.008324,0.0033,239.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.02,-24.35,-62.97,24.38,0.0,0.0,0.0,0.0
2028120.0,2028121.0,0.002246,0.148775,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028122.0,2028124.0,0.002606,0.079544,0.0,171.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.61,-28.14,110.96,38.82,0.0,0.0,0.0,0.0
2028123.0,2028124.0,0.002606,0.079544,0.0,171.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028125.0,2028126.0,0.000265,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.47,13.02,-33.47,-13.01,0.0,0.0,0.0,0.0
2028127.0,2028128.0,0.000216,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.85,22.34,-103.83,-22.22,0.0,0.0,0.0,0.0
2028127.0,2028129.0,0.00025,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.85,-22.34,103.88,22.47,0.0,0.0,0.0,0.0
2028130.0,2028131.0,0.000237,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.24,-21.79,40.24,21.82,0.0,0.0,0.0,0.0
2028199.0,2028131.0,0.001576,0.008435,0.00402,204.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.06,1.29,-31.05,-1.61,0.0,0.0,0.0,0.0
2028132.0,2028172.0,0.002632,0.016675,0.01191,214.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.85,20.15,29.89,-21.13,0.0,0.0,0.0,0.0
2028156.0,2028134.0,0.001106,0.00587,0.00235,252.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.29,51.64,-106.16,-51.16,0.0,0.0,0.0,0.0
2028134.0,2028205.0,0.0043,0.022398,0.01285,214.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.64,33.53,-46.51,-34.25,0.0,0.0,0.0,0.0
2028135.0,2028136.0,0.000248,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.64,23.59,-34.64,-23.57,0.0,0.0,0.0,0.0
2028135.0,2028137.0,0.000238,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.64,-23.59,34.65,23.6,0.0,0.0,0.0,0.0
2028137.0,2028148.0,0.001565,0.008489,0.00606,197.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.59,-29.34,11.61,28.76,0.0,0.0,0.0,0.0
2028169.0,2028137.0,0.000575,0.003466,0.00451,232.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.4,16.42,-60.38,-16.79,0.0,0.0,0.0,0.0
2028137.0,2028207.0,0.002358,0.014559,0.02078,218.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.33,22.53,-37.29,-24.52,0.0,0.0,0.0,0.0
2028153.0,2028139.0,0.001055,0.00533,0.00426,187.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.39,13.09,19.4,-13.49,0.0,0.0,0.0,0.0
2028139.0,2028870.0,0.006049,0.030919,0.02328,227.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.56,2.49,60.78,-3.74,0.0,0.0,0.0,0.0
2028144.0,2028140.0,0.001685,0.011892,0.00395,185.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.29,2.21,-20.29,-2.55,0.0,0.0,0.0,0.0
2028172.0,2028140.0,0.003163,0.017104,0.00728,210.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.79,4.25,-15.78,-4.94,0.0,0.0,0.0,0.0
2028142.0,2028141.0,0.000427,0.028214,0.0,513.49,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-236.55,-110.52,236.86,130.93,0.0,0.0,0.0,0.0
2028143.0,2028144.0,0.000219,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.38,-18.77,73.39,18.83,0.0,0.0,0.0,0.0
2028161.0,2028144.0,0.003806,0.021506,0.02348,214.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.38,-4.58,-38.32,2.53,0.0,0.0,0.0,0.0
2028144.0,2028199.0,0.002387,0.01484,0.01537,216.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.06,-1.29,-42.01,0.01,0.0,0.0,0.0,0.0
2028144.0,2028933.0,0.004037,0.022822,0.03268,248.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.42,-22.28,97.82,21.22,0.0,0.0,0.0,0.0
2028146.0,2028147.0,0.000276,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.82,11.47,-28.82,-11.46,0.0,0.0,0.0,0.0
2028146.0,2028148.0,0.000206,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.82,-11.47,28.83,11.48,0.0,0.0,0.0,0.0
2028148.0,2028179.0,0.002035,0.012099,0.01905,206.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.38,32.27,-22.35,-34.17,0.0,0.0,0.0,0.0
2028149.0,2028150.0,0.000216,0.001133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.15,11.35,-44.14,-11.33,0.0,0.0,0.0,0.0
2028149.0,2028151.0,0.000241,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.46,2.72,-22.46,-2.72,0.0,0.0,0.0,0.0
2028152.0,2028149.0,0.001003,0.006164,0.00171,208.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.21,-37.72,-14.2,37.63,0.0,0.0,0.0,0.0
2028149.0,2028167.0,0.001779,0.012988,0.0199,191.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.97,-77.87,33.09,76.61,0.0,0.0,0.0,0.0
2028212.0,2028154.0,0.007451,0.038446,0.00928,206.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.33,13.54,-36.23,-14.03,0.0,0.0,0.0,0.0
2028156.0,2028155.0,0.000223,0.014256,0.0,568.35,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-368.75,-257.27,369.24,288.73,0.0,0.0,0.0,0.0
2028155.0,2028157.0,0.000224,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.98,13.69,-56.97,-13.65,0.0,0.0,0.0,0.0
2028155.0,2028158.0,0.000255,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-426.22,-302.41,426.92,305.45,0.0,0.0,0.0,0.0
2028159.0,2028156.0,0.003278,0.014035,0.00748,238.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.38,-34.47,67.55,34.38,0.0,0.0,0.0,0.0
2028156.0,2028185.0,0.000851,0.005272,0.00304,253.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.28,73.06,-96.17,-72.7,0.0,0.0,0.0,0.0
2028156.0,2028189.0,0.000915,0.006165,0.00687,270.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.62,98.2,-98.46,-97.88,0.0,0.0,0.0,0.0
2028168.0,2028158.0,0.000391,0.00481,0.11121,1093.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,117.37,83.89,-117.29,-94.09,0.0,0.0,0.0,0.0
2028211.0,2028158.0,0.000686,0.006284,0.15108,1063.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.48,14.38,-106.4,-28.86,0.0,0.0,0.0,0.0
2028159.0,2028160.0,0.000257,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.98,20.54,-56.97,-20.5,0.0,0.0,0.0,0.0
2028159.0,2028203.0,0.0013,0.009392,0.00941,185.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.41,13.93,-10.4,-14.93,0.0,0.0,0.0,0.0
2028161.0,2028162.0,0.000285,0.001154,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.74,5.08,-32.74,-5.07,0.0,0.0,0.0,0.0
2028161.0,2028227.0,0.001896,0.010556,0.02251,238.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.12,-0.51,71.21,-1.23,0.0,0.0,0.0,0.0
2028163.0,2028175.0,0.001222,0.005845,0.01473,243.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.5,22.78,-75.43,-23.91,0.0,0.0,0.0,0.0
2028163.0,2028190.0,0.00084,0.005754,0.00352,300.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-207.67,-8.85,208.02,10.93,0.0,0.0,0.0,0.0
2028163.0,2028232.0,0.001385,0.00638,0.00621,251.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.42,-17.95,-99.29,17.95,0.0,0.0,0.0,0.0
2028164.0,2028165.0,0.000295,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.36,-5.09,26.37,5.1,0.0,0.0,0.0,0.0
2028164.0,2028166.0,0.000234,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.36,5.09,-26.36,-5.09,0.0,0.0,0.0,0.0
2028165.0,2028205.0,0.001757,0.008677,0.00386,200.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.37,-5.1,26.38,4.74,0.0,0.0,0.0,0.0
2028167.0,2028189.0,0.001867,0.008852,0.00542,231.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.99,-90.31,77.23,90.88,0.0,0.0,0.0,0.0
2028169.0,2028168.0,0.000523,0.037268,0.0,465.5,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-186.11,-138.8,186.43,161.1,0.0,0.0,0.0,0.0
2028168.0,2029081.0,0.001279,0.015088,0.29241,1218.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-303.8,-245.0,305.63,235.77,0.0,0.0,0.0,0.0
2028169.0,2028196.0,0.001626,0.011974,0.0024,241.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.45,100.62,-72.22,-99.19,0.0,0.0,0.0,0.0
2028170.0,2028171.0,0.000284,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.15,-33.41,54.16,33.46,0.0,0.0,0.0,0.0
2028196.0,2028171.0,0.003314,0.010879,0.00809,204.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.72,94.46,-29.41,-94.3,0.0,0.0,0.0,0.0
2028221.0,2028171.0,0.003329,0.01841,0.0327,210.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.9,-63.41,-24.76,60.84,0.0,0.0,0.0,0.0
2028173.0,2028174.0,0.000272,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.22,21.64,-48.21,-21.61,0.0,0.0,0.0,0.0
2028180.0,2028173.0,0.002202,0.011559,0.00267,191.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.47,-31.7,-18.44,31.58,0.0,0.0,0.0,0.0
2028175.0,2028176.0,0.000228,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.22,23.13,-48.21,-23.1,0.0,0.0,0.0,0.0
2028175.0,2028181.0,0.001056,0.006472,0.00435,206.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.21,0.78,-27.2,-1.18,0.0,0.0,0.0,0.0
2028177.0,2028178.0,0.000264,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.25,4.15,-20.25,-4.15,0.0,0.0,0.0,0.0
2028177.0,2028179.0,0.000223,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.25,-4.15,20.25,4.16,0.0,0.0,0.0,0.0
2028197.0,2028179.0,0.00151,0.010869,0.00866,178.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.09,-30.85,2.1,30.01,0.0,0.0,0.0,0.0
2028180.0,2028231.0,0.004243,0.025898,0.02757,237.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.74,10.88,68.94,-12.46,0.0,0.0,0.0,0.0
2028181.0,2028182.0,0.00023,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.28,11.46,-50.27,-11.43,0.0,0.0,0.0,0.0
2028181.0,2028191.0,0.001027,0.005247,0.00287,225.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.44,-14.94,-50.41,14.79,0.0,0.0,0.0,0.0
2028225.0,2028181.0,0.003892,0.014997,0.00898,241.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.73,-4.76,-73.52,4.65,0.0,0.0,0.0,0.0
2028183.0,2028184.0,0.000292,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.83,9.73,-42.82,-9.71,0.0,0.0,0.0,0.0
2028183.0,2028185.0,0.000289,0.001044,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.83,-42.68,42.84,42.71,0.0,0.0,0.0,0.0
2028183.0,2028186.0,0.000233,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028203.0,2028185.0,0.001771,0.009754,0.0039,229.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.27,-30.08,53.33,29.98,0.0,0.0,0.0,0.0
2028187.0,2028188.0,0.000232,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.83,5.83,-42.82,-5.81,0.0,0.0,0.0,0.0
2028187.0,2028189.0,0.000297,0.001058,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.83,-5.83,42.83,5.84,0.0,0.0,0.0,0.0
2028189.0,2028198.0,0.002846,0.016834,0.05324,185.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.6,1.16,21.62,-6.91,0.0,0.0,0.0,0.0
2028190.0,2028218.0,0.000701,0.002969,0.00115,286.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.69,-6.32,84.74,6.42,0.0,0.0,0.0,0.0
2028190.0,2028218.0,0.000701,0.002969,0.00115,286.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.69,-6.32,84.74,6.42,0.0,0.0,0.0,0.0
2028190.0,2028218.0,0.000701,0.002969,0.00115,286.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.69,-6.32,84.74,6.42,0.0,0.0,0.0,0.0
2028191.0,2028199.0,0.007004,0.025839,0.04048,222.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.58,5.81,-45.43,-9.35,0.0,0.0,0.0,0.0
2028191.0,2028232.0,0.001118,0.005896,0.00266,224.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.22,-28.6,41.24,28.48,0.0,0.0,0.0,0.0
2028216.0,2028192.0,0.001575,0.008412,0.0098,222.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.97,-19.75,46.01,18.98,0.0,0.0,0.0,0.0
2028192.0,2028228.0,0.002041,0.014145,0.01239,230.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.0,-19.06,57.07,18.32,0.0,0.0,0.0,0.0
2028193.0,2028194.0,0.000202,0.001025,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.35,4.62,-23.34,-4.61,0.0,0.0,0.0,0.0
2028193.0,2028195.0,0.000274,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.35,-4.62,23.35,4.62,0.0,0.0,0.0,0.0
2028231.0,2028195.0,0.001721,0.010676,0.00812,182.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.56,7.75,8.57,-8.57,0.0,0.0,0.0,0.0
2028197.0,2028205.0,0.001973,0.009423,0.02003,189.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.3,-25.16,-19.28,23.08,0.0,0.0,0.0,0.0
2028210.0,2028197.0,0.00111,0.007903,0.00628,164.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.99,33.62,-5.97,-34.21,0.0,0.0,0.0,0.0
2028197.0,2028219.0,0.001411,0.009658,0.00466,214.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.49,7.48,-31.48,-7.89,0.0,0.0,0.0,0.0
2028197.0,2028252.0,0.003179,0.019247,0.02768,198.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.58,48.66,25.67,-51.05,0.0,0.0,0.0,0.0
2028197.0,2028253.0,0.002118,0.014324,0.01612,218.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.65,26.59,59.74,-27.75,0.0,0.0,0.0,0.0
2028220.0,2028198.0,0.001428,0.01061,0.00745,226.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.16,8.1,-61.12,-8.55,0.0,0.0,0.0,0.0
2028200.0,2028275.0,0.002083,0.009489,0.0033,165.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.69,20.77,-2.68,-21.07,0.0,0.0,0.0,0.0
2028200.0,2028999.0,0.003578,0.026893,0.02166,231.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.57,-31.28,55.71,30.11,0.0,0.0,0.0,0.0
2028201.0,2028202.0,0.000264,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.38,9.57,-26.38,-9.56,0.0,0.0,0.0,0.0
2028201.0,2028203.0,0.000286,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.38,-9.57,26.38,9.58,0.0,0.0,0.0,0.0
2028201.0,2028204.0,0.000227,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028203.0,2028210.0,0.001707,0.010037,0.03982,215.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.29,35.43,-37.25,-39.5,0.0,0.0,0.0,0.0
2028205.0,2028206.0,0.000242,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.42,6.43,-39.41,-6.41,0.0,0.0,0.0,0.0
2028207.0,2028219.0,0.00244,0.016173,0.00983,169.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.12,12.47,2.13,-13.5,0.0,0.0,0.0,0.0
2028208.0,2028209.0,0.000243,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.26,5.87,-31.26,-5.86,0.0,0.0,0.0,0.0
2028208.0,2028210.0,0.000212,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.26,-5.87,31.26,5.88,0.0,0.0,0.0,0.0
2028212.0,2028211.0,0.000309,0.018675,0.0,495.98,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-240.96,-91.44,241.17,104.21,0.0,0.0,0.0,0.0
2028211.0,2029025.0,0.001188,0.013828,0.31114,1239.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-347.65,-118.6,349.2,104.61,0.0,0.0,0.0,0.0
2028212.0,2028220.0,0.003141,0.018921,0.01624,245.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.75,13.05,-90.51,-13.4,0.0,0.0,0.0,0.0
2028272.0,2028212.0,0.004145,0.028106,0.00855,237.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.02,-50.8,56.24,51.35,0.0,0.0,0.0,0.0
2028215.0,2028213.0,0.001103,0.006734,0.00375,175.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.23,28.27,3.24,-28.61,0.0,0.0,0.0,0.0
2028213.0,2028363.0,0.003557,0.016676,0.03232,207.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.26,23.47,34.32,-26.59,0.0,0.0,0.0,0.0
2028214.0,2028215.0,0.000276,0.001088,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.02,-6.45,31.02,6.46,0.0,0.0,0.0,0.0
2028215.0,2028272.0,0.00295,0.019827,0.01609,216.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.79,-34.72,27.84,33.36,0.0,0.0,0.0,0.0
2028224.0,2028216.0,0.001586,0.010331,0.0031,180.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.71,-7.09,-2.71,6.78,0.0,0.0,0.0,0.0
2028218.0,2028217.0,0.000467,0.024371,0.0,595.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-212.72,-2.68,212.93,13.45,0.0,0.0,0.0,0.0
2028218.0,2028217.0,0.000467,0.024371,0.0,595.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-212.72,-2.68,212.93,13.45,0.0,0.0,0.0,0.0
2028218.0,2028217.0,0.000467,0.024371,0.0,595.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-212.72,-2.68,212.93,13.45,0.0,0.0,0.0,0.0
2028795.0,2028217.0,0.000413,0.005601,0.13783,1302.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,368.03,8.75,-367.49,-15.62,0.0,0.0,0.0,0.0
2028217.0,2028831.0,0.000636,0.007879,0.22127,1215.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-271.29,-24.73,271.75,7.53,0.0,0.0,0.0,0.0
2028218.0,2028225.0,0.001969,0.008534,0.0391,257.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.05,15.28,-108.81,-18.25,0.0,0.0,0.0,0.0
2028218.0,2028231.0,0.001374,0.007175,0.00423,265.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,120.81,3.64,-120.61,-3.05,0.0,0.0,0.0,0.0
2028221.0,2028233.0,0.002245,0.01365,0.00934,223.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.83,13.12,39.87,-13.84,0.0,0.0,0.0,0.0
2028221.0,2028250.0,0.003356,0.020857,0.02781,225.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.19,27.16,46.29,-29.38,0.0,0.0,0.0,0.0
2028223.0,2028222.0,0.00032,0.02184,0.0,507.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-239.44,21.2,239.62,-8.79,0.0,0.0,0.0,0.0
2028222.0,2029003.0,0.000377,0.004792,0.12343,1212.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-239.62,8.79,239.83,-18.55,0.0,0.0,0.0,0.0
2028223.0,2028275.0,0.001997,0.011508,0.00999,227.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.08,-4.16,-48.03,3.41,0.0,0.0,0.0,0.0
2028223.0,2029014.0,0.001045,0.006146,0.00139,268.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,130.23,-21.13,-130.05,22.04,0.0,0.0,0.0,0.0
2028224.0,2028267.0,0.001882,0.012581,0.0169,221.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.79,-6.08,37.81,4.57,0.0,0.0,0.0,0.0
2028225.0,2028226.0,0.000232,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.08,23.01,-35.08,-22.99,0.0,0.0,0.0,0.0
2028227.0,2028800.0,0.002007,0.010401,0.00256,264.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.43,-23.01,122.74,24.35,0.0,0.0,0.0,0.0
2028228.0,2028229.0,0.000203,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.23,13.43,-51.22,-13.4,0.0,0.0,0.0,0.0
2028228.0,2028282.0,0.002708,0.015039,0.0084,226.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.49,-17.36,50.57,16.93,0.0,0.0,0.0,0.0
2028228.0,2028796.0,0.003792,0.022408,0.00677,232.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.8,-14.39,57.94,14.48,0.0,0.0,0.0,0.0
2028230.0,2028260.0,0.001365,0.008867,0.004,204.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.96,0.03,-28.95,-0.36,0.0,0.0,0.0,0.0
2028266.0,2028230.0,0.00315,0.017468,0.01212,247.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.45,14.9,-89.2,-14.75,0.0,0.0,0.0,0.0
2028233.0,2028870.0,0.002421,0.010388,0.00236,239.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.35,2.56,64.45,-2.37,0.0,0.0,0.0,0.0
2028271.0,2028234.0,0.007545,0.032204,0.03192,243.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.43,-1.47,-76.0,0.03,0.0,0.0,0.0,0.0
2028235.0,2028236.0,0.000241,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.04,4.5,-27.04,-4.49,0.0,0.0,0.0,0.0
2028244.0,2028235.0,0.000916,0.005986,0.00328,211.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.52,-2.39,26.53,2.1,0.0,0.0,0.0,0.0
2028235.0,2029014.0,0.001625,0.009917,0.00567,232.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.57,-6.6,53.62,6.3,0.0,0.0,0.0,0.0
2028237.0,2028238.0,0.000225,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.04,-8.51,27.04,8.52,0.0,0.0,0.0,0.0
2028933.0,2028238.0,0.001104,0.006433,0.00446,233.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.31,-21.37,65.36,21.21,0.0,0.0,0.0,0.0
