fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2028238.0,2028985.0,0.001471,0.009042,0.0037,215.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.82,20.32,31.84,-20.57,0.0,0.0,0.0,0.0
2028238.0,2028999.0,0.002495,0.011537,0.04415,228.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.58,-50.04,60.72,46.15,0.0,0.0,0.0,0.0
2028239.0,2028240.0,0.000271,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.08,-3.38,42.08,3.4,0.0,0.0,0.0,0.0
2028239.0,2028241.0,0.00028,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.08,3.38,-42.07,-3.36,0.0,0.0,0.0,0.0
2028239.0,2028242.0,0.000204,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028251.0,2028240.0,0.001915,0.011133,0.00801,240.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.77,-27.07,68.87,26.85,0.0,0.0,0.0,0.0
2028256.0,2028240.0,0.00161,0.0093,0.00374,261.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.16,31.06,-110.95,-30.25,0.0,0.0,0.0,0.0
2028243.0,2028250.0,0.002343,0.011456,0.00332,251.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.39,-13.11,-89.2,13.7,0.0,0.0,0.0,0.0
2028800.0,2028243.0,0.001981,0.010543,0.01247,272.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,131.8,5.21,-131.46,-4.68,0.0,0.0,0.0,0.0
2028244.0,2028251.0,0.001935,0.008796,0.00219,203.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.85,-16.55,25.86,16.4,0.0,0.0,0.0,0.0
2028273.0,2028245.0,0.001113,0.006573,0.00979,215.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.07,-5.18,29.08,4.25,0.0,0.0,0.0,0.0
2028245.0,2028832.0,0.00341,0.023898,0.03078,237.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.97,-11.72,57.08,9.37,0.0,0.0,0.0,0.0
2028246.0,2028267.0,0.002226,0.013595,0.00908,254.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.83,-10.13,-102.6,10.67,0.0,0.0,0.0,0.0
2028246.0,2028341.0,0.00968,0.043053,0.03155,268.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.42,-2.58,137.19,7.23,0.0,0.0,0.0,0.0
2028247.0,2028260.0,0.000999,0.006403,0.00367,207.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.88,4.55,29.89,-4.87,0.0,0.0,0.0,0.0
2028247.0,2028933.0,0.001155,0.007626,0.02489,178.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.43,-18.44,1.43,15.92,0.0,0.0,0.0,0.0
2028248.0,2028249.0,0.000251,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.91,15.66,-42.9,-15.64,0.0,0.0,0.0,0.0
2028248.0,2028250.0,0.000219,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.91,-15.66,42.91,15.68,0.0,0.0,0.0,0.0
2028252.0,2028327.0,0.001701,0.009091,0.00726,224.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.04,47.21,52.12,-47.55,0.0,0.0,0.0,0.0
2028253.0,2028254.0,0.00022,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.37,6.17,-26.37,-6.16,0.0,0.0,0.0,0.0
2028253.0,2028304.0,0.005509,0.032758,0.02952,239.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.11,21.58,86.52,-22.31,0.0,0.0,0.0,0.0
2028255.0,2028263.0,0.003478,0.021318,0.01891,180.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.84,-5.96,11.85,4.07,0.0,0.0,0.0,0.0
2028255.0,2028800.0,0.002256,0.012995,0.00603,210.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.22,0.78,22.23,-1.33,0.0,0.0,0.0,0.0
2028292.0,2028256.0,0.000811,0.005536,0.00212,237.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.03,-50.43,58.08,50.53,0.0,0.0,0.0,0.0
2028999.0,2028256.0,0.000849,0.004501,0.0021,283.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.75,42.68,-101.65,-42.37,0.0,0.0,0.0,0.0
2028999.0,2028256.0,0.000849,0.004501,0.0021,283.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.75,42.68,-101.65,-42.37,0.0,0.0,0.0,0.0
2028257.0,2028258.0,0.000294,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.25,19.79,-57.24,-19.75,0.0,0.0,0.0,0.0
2028257.0,2028279.0,0.001361,0.006226,0.00399,199.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.88,11.66,-17.87,-12.04,0.0,0.0,0.0,0.0
2028257.0,2028292.0,0.001494,0.009583,0.01213,193.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.61,-34.03,9.63,32.9,0.0,0.0,0.0,0.0
2028257.0,2028832.0,0.002825,0.015042,0.0079,236.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.51,2.58,65.63,-2.75,0.0,0.0,0.0,0.0
2028259.0,2028260.0,0.000239,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.25,-9.85,57.25,9.89,0.0,0.0,0.0,0.0
2028259.0,2028261.0,0.000219,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.25,9.85,-57.24,-9.82,0.0,0.0,0.0,0.0
2028260.0,2028796.0,0.002438,0.012378,0.00151,235.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.19,-4.66,58.28,4.92,0.0,0.0,0.0,0.0
2028262.0,2028298.0,0.001758,0.010156,0.01193,222.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.69,-66.52,42.79,65.88,0.0,0.0,0.0,0.0
2028299.0,2028262.0,0.000579,0.003096,0.00087,194.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.56,-45.21,-14.55,45.18,0.0,0.0,0.0,0.0
2028263.0,2028264.0,0.000249,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.06,20.97,-53.05,-20.94,0.0,0.0,0.0,0.0
2028279.0,2028263.0,0.003068,0.01799,0.00574,207.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.25,2.42,27.27,-2.88,0.0,0.0,0.0,0.0
2029005.0,2028263.0,0.000994,0.004978,0.03276,247.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.27,19.25,-92.18,-22.16,0.0,0.0,0.0,0.0
2028265.0,2028266.0,0.000249,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.05,-22.13,53.06,22.17,0.0,0.0,0.0,0.0
2028266.0,2028293.0,0.005019,0.030106,0.02526,209.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.18,-9.45,-29.14,7.11,0.0,0.0,0.0,0.0
2028266.0,2028301.0,0.000766,0.004535,0.00221,166.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.64,-59.65,5.67,59.58,0.0,0.0,0.0,0.0
2028266.0,2028344.0,0.003179,0.016249,0.04249,279.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-166.05,32.03,166.93,-31.88,0.0,0.0,0.0,0.0
2028268.0,2028269.0,0.00023,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.45,7.02,-29.45,-7.01,0.0,0.0,0.0,0.0
2028268.0,2028270.0,0.000243,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.45,-7.02,29.46,7.03,0.0,0.0,0.0,0.0
2028312.0,2028270.0,0.001683,0.010775,0.00619,184.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.03,1.65,-8.03,-2.29,0.0,0.0,0.0,0.0
2028270.0,2028357.0,0.003956,0.019631,0.06677,231.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.58,-8.2,-52.48,1.69,0.0,0.0,0.0,0.0
2028271.0,2028849.0,0.010155,0.056046,0.01468,252.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.21,-4.44,103.24,8.61,0.0,0.0,0.0,0.0
2028273.0,2028274.0,0.000299,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.72,25.41,-50.71,-25.37,0.0,0.0,0.0,0.0
2028273.0,2028306.0,0.002112,0.01388,0.00326,217.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.86,25.88,-36.82,-25.93,0.0,0.0,0.0,0.0
2028323.0,2028273.0,0.003159,0.019329,0.0103,185.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.5,35.95,-3.46,-36.75,0.0,0.0,0.0,0.0
2028273.0,2028943.0,0.005111,0.025002,0.02525,235.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.05,-9.36,55.21,7.55,0.0,0.0,0.0,0.0
2028276.0,2028277.0,0.000203,0.001187,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.72,-31.92,50.73,31.96,0.0,0.0,0.0,0.0
2028276.0,2028278.0,0.000214,0.001092,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.72,31.92,-50.71,-31.88,0.0,0.0,0.0,0.0
2028324.0,2028277.0,0.001658,0.010881,0.00437,224.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.72,-37.19,-45.66,37.11,0.0,0.0,0.0,0.0
2028277.0,2028371.0,0.002333,0.012384,0.07703,226.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.66,-60.59,-50.53,53.37,0.0,0.0,0.0,0.0
2028277.0,2028400.0,0.001888,0.012681,0.00816,231.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.73,-8.48,55.78,8.04,0.0,0.0,0.0,0.0
2028280.0,2028291.0,0.001956,0.012241,0.0125,246.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.41,-11.5,79.53,11.02,0.0,0.0,0.0,0.0
2028280.0,2028306.0,0.000492,0.002942,0.002,216.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.29,0.04,-34.29,-0.21,0.0,0.0,0.0,0.0
2028281.0,2028282.0,0.000272,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.12,-10.22,45.12,10.24,0.0,0.0,0.0,0.0
2028985.0,2028282.0,0.000558,0.00358,0.00206,253.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.74,27.31,-95.69,-27.17,0.0,0.0,0.0,0.0
2028283.0,2028284.0,0.000231,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.37,-24.72,49.38,24.75,0.0,0.0,0.0,0.0
2028283.0,2028285.0,0.000278,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028290.0,2028284.0,0.000504,0.004478,0.00168,218.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.03,2.98,-35.03,-3.1,0.0,0.0,0.0,0.0
2028284.0,2028366.0,0.002435,0.013613,0.05802,245.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.37,-15.09,-76.23,9.93,0.0,0.0,0.0,0.0
2028284.0,2028462.0,0.005999,0.025529,0.02566,250.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.72,-6.56,91.21,5.96,0.0,0.0,0.0,0.0
2028355.0,2028286.0,0.003227,0.019104,0.00725,252.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.76,-11.9,94.03,12.8,0.0,0.0,0.0,0.0
2028286.0,2028849.0,0.0024,0.010149,0.00966,273.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.41,-22.59,143.89,23.62,0.0,0.0,0.0,0.0
2028287.0,2028288.0,0.000231,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.98,12.71,-35.98,-12.69,0.0,0.0,0.0,0.0
2028287.0,2028339.0,0.001914,0.009251,0.00438,250.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.72,-21.07,-89.56,21.38,0.0,0.0,0.0,0.0
2028348.0,2028287.0,0.002909,0.013061,0.01717,228.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.61,-13.7,-52.52,12.31,0.0,0.0,0.0,0.0
2028896.0,2028287.0,0.002785,0.012878,0.00932,243.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.33,3.67,-73.18,-3.95,0.0,0.0,0.0,0.0
2028289.0,2028290.0,0.000296,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.38,-11.65,37.39,11.66,0.0,0.0,0.0,0.0
2028341.0,2028290.0,0.00224,0.014886,0.00379,244.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.54,15.05,-72.42,-14.65,0.0,0.0,0.0,0.0
2028326.0,2028291.0,0.000928,0.004703,0.00195,269.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,128.09,18.42,-127.93,-17.84,0.0,0.0,0.0,0.0
2028293.0,2028999.0,0.003777,0.023115,0.00982,150.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.39,-16.45,-1.38,15.49,0.0,0.0,0.0,0.0
2028344.0,2028294.0,0.001186,0.006443,0.00246,172.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.42,28.78,4.43,-28.98,0.0,0.0,0.0,0.0
2028294.0,2028355.0,0.004716,0.03648,0.06388,231.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.45,-4.06,55.59,-1.43,0.0,0.0,0.0,0.0
2028401.0,2028295.0,0.000902,0.005876,0.00166,235.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.89,-6.94,61.93,7.0,0.0,0.0,0.0,0.0
2028783.0,2028295.0,0.002842,0.016227,0.01223,263.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.31,21.63,-112.95,-20.81,0.0,0.0,0.0,0.0
2028296.0,2028297.0,0.000278,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.92,3.54,-48.91,-3.51,0.0,0.0,0.0,0.0
2028296.0,2028298.0,0.000208,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.92,-3.54,48.92,3.57,0.0,0.0,0.0,0.0
2028329.0,2028298.0,0.001251,0.005392,0.00602,217.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.07,-61.73,34.13,61.35,0.0,0.0,0.0,0.0
2028298.0,2028861.0,0.001436,0.006227,0.00283,269.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-125.84,-130.79,126.29,132.44,0.0,0.0,0.0,0.0
2028299.0,2028339.0,0.002017,0.014159,0.00729,238.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.47,33.39,63.57,-33.44,0.0,0.0,0.0,0.0
2028300.0,2028301.0,0.000225,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.91,-14.39,48.92,14.41,0.0,0.0,0.0,0.0
2028301.0,2028861.0,0.004526,0.019967,0.0191,227.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.59,-73.99,54.95,73.58,0.0,0.0,0.0,0.0
2028302.0,2028350.0,0.00383,0.020523,0.01463,196.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.77,-7.54,-16.76,6.1,0.0,0.0,0.0,0.0
2028302.0,2028432.0,0.002471,0.010339,0.00669,255.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.15,-7.46,102.4,7.82,0.0,0.0,0.0,0.0
2028303.0,2028318.0,0.003594,0.027937,0.00895,225.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.91,0.54,48.99,-0.85,0.0,0.0,0.0,0.0
2028303.0,2028372.0,0.005785,0.026408,0.0063,152.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.71,-10.58,-3.7,9.94,0.0,0.0,0.0,0.0
2028304.0,2028305.0,0.000226,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.2,11.5,-45.19,-11.48,0.0,0.0,0.0,0.0
2028372.0,2028304.0,0.004195,0.019889,0.00791,215.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.75,-17.17,29.8,16.55,0.0,0.0,0.0,0.0
2028304.0,2028429.0,0.001248,0.006554,0.00384,250.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.81,12.65,99.93,-12.44,0.0,0.0,0.0,0.0
2028304.0,2029082.0,0.005506,0.029586,0.02156,231.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.7,-18.39,61.91,17.21,0.0,0.0,0.0,0.0
2028306.0,2028307.0,0.000289,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.61,12.7,-39.6,-12.68,0.0,0.0,0.0,0.0
2028308.0,2028309.0,0.000205,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.6,6.46,-39.6,-6.45,0.0,0.0,0.0,0.0
2028308.0,2028349.0,0.002935,0.016476,0.05855,254.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-98.3,17.89,98.59,-22.33,0.0,0.0,0.0,0.0
2028308.0,2028400.0,0.001655,0.009522,0.003,246.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.64,19.66,-83.52,-19.29,0.0,0.0,0.0,0.0
2028418.0,2028308.0,0.001708,0.009785,0.02111,244.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.98,42.06,-24.94,-44.02,0.0,0.0,0.0,0.0
2028310.0,2028337.0,0.001167,0.00533,0.00977,286.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.06,-0.08,73.11,-0.67,0.0,0.0,0.0,0.0
2028310.0,2028363.0,0.001782,0.010783,0.01036,245.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.13,-19.03,-83.01,18.69,0.0,0.0,0.0,0.0
2028310.0,2029026.0,0.00166,0.010634,0.06229,225.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.41,11.85,46.45,-18.14,0.0,0.0,0.0,0.0
2028311.0,2028316.0,0.006948,0.044947,0.02677,244.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.82,1.47,76.2,-1.84,0.0,0.0,0.0,0.0
2028311.0,2028462.0,0.002688,0.01619,0.07616,269.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,127.48,11.47,-127.06,-16.9,0.0,0.0,0.0,0.0
2028311.0,2028849.0,0.00108,0.006818,0.00552,246.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.58,-22.55,83.66,22.46,0.0,0.0,0.0,0.0
2028312.0,2028315.0,-0.000241,-0.006647,0.0,224.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,29.94,2.13,-29.94,-2.19,0.0,0.0,0.0,0.0
2028849.0,2028312.0,0.001257,0.009828,0.00683,218.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.98,3.2,-37.96,-3.78,0.0,0.0,0.0,0.0
2028313.0,2028315.0,0.002957,0.081401,0.0,112.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.91,-1.49,29.94,2.19,0.0,0.0,0.0,0.0
2028314.0,2028315.0,0.002957,0.081401,0.0,112.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028316.0,2028719.0,0.011578,0.061218,0.03189,248.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.68,1.79,88.52,-0.76,0.0,0.0,0.0,0.0
2028318.0,2028317.0,0.000416,0.02226,0.0,479.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-200.2,-39.58,200.36,48.36,0.0,0.0,0.0,0.0
2028317.0,2028428.0,0.000629,0.00749,0.08482,1183.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-200.36,-48.36,200.61,42.1,0.0,0.0,0.0,0.0
2028318.0,2028319.0,0.002766,0.013454,0.00418,241.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.21,4.81,-70.08,-4.62,0.0,0.0,0.0,0.0
2028411.0,2028318.0,0.002208,0.015781,0.00319,208.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.11,-13.9,25.13,13.69,0.0,0.0,0.0,0.0
2028319.0,2028320.0,0.000251,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.88,15.23,-55.87,-15.2,0.0,0.0,0.0,0.0
2028319.0,2028338.0,0.004076,0.022208,0.01953,192.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.2,-10.62,-14.19,8.62,0.0,0.0,0.0,0.0
2028321.0,2028322.0,0.000213,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.5,2.74,-31.5,-2.72,0.0,0.0,0.0,0.0
2028321.0,2028323.0,0.0003,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.5,-2.74,31.5,2.75,0.0,0.0,0.0,0.0
2028323.0,2028328.0,0.000923,0.006077,0.00563,205.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.01,-38.69,35.03,38.27,0.0,0.0,0.0,0.0
2028324.0,2028326.0,0.00141,0.009191,0.00382,254.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.92,13.83,98.05,-13.33,0.0,0.0,0.0,0.0
2028326.0,2028325.0,0.000649,0.030012,0.0,516.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-242.11,-14.24,242.49,31.62,0.0,0.0,0.0,0.0
2028325.0,2028782.0,0.000544,0.006886,0.14678,1216.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-242.49,-31.62,242.8,20.37,0.0,0.0,0.0,0.0
2028326.0,2028375.0,0.001111,0.006636,0.0026,192.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.0,-4.14,-12.0,3.88,0.0,0.0,0.0,0.0
2028958.0,2028326.0,0.000337,0.002007,0.00162,225.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.24,9.34,-48.23,-9.46,0.0,0.0,0.0,0.0
2028327.0,2028371.0,0.003732,0.01709,0.0052,201.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.51,60.67,23.66,-60.52,0.0,0.0,0.0,0.0
2028327.0,2028418.0,0.007206,0.036904,0.0622,241.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.94,27.57,77.41,-31.68,0.0,0.0,0.0,0.0
2028328.0,2028381.0,0.004505,0.027005,0.03904,243.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.36,-64.44,83.83,63.16,0.0,0.0,0.0,0.0
2028402.0,2028329.0,0.002128,0.013729,0.00265,193.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.42,-52.68,10.48,52.79,0.0,0.0,0.0,0.0
2028330.0,2028333.0,-0.000296,-0.006907,0.0,93.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028330.0,2028353.0,0.000981,0.004626,0.00384,222.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.4,-40.88,40.43,40.64,0.0,0.0,0.0,0.0
2028330.0,2028391.0,0.002226,0.012989,0.00868,190.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.19,4.69,6.19,-5.58,0.0,0.0,0.0,0.0
2028331.0,2028333.0,0.005384,0.125743,0.0,46.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028332.0,2028333.0,0.005384,0.125743,0.0,46.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028334.0,2028335.0,0.00022,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.89,5.18,-24.88,-5.17,0.0,0.0,0.0,0.0
2028354.0,2028334.0,0.001449,0.008208,0.0033,188.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.98,-4.96,6.98,4.63,0.0,0.0,0.0,0.0
2028334.0,2029026.0,0.001491,0.008407,0.00405,210.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.87,-9.8,31.88,9.47,0.0,0.0,0.0,0.0
2028336.0,2028337.0,0.000269,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.19,-20.77,38.2,20.79,0.0,0.0,0.0,0.0
2028337.0,2028365.0,0.000428,0.002437,0.00549,330.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.31,-20.12,111.36,19.83,0.0,0.0,0.0,0.0
2028338.0,2028439.0,0.006213,0.03121,0.09625,206.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.0,-26.19,24.06,16.26,0.0,0.0,0.0,0.0
2028339.0,2028340.0,0.000294,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.99,12.05,-25.99,-12.04,0.0,0.0,0.0,0.0
2028341.0,2028342.0,0.000254,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.23,13.39,-47.23,-13.36,0.0,0.0,0.0,0.0
2028341.0,2028348.0,0.002999,0.019014,0.01532,256.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.4,6.17,-102.1,-5.81,0.0,0.0,0.0,0.0
2028849.0,2028341.0,0.005497,0.031072,0.03398,295.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,120.56,14.75,-119.79,-13.95,0.0,0.0,0.0,0.0
2028849.0,2028341.0,0.005497,0.031072,0.03398,295.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,120.56,14.75,-119.79,-13.95,0.0,0.0,0.0,0.0
2028849.0,2028341.0,0.005497,0.031072,0.03398,295.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,120.56,14.75,-119.79,-13.95,0.0,0.0,0.0,0.0
2028343.0,2028346.0,0.001264,0.064699,0.0,617.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,214.24,1.9,-213.68,26.88,0.0,0.0,0.0,0.0
2028343.0,2028347.0,0.00021,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.23,17.93,-47.23,-17.9,0.0,0.0,0.0,0.0
2028343.0,2028460.0,0.000836,0.008933,0.25586,1326.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-408.07,-69.29,409.44,57.34,0.0,0.0,0.0,0.0
2028860.0,2028343.0,0.000319,0.004208,0.09877,1129.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-146.52,-58.62,146.59,49.45,0.0,0.0,0.0,0.0
2028344.0,2028346.0,-0.000842,-0.043091,0.0,492.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-214.06,7.71,213.68,-26.88,0.0,0.0,0.0,0.0
2028344.0,2028896.0,0.000414,0.002462,0.00175,230.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.54,-4.61,-51.53,4.49,0.0,0.0,0.0,0.0
2028345.0,2028346.0,0.00207,0.105931,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028362.0,2028349.0,0.001906,0.010998,0.009,263.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.96,-31.69,112.21,32.23,0.0,0.0,0.0,0.0
2028349.0,2028432.0,0.000866,0.005068,0.00193,281.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-162.67,-21.02,162.9,22.15,0.0,0.0,0.0,0.0
2028442.0,2028349.0,0.001498,0.009643,0.00542,231.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.46,1.15,-53.42,-1.44,0.0,0.0,0.0,0.0
2028349.0,2028463.0,0.001703,0.009524,0.00681,218.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.17,-3.87,39.2,3.31,0.0,0.0,0.0,0.0
2028360.0,2028350.0,0.001233,0.007219,0.00402,209.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.73,-23.7,-27.71,23.37,0.0,0.0,0.0,0.0
2028351.0,2028352.0,0.000224,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.66,15.01,-46.65,-14.99,0.0,0.0,0.0,0.0
2028365.0,2028351.0,0.002599,0.016872,0.0052,196.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.6,19.96,-13.58,-20.41,0.0,0.0,0.0,0.0
2028351.0,2028503.0,0.006646,0.033323,0.03091,212.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.07,5.4,33.14,-8.27,0.0,0.0,0.0,0.0
2028353.0,2028354.0,0.005775,0.013901,0.00664,220.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.83,-16.64,45.96,16.27,0.0,0.0,0.0,0.0
2028353.0,2028368.0,0.001021,0.00481,0.00192,222.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.25,-28.27,41.27,28.18,0.0,0.0,0.0,0.0
2029026.0,2028354.0,0.000445,0.002801,0.00096,264.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,115.72,45.34,-115.65,-45.03,0.0,0.0,0.0,0.0
2028355.0,2028356.0,0.000253,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.16,13.34,-38.16,-13.32,0.0,0.0,0.0,0.0
2028357.0,2028427.0,0.004397,0.030089,0.03174,272.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,133.02,7.31,-132.27,-5.53,0.0,0.0,0.0,0.0
2028357.0,2028459.0,0.003157,0.021349,0.01058,265.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.7,-11.74,119.12,13.5,0.0,0.0,0.0,0.0
2028358.0,2028359.0,0.000228,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.86,24.58,-50.85,-24.54,0.0,0.0,0.0,0.0
2028358.0,2028360.0,0.000206,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.86,-24.58,50.87,24.61,0.0,0.0,0.0,0.0
2028360.0,2028367.0,0.001509,0.010307,0.00353,215.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.63,4.44,31.65,-4.7,0.0,0.0,0.0,0.0
2028464.0,2028360.0,0.001494,0.007766,0.00163,225.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.0,5.36,-46.96,-5.36,0.0,0.0,0.0,0.0
2028361.0,2028362.0,0.000286,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.6,-25.73,78.62,25.79,0.0,0.0,0.0,0.0
2028362.0,2028375.0,0.003452,0.016956,0.01692,215.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.34,5.9,-33.3,-7.43,0.0,0.0,0.0,0.0
2028365.0,2028364.0,0.000442,0.029693,0.0,521.2,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-255.51,-66.46,255.82,87.35,0.0,0.0,0.0,0.0
2029025.0,2028364.0,0.000392,0.004643,0.09787,1219.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,256.09,80.37,-255.82,-87.35,0.0,0.0,0.0,0.0
2028365.0,2028383.0,0.003202,0.016378,0.00752,204.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.69,13.65,-22.67,-14.33,0.0,0.0,0.0,0.0
2028441.0,2028366.0,0.003414,0.019833,0.01362,235.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.2,16.07,59.33,-16.74,0.0,0.0,0.0,0.0
2028367.0,2028427.0,0.007302,0.034774,0.03334,234.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.7,1.45,59.95,-3.69,0.0,0.0,0.0,0.0
2028368.0,2028369.0,0.000281,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.21,16.32,-44.21,-16.3,0.0,0.0,0.0,0.0
2028368.0,2029026.0,0.001283,0.008586,0.00278,250.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.49,-44.51,85.6,44.98,0.0,0.0,0.0,0.0
2028370.0,2028382.0,0.003527,0.018135,0.00885,213.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.1,-25.69,46.19,25.32,0.0,0.0,0.0,0.0
2028373.0,2028374.0,0.000208,0.001024,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.29,14.06,-45.29,-14.04,0.0,0.0,0.0,0.0
2028417.0,2028373.0,0.00126,0.006088,0.00423,250.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.24,39.15,-93.12,-39.0,0.0,0.0,0.0,0.0
2028373.0,2028418.0,0.000475,0.003085,0.00132,413.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,149.76,18.72,-149.66,-18.18,0.0,0.0,0.0,0.0
2028373.0,2028555.0,0.003628,0.021624,0.06744,255.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.93,6.22,102.3,-11.11,0.0,0.0,0.0,0.0
2028375.0,2028376.0,0.000249,0.001066,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.29,3.55,-45.29,-3.53,0.0,0.0,0.0,0.0
2028377.0,2028378.0,0.000299,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.92,7.68,-64.91,-7.63,0.0,0.0,0.0,0.0
2028377.0,2028404.0,0.005667,0.021706,0.02762,182.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.44,7.72,1.44,-10.52,0.0,0.0,0.0,0.0
2028377.0,2028447.0,0.005379,0.023482,0.01082,233.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.49,-15.4,63.71,15.27,0.0,0.0,0.0,0.0
2028379.0,2028380.0,0.000213,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.11,8.34,-42.1,-8.32,0.0,0.0,0.0,0.0
2028379.0,2028425.0,0.00222,0.013694,0.01138,192.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.62,-2.2,11.62,1.06,0.0,0.0,0.0,0.0
2028379.0,2028472.0,0.003343,0.02296,0.04745,211.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.49,-6.14,30.52,1.53,0.0,0.0,0.0,0.0
2029082.0,2028381.0,0.000752,0.004821,0.00188,257.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.97,71.43,-113.85,-70.82,0.0,0.0,0.0,0.0
2028382.0,2028404.0,0.003512,0.021653,0.01076,231.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.87,-32.79,70.08,32.99,0.0,0.0,0.0,0.0
2028383.0,2028384.0,0.000264,0.00102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.28,7.4,-33.28,-7.39,0.0,0.0,0.0,0.0
2028383.0,2028466.0,0.007756,0.035155,0.03234,187.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.61,6.93,10.62,-10.25,0.0,0.0,0.0,0.0
2028385.0,2028504.0,0.001291,0.009736,0.00287,200.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.13,31.94,-18.11,-32.11,0.0,0.0,0.0,0.0
2028385.0,2028508.0,0.002295,0.015175,0.02726,248.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.48,-16.22,84.64,14.46,0.0,0.0,0.0,0.0
2028386.0,2028783.0,0.004221,0.024396,0.03034,264.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.61,-26.2,115.18,26.37,0.0,0.0,0.0,0.0
2028958.0,2028386.0,0.000743,0.003913,0.00448,225.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.24,-9.34,48.26,8.98,0.0,0.0,0.0,0.0
2028387.0,2028388.0,0.000255,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.44,-5.62,55.45,5.66,0.0,0.0,0.0,0.0
2028388.0,2028391.0,0.002329,0.012149,0.01,225.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.88,1.28,-30.86,-2.2,0.0,0.0,0.0,0.0
2028388.0,2028393.0,0.001921,0.011799,0.00371,205.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.07,-6.58,25.09,6.28,0.0,0.0,0.0,0.0
2028436.0,2028388.0,0.001343,0.009643,0.00526,237.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.49,-28.42,61.55,28.31,0.0,0.0,0.0,0.0
2028388.0,2028724.0,0.001843,0.011253,0.01856,266.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.8,-28.66,123.09,28.47,0.0,0.0,0.0,0.0
2028389.0,2028436.0,0.001802,0.007584,0.0034,203.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.86,-12.56,22.87,12.26,0.0,0.0,0.0,0.0
2028467.0,2028389.0,0.002074,0.013379,0.00564,192.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.82,1.31,-13.81,-1.86,0.0,0.0,0.0,0.0
2028390.0,2028391.0,0.000283,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.66,-7.77,24.67,7.78,0.0,0.0,0.0,0.0
2028392.0,2028393.0,0.000223,0.001187,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.83,-4.21,41.83,4.23,0.0,0.0,0.0,0.0
2028393.0,2029004.0,0.002798,0.013419,0.01282,239.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.92,-10.51,67.04,9.78,0.0,0.0,0.0,0.0
2028394.0,2028395.0,0.000228,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.8,3.98,-34.79,-3.97,0.0,0.0,0.0,0.0
2028547.0,2028394.0,0.001756,0.009226,0.01437,208.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.08,-15.42,-26.06,14.02,0.0,0.0,0.0,0.0
2028394.0,2028558.0,0.001322,0.006888,0.00952,185.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.74,-18.0,8.74,17.05,0.0,0.0,0.0,0.0
2028396.0,2028397.0,0.000233,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.24,9.99,-42.24,-9.97,0.0,0.0,0.0,0.0
2028396.0,2028398.0,0.00061,0.003721,0.0016,224.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.97,6.34,-43.96,-6.44,0.0,0.0,0.0,0.0
2028396.0,2028908.0,0.003696,0.016258,0.0098,248.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.21,-16.34,86.49,16.54,0.0,0.0,0.0,0.0
2028398.0,2028456.0,0.001957,0.010558,0.08385,167.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.43,-2.72,3.43,-5.88,0.0,0.0,0.0,0.0
2028399.0,2028400.0,0.000235,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.73,-11.24,27.74,11.25,0.0,0.0,0.0,0.0
2028402.0,2028401.0,0.002169,0.008898,0.00961,212.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.38,10.86,-29.36,-11.76,0.0,0.0,0.0,0.0
2028441.0,2028402.0,0.001841,0.011896,0.01271,241.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.5,-14.06,-71.41,13.37,0.0,0.0,0.0,0.0
2028403.0,2028406.0,0.000151,0.009811,0.0,610.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,213.98,16.4,-213.91,-12.0,0.0,0.0,0.0,0.0
2028403.0,2028407.0,0.000215,0.001095,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.05,16.94,-44.05,-16.92,0.0,0.0,0.0,0.0
2028403.0,2028408.0,0.000226,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-258.03,-33.35,258.18,34.1,0.0,0.0,0.0,0.0
2028404.0,2028406.0,0.000347,0.022569,0.0,485.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-213.76,-1.88,213.91,12.0,0.0,0.0,0.0,0.0
2028404.0,2028409.0,0.000543,0.003416,0.00118,255.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.76,-20.76,-98.7,20.98,0.0,0.0,0.0,0.0
2028404.0,2028836.0,0.000917,0.004775,0.00182,217.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.96,-1.19,-35.95,1.07,0.0,0.0,0.0,0.0
2028405.0,2028406.0,0.002537,0.164989,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028780.0,2028408.0,0.000369,0.003678,0.0492,1094.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.92,-45.69,93.96,41.03,0.0,0.0,0.0,0.0
2028842.0,2028408.0,0.000789,0.009199,0.21014,1280.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,353.12,64.78,-352.14,-75.12,0.0,0.0,0.0,0.0
2028409.0,2028443.0,0.000422,0.002832,0.00172,207.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.36,6.35,-39.36,-6.49,0.0,0.0,0.0,0.0
2028409.0,2028450.0,0.001611,0.008566,0.00414,243.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.09,-53.63,82.24,54.01,0.0,0.0,0.0,0.0
2028409.0,2028473.0,0.001368,0.008143,0.0076,256.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.38,20.27,-97.25,-20.25,0.0,0.0,0.0,0.0
2028453.0,2028410.0,0.000802,0.005887,0.00232,237.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.57,-18.68,68.61,18.73,0.0,0.0,0.0,0.0
2028908.0,2028410.0,0.001467,0.006699,0.01172,257.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.23,26.13,-111.04,-26.49,0.0,0.0,0.0,0.0
2028411.0,2028469.0,0.004173,0.021236,0.02892,194.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.5,6.66,16.52,-9.63,0.0,0.0,0.0,0.0
2028412.0,2028413.0,0.00028,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.62,-5.76,41.62,5.78,0.0,0.0,0.0,0.0
2028412.0,2028414.0,0.000219,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.62,5.76,-41.62,-5.74,0.0,0.0,0.0,0.0
2028412.0,2028415.0,0.00021,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028421.0,2028413.0,0.00559,0.027178,0.02098,194.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.63,-4.85,14.64,2.72,0.0,0.0,0.0,0.0
2028413.0,2028469.0,0.002224,0.014396,0.08574,240.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.15,-22.0,-23.14,13.14,0.0,0.0,0.0,0.0
2028413.0,2028808.0,0.001598,0.009772,0.00295,260.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.42,13.51,79.52,-13.21,0.0,0.0,0.0,0.0
2028417.0,2028416.0,0.000513,0.02369,0.0,519.4,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-249.69,-81.46,250.05,98.18,0.0,0.0,0.0,0.0
2028416.0,2028782.0,0.000583,0.007441,0.15213,1217.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-250.05,-98.18,250.46,87.65,0.0,0.0,0.0,0.0
2028508.0,2028417.0,0.001254,0.007657,0.003,246.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.36,-34.85,81.45,35.11,0.0,0.0,0.0,0.0
2028419.0,2028420.0,0.000262,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.89,4.87,-42.89,-4.85,0.0,0.0,0.0,0.0
2028419.0,2028421.0,0.000271,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.89,-4.87,42.9,4.89,0.0,0.0,0.0,0.0
2028421.0,2028808.0,0.007234,0.041313,0.0148,209.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.27,-0.04,28.32,-1.18,0.0,0.0,0.0,0.0
2028422.0,2028481.0,0.003427,0.021275,0.0116,222.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.39,12.17,-44.32,-12.93,0.0,0.0,0.0,0.0
2028422.0,2028724.0,0.001378,0.005804,0.00593,247.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.28,-25.75,87.39,25.6,0.0,0.0,0.0,0.0
2028423.0,2028424.0,0.000236,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.98,-11.95,72.0,12.0,0.0,0.0,0.0,0.0
2028424.0,2028446.0,0.002434,0.016946,0.0051,231.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.02,-7.76,54.09,7.72,0.0,0.0,0.0,0.0
2028456.0,2028424.0,0.001128,0.007043,0.00404,211.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.39,1.55,31.4,-1.9,0.0,0.0,0.0,0.0
2028424.0,2028495.0,0.003443,0.017183,0.00925,226.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.38,-2.35,49.46,1.81,0.0,0.0,0.0,0.0
2028425.0,2028426.0,0.000295,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.21,7.47,-46.2,-7.45,0.0,0.0,0.0,0.0
2028425.0,2028836.0,0.001307,0.008229,0.00295,234.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.83,-8.54,57.87,8.52,0.0,0.0,0.0,0.0
2028427.0,2028441.0,0.005563,0.033014,0.0318,230.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.26,2.26,-53.1,-4.64,0.0,0.0,0.0,0.0
2028428.0,2028431.0,0.001271,0.074842,0.0,474.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,169.33,27.13,-168.98,-6.88,0.0,0.0,0.0,0.0
2028428.0,2029081.0,0.000337,0.004395,0.18401,1299.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-369.93,-69.23,370.37,54.84,0.0,0.0,0.0,0.0
2028429.0,2028431.0,-0.000637,-0.037512,0.0,449.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-169.15,-17.03,168.98,6.88,0.0,0.0,0.0,0.0
2028430.0,2028431.0,0.002674,0.157499,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028432.0,2028433.0,0.000218,0.001113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.44,4.84,-49.43,-4.82,0.0,0.0,0.0,0.0
2028432.0,2028783.0,0.001101,0.005233,0.00387,291.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.91,-11.6,105.03,11.76,0.0,0.0,0.0,0.0
2028432.0,2028783.0,0.001101,0.005233,0.00387,291.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.91,-11.6,105.03,11.76,0.0,0.0,0.0,0.0
2028432.0,2028783.0,0.001101,0.005233,0.00387,291.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.91,-11.6,105.03,11.76,0.0,0.0,0.0,0.0
2028434.0,2028435.0,0.000269,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.44,8.55,-49.43,-8.52,0.0,0.0,0.0,0.0
2028508.0,2028434.0,0.005898,0.023892,0.0269,217.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.46,10.18,38.55,-12.62,0.0,0.0,0.0,0.0
2028434.0,2028531.0,0.002792,0.015496,0.00497,250.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.99,4.08,88.2,-3.44,0.0,0.0,0.0,0.0
2028437.0,2028524.0,0.001796,0.011983,0.00401,231.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.11,26.52,-55.05,-26.5,0.0,0.0,0.0,0.0
2028437.0,2028843.0,0.00181,0.011372,0.01106,233.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.88,-22.07,56.94,21.32,0.0,0.0,0.0,0.0
2029004.0,2028437.0,0.001739,0.008551,0.00997,217.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.88,12.93,-36.85,-13.84,0.0,0.0,0.0,0.0
2028469.0,2028438.0,0.001386,0.008444,0.03017,226.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.13,-9.61,45.15,6.61,0.0,0.0,0.0,0.0
2028438.0,2028626.0,0.004713,0.021782,0.03814,248.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.21,-17.6,84.54,15.08,0.0,0.0,0.0,0.0
2029082.0,2028439.0,0.003421,0.023146,0.0061,239.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.26,21.44,-63.12,-21.14,0.0,0.0,0.0,0.0
2028440.0,2028504.0,0.001972,0.010313,0.00498,196.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.07,-16.29,-17.06,15.84,0.0,0.0,0.0,0.0
2028440.0,2028583.0,0.006036,0.030919,0.02487,236.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.16,-3.19,63.39,1.83,0.0,0.0,0.0,0.0
2028442.0,2028783.0,0.00184,0.00959,0.01751,251.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.7,-18.17,89.85,17.13,0.0,0.0,0.0,0.0
2028444.0,2028445.0,0.000298,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.36,0.6,-39.36,-0.58,0.0,0.0,0.0,0.0
2028444.0,2028446.0,0.000233,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.36,-0.6,39.36,0.61,0.0,0.0,0.0,0.0
2028979.0,2028446.0,0.003268,0.013167,0.01028,251.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.73,8.4,-93.45,-8.34,0.0,0.0,0.0,0.0
2028447.0,2028493.0,0.002736,0.017034,0.02478,229.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.62,23.86,-53.53,-25.83,0.0,0.0,0.0,0.0
2028447.0,2028495.0,0.002088,0.009614,0.00166,254.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.13,13.52,-99.93,-12.74,0.0,0.0,0.0,0.0
2028447.0,2028979.0,0.00066,0.00404,0.02855,287.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.74,-21.76,83.78,19.09,0.0,0.0,0.0,0.0
2028447.0,2028979.0,0.00066,0.00404,0.02855,287.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.74,-21.76,83.78,19.09,0.0,0.0,0.0,0.0
2028447.0,2028979.0,0.00066,0.00404,0.02855,287.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.74,-21.76,83.78,19.09,0.0,0.0,0.0,0.0
2028448.0,2028449.0,0.000234,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.9,18.64,-62.89,-18.59,0.0,0.0,0.0,0.0
2028448.0,2028572.0,0.001707,0.009456,0.0033,157.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.57,-27.04,-1.56,26.76,0.0,0.0,0.0,0.0
2028448.0,2028806.0,0.002773,0.015589,0.0314,238.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.47,8.4,64.58,-11.05,0.0,0.0,0.0,0.0
2028450.0,2028451.0,0.000205,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.59,5.8,-40.59,-5.78,0.0,0.0,0.0,0.0
2028774.0,2028450.0,0.001696,0.011952,0.01164,265.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.13,60.75,-122.83,-59.8,0.0,0.0,0.0,0.0
2028452.0,2028453.0,0.000252,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.59,-12.71,40.6,12.73,0.0,0.0,0.0,0.0
2028452.0,2028454.0,0.000286,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.59,12.71,-40.59,-12.69,0.0,0.0,0.0,0.0
2028453.0,2028455.0,0.001393,0.007918,0.00298,202.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.97,5.95,-27.96,-6.19,0.0,0.0,0.0,0.0
2028456.0,2028457.0,0.000206,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.96,4.33,-27.96,-4.32,0.0,0.0,0.0,0.0
2028459.0,2028458.0,0.000179,0.010006,0.0,468.62,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-186.76,-42.6,186.83,46.14,0.0,0.0,0.0,0.0
2028458.0,2028460.0,0.000264,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-186.83,-46.14,186.92,46.52,0.0,0.0,0.0,0.0
2028458.0,2028461.0,0.000262,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028459.0,2028476.0,0.002731,0.014452,0.00534,212.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.79,23.33,-31.74,-23.68,0.0,0.0,0.0,0.0
2028460.0,2028848.0,0.000487,0.006681,0.14866,1113.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.7,-47.73,113.77,33.0,0.0,0.0,0.0,0.0
2028460.0,2028964.0,0.001354,0.017412,0.32271,1273.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-348.48,-11.19,350.05,-2.73,0.0,0.0,0.0,0.0
2028464.0,2028463.0,0.001167,0.005088,0.00565,244.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.08,-8.11,77.15,7.82,0.0,0.0,0.0,0.0
2028463.0,2028783.0,0.001213,0.006676,0.00139,303.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-149.9,-20.93,150.17,22.26,0.0,0.0,0.0,0.0
2028464.0,2028465.0,0.000219,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.08,2.75,-30.08,-2.74,0.0,0.0,0.0,0.0
2028503.0,2028466.0,0.00334,0.016197,0.00525,228.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.44,-2.34,-52.36,2.22,0.0,0.0,0.0,0.0
2028467.0,2028468.0,0.000214,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.74,10.79,-41.73,-10.77,0.0,0.0,0.0,0.0
2028524.0,2028467.0,0.002235,0.014311,0.00896,232.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.62,11.63,-55.55,-12.1,0.0,0.0,0.0,0.0
2028469.0,2028470.0,0.000269,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.51,4.8,-48.5,-4.78,0.0,0.0,0.0,0.0
2028469.0,2028471.0,0.001905,0.0105,0.00692,163.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.24,1.29,-3.24,-2.01,0.0,0.0,0.0,0.0
2028471.0,2028567.0,0.007744,0.047353,0.01454,225.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.27,-10.8,45.43,10.23,0.0,0.0,0.0,0.0
2028472.0,2028549.0,0.001206,0.005633,0.00713,231.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.46,-8.16,64.51,7.67,0.0,0.0,0.0,0.0
2028473.0,2028485.0,0.003285,0.020508,0.00993,217.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.24,6.55,-31.21,-7.34,0.0,0.0,0.0,0.0
2028474.0,2028475.0,0.001428,0.007983,0.00785,192.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.34,27.53,15.35,-28.27,0.0,0.0,0.0,0.0
2028474.0,2028522.0,0.001521,0.009362,0.00755,203.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.32,20.84,-21.31,-21.54,0.0,0.0,0.0,0.0
2028474.0,2028774.0,0.000594,0.003522,0.0032,306.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.13,-63.89,96.21,64.0,0.0,0.0,0.0,0.0
2028475.0,2028490.0,0.001668,0.009581,0.02331,268.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,126.26,-23.07,-125.99,22.16,0.0,0.0,0.0,0.0
2028475.0,2028523.0,0.004855,0.026373,0.01176,174.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.31,-8.42,-4.31,7.22,0.0,0.0,0.0,0.0
2028979.0,2028475.0,0.000291,0.001848,0.00074,282.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.05,-27.87,-85.03,27.94,0.0,0.0,0.0,0.0
2028979.0,2028475.0,0.000291,0.001848,0.00074,282.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.05,-27.87,-85.03,27.94,0.0,0.0,0.0,0.0
2028477.0,2028476.0,0.003826,0.025394,0.00485,174.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.13,-14.65,-2.12,14.19,0.0,0.0,0.0,0.0
2028477.0,2028478.0,0.000204,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.87,9.83,-33.87,-9.82,0.0,0.0,0.0,0.0
2028477.0,2028619.0,0.008665,0.056071,0.02118,218.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.0,4.82,36.11,-6.33,0.0,0.0,0.0,0.0
2028485.0,2028479.0,0.001763,0.012289,0.0153,207.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.02,7.98,27.03,-9.42,0.0,0.0,0.0,0.0
2028577.0,2028479.0,0.004126,0.023976,0.00683,236.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.59,3.85,-62.43,-3.61,0.0,0.0,0.0,0.0
2028480.0,2028485.0,0.002621,0.013746,0.00512,194.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.83,8.36,11.83,-8.85,0.0,0.0,0.0,0.0
2028480.0,2028488.0,0.001377,0.008901,0.00195,201.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.57,-15.08,23.58,14.95,0.0,0.0,0.0,0.0
2028481.0,2028501.0,0.001573,0.007902,0.02294,208.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.07,-9.2,29.08,6.91,0.0,0.0,0.0,0.0
2028980.0,2028481.0,0.000813,0.003958,0.0022,216.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.14,-10.92,39.15,10.76,0.0,0.0,0.0,0.0
2028482.0,2028483.0,0.000265,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.98,11.24,-39.97,-11.22,0.0,0.0,0.0,0.0
2028482.0,2028513.0,0.001272,0.006006,0.00341,173.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.58,23.86,1.59,-24.18,0.0,0.0,0.0,0.0
2028482.0,2028545.0,0.000878,0.003888,0.00123,241.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.33,5.34,-70.29,-5.28,0.0,0.0,0.0,0.0
2028482.0,2029017.0,0.002024,0.013137,0.03476,261.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.72,-40.44,108.98,38.51,0.0,0.0,0.0,0.0
2028484.0,2028513.0,0.001365,0.00587,0.00514,192.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.85,-26.64,13.86,26.16,0.0,0.0,0.0,0.0
2028544.0,2028484.0,0.00284,0.014328,0.00503,207.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.14,-10.16,-26.12,9.76,0.0,0.0,0.0,0.0
2028485.0,2028486.0,0.000232,0.001025,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.39,8.21,-46.38,-8.19,0.0,0.0,0.0,0.0
2028487.0,2028488.0,0.000283,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.39,-11.72,46.39,11.75,0.0,0.0,0.0,0.0
2028487.0,2028489.0,0.000208,0.001116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.39,11.72,-46.38,-11.7,0.0,0.0,0.0,0.0
2028980.0,2028488.0,0.00305,0.017099,0.0059,240.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.15,27.04,-69.98,-26.7,0.0,0.0,0.0,0.0
2028490.0,2028541.0,0.000905,0.006022,0.01615,231.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.42,45.44,-57.37,-46.8,0.0,0.0,0.0,0.0
2028572.0,2028490.0,0.001248,0.007413,0.00154,220.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.98,74.6,40.06,-74.25,0.0,0.0,0.0,0.0
2028491.0,2028492.0,0.000208,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.15,5.29,-23.15,-5.28,0.0,0.0,0.0,0.0
2028491.0,2028563.0,0.002254,0.013041,0.01061,218.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.15,10.44,-38.11,-11.34,0.0,0.0,0.0,0.0
2028491.0,2028599.0,0.004194,0.021349,0.02057,235.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.3,-15.73,61.46,14.39,0.0,0.0,0.0,0.0
2028493.0,2028494.0,0.000232,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.47,22.32,-50.46,-22.29,0.0,0.0,0.0,0.0
2028493.0,2028516.0,0.000731,0.003092,0.00269,156.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.06,3.51,-3.06,-3.79,0.0,0.0,0.0,0.0
2028495.0,2028496.0,0.000253,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.47,10.93,-50.46,-10.91,0.0,0.0,0.0,0.0
2028497.0,2029017.0,0.003627,0.021488,0.02124,228.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.6,-0.26,50.69,-1.44,0.0,0.0,0.0,0.0
2028497.0,2029061.0,0.001333,0.008494,0.01012,191.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.66,-3.76,-11.66,2.72,0.0,0.0,0.0,0.0
2028519.0,2028498.0,0.003003,0.012345,0.00736,220.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.45,10.17,-40.4,-10.72,0.0,0.0,0.0,0.0
2028547.0,2028498.0,0.000336,0.002014,0.00825,230.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.32,-0.53,-24.32,-0.31,0.0,0.0,0.0,0.0
2028499.0,2028500.0,0.000273,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.04,18.18,-44.03,-18.15,0.0,0.0,0.0,0.0
2028499.0,2028501.0,0.000208,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.04,-18.18,44.04,18.2,0.0,0.0,0.0,0.0
2028501.0,2028790.0,0.001871,0.012446,0.00572,243.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.12,-25.11,73.23,25.23,0.0,0.0,0.0,0.0
2028503.0,2028502.0,0.000641,0.032529,0.0,505.66,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-235.85,-58.59,236.23,77.89,0.0,0.0,0.0,0.0
2028813.0,2028502.0,0.000529,0.006402,0.16369,1108.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.42,45.64,105.49,-61.9,0.0,0.0,0.0,0.0
2028842.0,2028502.0,0.000448,0.004555,0.09488,1276.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,342.22,11.19,-341.72,-15.99,0.0,0.0,0.0,0.0
2028604.0,2028503.0,0.002124,0.010453,0.00274,241.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.8,-50.68,71.96,51.17,0.0,0.0,0.0,0.0
2028504.0,2028505.0,0.000281,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.17,16.28,-35.17,-16.26,0.0,0.0,0.0,0.0
2028506.0,2028507.0,0.000268,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.17,10.19,-35.17,-10.17,0.0,0.0,0.0,0.0
2028506.0,2028508.0,0.000259,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.17,-10.19,35.18,10.2,0.0,0.0,0.0,0.0
2028510.0,2028509.0,0.003777,0.023884,0.00752,228.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.36,-10.61,46.44,10.34,0.0,0.0,0.0,0.0
2028567.0,2028509.0,0.004011,0.024461,0.00407,231.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.74,30.6,-54.59,-30.12,0.0,0.0,0.0,0.0
2028509.0,2028624.0,0.007636,0.03919,0.01674,211.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.29,4.68,26.34,-6.16,0.0,0.0,0.0,0.0
2028510.0,2028564.0,0.003487,0.018593,0.01782,195.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.91,3.77,-11.91,-5.59,0.0,0.0,0.0,0.0
2028511.0,2028512.0,0.000243,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.3,18.98,-54.29,-18.94,0.0,0.0,0.0,0.0
2028511.0,2028513.0,0.000254,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.3,-18.98,54.31,19.01,0.0,0.0,0.0,0.0
2028513.0,2028728.0,0.005743,0.023318,0.02475,240.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.76,-20.99,70.05,19.61,0.0,0.0,0.0,0.0
2028514.0,2028515.0,0.000211,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.3,12.18,-54.29,-12.15,0.0,0.0,0.0,0.0
2028514.0,2028516.0,0.000289,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.3,-12.18,54.3,12.21,0.0,0.0,0.0,0.0
2028514.0,2028517.0,0.000202,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028544.0,2028516.0,0.000301,0.001885,0.00141,231.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.25,8.33,-51.24,-8.42,0.0,0.0,0.0,0.0
2028518.0,2028519.0,0.000217,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.84,-18.14,63.85,18.18,0.0,0.0,0.0,0.0
2028908.0,2028519.0,0.000536,0.003428,0.00505,258.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,104.36,28.21,-104.3,-28.35,0.0,0.0,0.0,0.0
2028520.0,2028521.0,0.000261,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.84,21.88,-62.83,-21.83,0.0,0.0,0.0,0.0
2028520.0,2028544.0,0.001607,0.008743,0.00667,225.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.99,-21.41,51.03,20.98,0.0,0.0,0.0,0.0
2028520.0,2028549.0,0.001273,0.007881,0.00141,195.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.86,-0.47,11.86,0.34,0.0,0.0,0.0,0.0
2028522.0,2028979.0,0.002183,0.016313,0.00496,210.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.77,3.61,29.79,-3.98,0.0,0.0,0.0,0.0
2028523.0,2028900.0,0.003969,0.014519,0.01615,205.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.2,-13.32,25.23,11.74,0.0,0.0,0.0,0.0
2028524.0,2028808.0,0.009035,0.048758,0.01939,231.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.1,-7.37,54.36,6.77,0.0,0.0,0.0,0.0
2028525.0,2028603.0,0.001322,0.009854,0.00429,206.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.09,17.05,22.1,-17.41,0.0,0.0,0.0,0.0
2028604.0,2028525.0,0.003351,0.018083,0.02797,201.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.92,21.09,-22.89,-23.78,0.0,0.0,0.0,0.0
2028526.0,2028527.0,0.000221,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.12,28.84,-80.1,-28.77,0.0,0.0,0.0,0.0
2028526.0,2028528.0,0.000233,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.12,-28.84,80.13,28.92,0.0,0.0,0.0,0.0
2028526.0,2028529.0,0.000217,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028595.0,2028528.0,0.001126,0.007515,0.00776,216.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.94,-4.68,34.96,3.97,0.0,0.0,0.0,0.0
2028528.0,2028979.0,0.002054,0.009955,0.0059,264.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.09,-32.89,115.38,33.67,0.0,0.0,0.0,0.0
2028592.0,2028530.0,0.001193,0.006716,0.00336,194.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.75,3.29,14.75,-3.63,0.0,0.0,0.0,0.0
2028530.0,2028806.0,0.001014,0.005348,0.00219,215.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.03,-10.0,33.05,9.83,0.0,0.0,0.0,0.0
2028530.0,2028856.0,0.001481,0.007512,0.00186,216.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.42,-8.18,34.44,8.07,0.0,0.0,0.0,0.0
2028531.0,2028582.0,0.003152,0.023568,0.01093,235.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.53,-7.32,61.65,7.03,0.0,0.0,0.0,0.0
2028531.0,2028640.0,0.007016,0.042666,0.03831,230.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.73,0.57,50.9,-3.54,0.0,0.0,0.0,0.0
2028532.0,2028533.0,0.000207,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.74,7.67,-42.74,-7.65,0.0,0.0,0.0,0.0
2028532.0,2028534.0,0.000251,0.001066,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.74,-7.67,42.75,7.69,0.0,0.0,0.0,0.0
2028635.0,2028534.0,0.002848,0.014757,0.00435,238.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.08,4.71,57.17,-4.68,0.0,0.0,0.0,0.0
2028534.0,2028688.0,0.018785,0.116496,0.12636,260.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.92,-3.01,101.76,1.19,0.0,0.0,0.0,0.0
2028536.0,2028535.0,0.00038,0.02022,0.0,528.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-269.64,-8.54,269.91,22.91,0.0,0.0,0.0,0.0
2028535.0,2028540.0,0.000288,0.001175,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.75,13.14,-42.74,-13.12,0.0,0.0,0.0,0.0
2028535.0,2028631.0,0.000567,0.005723,0.10686,1038.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.52,24.4,-53.5,-35.2,0.0,0.0,0.0,0.0
2028842.0,2028535.0,0.000642,0.008285,0.13102,1291.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,367.03,57.82,-366.18,-60.45,0.0,0.0,0.0,0.0
2028536.0,2028539.0,0.000403,0.01295,0.0,92.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028536.0,2028577.0,0.00237,0.017953,0.00404,258.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.97,15.41,-105.71,-13.81,0.0,0.0,0.0,0.0
2028578.0,2028536.0,0.005281,0.026571,0.00951,237.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.39,6.99,63.6,-6.9,0.0,0.0,0.0,0.0
2028536.0,2028603.0,0.002886,0.021928,0.03047,244.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.74,0.13,-70.6,-2.17,0.0,0.0,0.0,0.0
2028623.0,2028536.0,0.004533,0.026702,0.02044,202.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.37,20.29,20.41,-22.17,0.0,0.0,0.0,0.0
