fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2028536.0,2028635.0,0.00214,0.009092,0.00561,174.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.26,14.52,-2.26,-15.08,0.0,0.0,0.0,0.0
2028536.0,2028637.0,0.002795,0.019746,0.01268,178.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.66,7.55,-6.66,-8.82,0.0,0.0,0.0,0.0
2028537.0,2028539.0,0.007135,0.229177,0.0,46.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028538.0,2028539.0,0.007135,0.229177,0.0,46.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028541.0,2028542.0,0.000212,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.6,13.54,-46.6,-13.52,0.0,0.0,0.0,0.0
2028541.0,2028606.0,0.001755,0.010184,0.00138,214.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.11,36.85,-35.06,-36.74,0.0,0.0,0.0,0.0
2028541.0,2028932.0,0.002059,0.016963,0.01654,206.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.34,-3.6,24.35,1.99,0.0,0.0,0.0,0.0
2028544.0,2028543.0,0.000395,0.02875,0.0,518.57,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-247.4,-1.78,247.64,18.95,0.0,0.0,0.0,0.0
2028548.0,2028543.0,0.000144,0.00165,0.03324,1086.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.72,-42.1,66.73,38.77,0.0,0.0,0.0,0.0
2028543.0,2029016.0,0.000667,0.008593,0.11304,1271.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-314.37,-57.72,315.03,54.4,0.0,0.0,0.0,0.0
2028544.0,2028547.0,0.001475,0.009689,0.00693,229.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.69,-32.65,-50.63,32.28,0.0,0.0,0.0,0.0
2028545.0,2028546.0,0.000282,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.49,14.72,-45.48,-14.7,0.0,0.0,0.0,0.0
2028580.0,2028545.0,0.001844,0.009275,0.00925,206.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.79,8.55,24.8,-9.45,0.0,0.0,0.0,0.0
2028547.0,2028932.0,0.001509,0.00621,0.00259,233.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.66,-26.23,58.72,26.21,0.0,0.0,0.0,0.0
2028548.0,2028551.0,0.000761,0.043032,0.0,527.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,229.65,22.0,-229.25,0.2,0.0,0.0,0.0,0.0
2028548.0,2028598.0,0.000489,0.005972,0.15484,1129.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-124.19,3.56,124.27,-18.63,0.0,0.0,0.0,0.0
2028548.0,2028909.0,0.000288,0.003719,0.06617,1227.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,269.78,80.04,-269.56,-83.97,0.0,0.0,0.0,0.0
2028978.0,2028548.0,0.000524,0.006392,0.08859,1158.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-149.61,-35.47,149.73,27.81,0.0,0.0,0.0,0.0
2028548.0,2029016.0,0.000526,0.006135,0.23,1368.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-458.25,-91.31,459.35,80.26,0.0,0.0,0.0,0.0
2028549.0,2028551.0,-0.000197,-0.011167,0.0,502.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.36,-5.56,229.25,-0.2,0.0,0.0,0.0,0.0
2028549.0,2028560.0,0.001798,0.007627,0.00163,228.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.61,-16.83,-48.57,16.86,0.0,0.0,0.0,0.0
2028550.0,2028551.0,0.003094,0.174953,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028573.0,2028552.0,0.002324,0.013694,0.00374,213.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.22,19.0,-32.18,-19.2,0.0,0.0,0.0,0.0
2028552.0,2028580.0,0.001346,0.006996,0.00182,177.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.02,10.33,-4.02,-10.51,0.0,0.0,0.0,0.0
2028552.0,2028601.0,0.002232,0.015179,0.01308,204.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.64,-8.49,21.65,7.21,0.0,0.0,0.0,0.0
2028554.0,2028553.0,0.002062,0.01303,0.00812,236.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.33,-12.97,61.41,12.62,0.0,0.0,0.0,0.0
2028558.0,2028553.0,0.001749,0.00877,0.01068,218.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.36,-32.88,40.4,32.0,0.0,0.0,0.0,0.0
2028553.0,2028599.0,0.001618,0.009732,0.00678,254.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.99,-31.94,96.15,32.19,0.0,0.0,0.0,0.0
2028553.0,2029061.0,0.000988,0.004655,0.00526,231.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.62,-20.05,55.65,19.65,0.0,0.0,0.0,0.0
2028563.0,2028554.0,0.001793,0.006096,0.00636,190.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.53,-4.51,11.53,3.86,0.0,0.0,0.0,0.0
2028597.0,2028555.0,0.004121,0.021402,0.02249,195.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.11,-9.22,-19.1,6.95,0.0,0.0,0.0,0.0
2028638.0,2028555.0,0.004232,0.021946,0.00804,254.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.6,-1.98,-97.22,3.12,0.0,0.0,0.0,0.0
2028556.0,2028568.0,0.003251,0.019089,0.00709,188.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.53,-22.97,8.55,22.32,0.0,0.0,0.0,0.0
2028556.0,2028617.0,0.001867,0.011648,0.00565,215.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.18,17.13,33.2,-17.57,0.0,0.0,0.0,0.0
2028557.0,2028558.0,0.000276,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.61,-15.82,31.62,15.83,0.0,0.0,0.0,0.0
2028557.0,2028559.0,0.000242,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028560.0,2028561.0,0.000236,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.61,4.88,-31.61,-4.87,0.0,0.0,0.0,0.0
2028560.0,2028606.0,0.001495,0.009252,0.02308,201.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.95,-21.74,-16.94,19.45,0.0,0.0,0.0,0.0
2028562.0,2028563.0,0.000284,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.63,-15.82,49.64,15.85,0.0,0.0,0.0,0.0
2028564.0,2028565.0,0.000244,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.25,11.25,-65.24,-11.21,0.0,0.0,0.0,0.0
2028564.0,2028808.0,0.005796,0.031142,0.00904,227.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.35,-5.66,53.51,5.59,0.0,0.0,0.0,0.0
2028567.0,2028566.0,0.000277,0.018819,0.0,436.61,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-140.36,-70.03,140.43,74.76,0.0,0.0,0.0,0.0
2028566.0,2028625.0,0.000753,0.008655,0.09514,1139.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-140.43,-74.76,140.62,67.24,0.0,0.0,0.0,0.0
2028567.0,2028646.0,0.011476,0.062471,0.06278,210.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.05,12.67,25.14,-18.79,0.0,0.0,0.0,0.0
2028568.0,2029082.0,0.002308,0.013192,0.01772,236.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.08,-38.49,61.2,37.22,0.0,0.0,0.0,0.0
2028569.0,2028611.0,0.004005,0.022542,0.00928,176.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.54,-10.45,-2.54,9.49,0.0,0.0,0.0,0.0
2028569.0,2028647.0,0.014586,0.068852,0.05078,218.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.05,3.03,38.26,-7.43,0.0,0.0,0.0,0.0
2028570.0,2028571.0,0.00029,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.51,6.87,-41.5,-6.85,0.0,0.0,0.0,0.0
2028570.0,2028572.0,0.000217,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.51,101.5,41.53,-101.36,0.0,0.0,0.0,0.0
2028573.0,2028575.0,0.00227,0.012263,0.00503,239.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.48,-33.15,66.6,33.27,0.0,0.0,0.0,0.0
2028575.0,2028574.0,0.000378,0.024683,0.0,536.86,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-275.83,-130.13,276.2,154.2,0.0,0.0,0.0,0.0
2028574.0,2028780.0,0.000605,0.006459,0.28526,1151.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,139.53,-15.75,-139.42,-12.27,0.0,0.0,0.0,0.0
2029016.0,2028574.0,0.000489,0.006197,0.1491,1342.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,416.64,134.46,-415.73,-138.45,0.0,0.0,0.0,0.0
2028601.0,2028575.0,0.001925,0.01384,0.00621,237.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.59,-43.32,65.71,43.5,0.0,0.0,0.0,0.0
2028575.0,2028628.0,0.001422,0.008964,0.06002,220.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.91,15.33,-38.89,-21.47,0.0,0.0,0.0,0.0
2028575.0,2028629.0,0.001524,0.007806,0.00238,226.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.44,21.07,-47.4,-21.12,0.0,0.0,0.0,0.0
2028612.0,2028576.0,0.003278,0.016356,0.00759,187.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.26,11.04,-10.25,-11.8,0.0,0.0,0.0,0.0
2028618.0,2028576.0,0.001222,0.009429,0.00404,200.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.92,-7.1,-17.92,6.71,0.0,0.0,0.0,0.0
2028578.0,2028579.0,0.000294,0.001069,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.64,18.36,-72.62,-18.3,0.0,0.0,0.0,0.0
2028578.0,2028595.0,0.001517,0.010166,0.01317,187.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.25,-25.34,9.26,24.06,0.0,0.0,0.0,0.0
2028580.0,2028615.0,0.004728,0.025567,0.01709,214.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.57,-10.25,31.62,8.75,0.0,0.0,0.0,0.0
2028582.0,2028581.0,0.000286,0.020307,0.0,492.92,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-221.0,-27.08,221.13,36.87,0.0,0.0,0.0,0.0
2028581.0,2028782.0,0.000582,0.007312,0.1438,1038.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.69,21.61,31.7,-36.45,0.0,0.0,0.0,0.0
2028581.0,2028924.0,0.001141,0.014195,0.36488,1169.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-189.45,-58.47,189.86,25.22,0.0,0.0,0.0,0.0
2028582.0,2028583.0,0.006072,0.030332,0.01813,255.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.24,11.33,-100.64,-10.23,0.0,0.0,0.0,0.0
2028583.0,2028584.0,0.000237,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.35,11.75,-47.35,-11.72,0.0,0.0,0.0,0.0
2028596.0,2028583.0,0.002868,0.012815,0.00338,187.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.11,3.01,-10.1,-3.34,0.0,0.0,0.0,0.0
2028585.0,2028586.0,0.000293,0.001009,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.13,3.72,-48.12,-3.7,0.0,0.0,0.0,0.0
2028585.0,2028615.0,0.000845,0.005335,0.00526,234.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.46,11.97,-59.43,-12.32,0.0,0.0,0.0,0.0
2029017.0,2028585.0,0.001438,0.007647,0.00422,258.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.75,16.11,-107.58,-15.68,0.0,0.0,0.0,0.0
2028587.0,2028588.0,0.000252,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.82,-6.47,47.83,6.49,0.0,0.0,0.0,0.0
2028588.0,2029017.0,0.001172,0.006328,0.00372,184.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.66,-7.6,7.66,7.22,0.0,0.0,0.0,0.0
2028588.0,2029059.0,0.001256,0.006825,0.00199,220.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.17,1.11,40.19,-1.21,0.0,0.0,0.0,0.0
2028599.0,2028589.0,0.0011,0.005548,0.00156,223.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.44,28.86,-44.41,-28.88,0.0,0.0,0.0,0.0
2028613.0,2028589.0,0.001458,0.008551,0.00446,174.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.41,-10.05,-3.41,9.59,0.0,0.0,0.0,0.0
2028628.0,2028590.0,0.002395,0.011393,0.01113,192.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.46,15.6,15.48,-16.71,0.0,0.0,0.0,0.0
2028590.0,2028632.0,0.004226,0.02167,0.0102,221.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.08,7.95,44.16,-8.59,0.0,0.0,0.0,0.0
2028591.0,2028629.0,0.000723,0.005353,0.00109,189.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.06,-11.33,9.06,11.23,0.0,0.0,0.0,0.0
2028856.0,2028591.0,0.002394,0.013662,0.01007,222.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.52,-6.78,-43.48,5.98,0.0,0.0,0.0,0.0
2028592.0,2028593.0,0.000202,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.54,2.17,-52.53,-2.14,0.0,0.0,0.0,0.0
2028592.0,2028806.0,0.001124,0.007297,0.00482,218.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.79,-5.46,37.81,5.06,0.0,0.0,0.0,0.0
2028594.0,2028595.0,0.003107,0.013474,0.00681,200.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.95,6.19,-19.94,-6.83,0.0,0.0,0.0,0.0
2028594.0,2028979.0,0.002296,0.016672,0.01562,241.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.03,-20.43,68.14,19.62,0.0,0.0,0.0,0.0
2028595.0,2028608.0,0.001045,0.00467,0.00117,162.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.46,-25.59,2.47,25.5,0.0,0.0,0.0,0.0
2028597.0,2028596.0,0.005194,0.037502,0.01786,227.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.47,5.16,-49.35,-6.13,0.0,0.0,0.0,0.0
2028597.0,2029066.0,0.006471,0.036353,0.04068,260.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.42,-9.05,113.21,9.16,0.0,0.0,0.0,0.0
2028599.0,2028598.0,0.000458,0.027057,0.0,531.69,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-265.41,-107.54,265.8,130.53,0.0,0.0,0.0,0.0
2028598.0,2029016.0,0.000451,0.005296,0.06266,1328.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-390.06,-111.9,390.78,113.81,0.0,0.0,0.0,0.0
2028600.0,2028601.0,0.000276,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.87,-12.16,36.88,12.17,0.0,0.0,0.0,0.0
2028600.0,2028602.0,0.000288,0.001058,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028601.0,2028643.0,0.003363,0.019005,0.02907,159.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.07,23.94,-7.04,-26.81,0.0,0.0,0.0,0.0
2028605.0,2028606.0,0.000244,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.0,-17.26,52.01,17.29,0.0,0.0,0.0,0.0
2028605.0,2028607.0,0.000279,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.0,17.26,-51.99,-17.23,0.0,0.0,0.0,0.0
2028608.0,2028609.0,0.000255,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.0,12.64,-51.99,-12.61,0.0,0.0,0.0,0.0
2028608.0,2028856.0,0.004348,0.016352,0.01468,229.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.47,-38.13,54.65,37.31,0.0,0.0,0.0,0.0
2028610.0,2028891.0,0.031096,0.228525,0.22336,236.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.41,-4.16,63.6,-10.57,0.0,0.0,0.0,0.0
2028611.0,2028626.0,0.00263,0.01222,0.00745,206.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.66,-18.39,27.69,17.73,0.0,0.0,0.0,0.0
2028617.0,2028612.0,0.001825,0.009147,0.00435,234.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.42,15.56,60.49,-15.69,0.0,0.0,0.0,0.0
2028626.0,2028612.0,0.002459,0.012731,0.00622,254.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.18,9.1,-100.94,-8.53,0.0,0.0,0.0,0.0
2028613.0,2028614.0,0.000226,0.001117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.39,8.54,-44.39,-8.52,0.0,0.0,0.0,0.0
2028613.0,2029059.0,0.00364,0.019783,0.03368,226.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.8,1.51,47.88,-4.6,0.0,0.0,0.0,0.0
2028616.0,2028617.0,0.000291,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.21,-2.0,27.21,2.01,0.0,0.0,0.0,0.0
2028618.0,2028654.0,0.013812,0.088682,0.04242,225.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.14,3.88,45.41,-6.61,0.0,0.0,0.0,0.0
2028619.0,2028620.0,0.000267,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.62,2.46,-11.62,-2.46,0.0,0.0,0.0,0.0
2028641.0,2028619.0,0.010946,0.06244,0.04838,206.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.14,-0.75,30.23,-3.77,0.0,0.0,0.0,0.0
2028619.0,2028960.0,0.016233,0.059501,0.03923,242.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.96,7.64,78.91,-8.28,0.0,0.0,0.0,0.0
2028621.0,2028622.0,0.000209,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.76,-22.81,39.77,22.83,0.0,0.0,0.0,0.0
2028622.0,2028623.0,0.001773,0.009025,0.00594,193.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.38,-0.04,13.39,-0.56,0.0,0.0,0.0,0.0
2028622.0,2028632.0,0.004233,0.020182,0.00968,206.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.38,-22.79,26.43,22.02,0.0,0.0,0.0,0.0
2028632.0,2028623.0,0.002013,0.012957,0.00415,212.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.21,37.11,-30.17,-37.25,0.0,0.0,0.0,0.0
2028624.0,2028656.0,0.008699,0.05022,0.08175,245.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.46,-5.99,73.91,-0.03,0.0,0.0,0.0,0.0
2028626.0,2028625.0,0.000296,0.017602,0.0,490.73,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-213.41,-41.9,213.55,50.21,0.0,0.0,0.0,0.0
2028625.0,2028627.0,0.000261,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.27,9.96,-40.26,-9.94,0.0,0.0,0.0,0.0
2028763.0,2028625.0,0.001107,0.013283,0.38728,1330.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,396.25,108.88,-394.43,-127.41,0.0,0.0,0.0,0.0
2028629.0,2028630.0,0.0003,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.34,9.89,-38.34,-9.88,0.0,0.0,0.0,0.0
2028632.0,2028631.0,0.00051,0.03385,0.0,448.66,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-159.36,-61.09,159.51,71.13,0.0,0.0,0.0,0.0
2028857.0,2028631.0,0.000607,0.006722,0.11238,1125.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.08,25.13,-106.01,-35.93,0.0,0.0,0.0,0.0
2028633.0,2028634.0,0.000209,0.001034,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.75,-8.4,64.76,8.44,0.0,0.0,0.0,0.0
2028644.0,2028634.0,0.003666,0.017688,0.00861,229.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.61,14.01,45.69,-14.48,0.0,0.0,0.0,0.0
2028634.0,2028756.0,0.017874,0.082557,0.05883,264.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.45,6.04,112.62,-2.1,0.0,0.0,0.0,0.0
2028635.0,2028636.0,0.000201,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.87,8.09,-31.87,-8.08,0.0,0.0,0.0,0.0
2028635.0,2028637.0,0.000894,0.004473,0.02714,211.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.46,2.27,-27.46,-5.01,0.0,0.0,0.0,0.0
2028638.0,2028639.0,0.000296,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.56,4.04,-32.56,-4.03,0.0,0.0,0.0,0.0
2028640.0,2028638.0,0.002344,0.012177,0.00592,192.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.1,-13.19,-6.1,12.59,0.0,0.0,0.0,0.0
2028638.0,2029037.0,0.003202,0.018563,0.13723,265.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-124.07,-14.65,124.54,2.8,0.0,0.0,0.0,0.0
2029062.0,2028640.0,0.005577,0.033559,0.02274,253.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.86,-3.97,-85.48,3.91,0.0,0.0,0.0,0.0
2028662.0,2028641.0,0.010992,0.060836,0.0276,162.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.14,1.79,6.14,-4.65,0.0,0.0,0.0,0.0
2028642.0,2028643.0,0.000248,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.31,-6.12,17.31,6.12,0.0,0.0,0.0,0.0
2028643.0,2028644.0,0.005291,0.029732,0.02283,196.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.26,20.69,10.3,-22.85,0.0,0.0,0.0,0.0
2028646.0,2028685.0,0.008439,0.055889,0.07645,220.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.18,16.28,37.32,-23.3,0.0,0.0,0.0,0.0
2028647.0,2028859.0,0.006098,0.031523,0.01346,241.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.88,-0.92,69.16,0.9,0.0,0.0,0.0,0.0
2028648.0,2028917.0,0.001373,0.007958,0.00992,176.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.38,1.56,-4.38,-2.62,0.0,0.0,0.0,0.0
2029038.0,2028648.0,0.001501,0.009381,0.00511,236.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.24,3.97,-66.18,-4.13,0.0,0.0,0.0,0.0
2029066.0,2028648.0,0.000689,0.004356,0.00617,214.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.99,5.78,36.0,-6.38,0.0,0.0,0.0,0.0
2028649.0,2028652.0,0.000518,0.014407,0.0,91.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028658.0,2028649.0,0.002492,0.01261,0.0059,207.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.93,1.8,25.95,-2.35,0.0,0.0,0.0,0.0
2028649.0,2028925.0,0.002714,0.013867,0.01261,233.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.2,-7.14,57.28,6.22,0.0,0.0,0.0,0.0
2028650.0,2028652.0,0.00741,0.206222,0.0,45.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028651.0,2028652.0,0.00741,0.206222,0.0,45.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028653.0,2028654.0,0.000214,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.71,-11.97,37.71,11.99,0.0,0.0,0.0,0.0
2029038.0,2028654.0,0.006121,0.029492,0.0159,247.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.52,5.62,-83.12,-5.37,0.0,0.0,0.0,0.0
2028656.0,2028655.0,0.000613,0.036358,0.0,426.81,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-124.07,-33.92,124.17,39.8,0.0,0.0,0.0,0.0
2028655.0,2028657.0,0.000273,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.89,23.02,-34.89,-23.0,0.0,0.0,0.0,0.0
2028655.0,2028684.0,0.000487,0.006578,0.13033,1099.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.43,-9.95,69.45,-3.45,0.0,0.0,0.0,0.0
2028655.0,2028924.0,0.000676,0.008481,0.2442,1100.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.64,-52.87,89.7,27.88,0.0,0.0,0.0,0.0
2028664.0,2028656.0,0.002683,0.015994,0.00645,177.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.29,1.4,4.29,-2.08,0.0,0.0,0.0,0.0
2028656.0,2028666.0,0.003767,0.017862,0.00332,220.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.87,36.03,-45.75,-35.81,0.0,0.0,0.0,0.0
2028658.0,2028659.0,0.003995,0.029107,0.0104,189.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.35,2.25,-10.34,-3.33,0.0,0.0,0.0,0.0
2028859.0,2028658.0,0.002348,0.013596,0.01431,212.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.47,4.66,-30.45,-6.06,0.0,0.0,0.0,0.0
2028659.0,2028726.0,0.006813,0.041535,0.02418,216.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.69,-5.75,35.77,3.67,0.0,0.0,0.0,0.0
2028660.0,2028661.0,0.000277,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.59,6.98,-22.59,-6.97,0.0,0.0,0.0,0.0
2029055.0,2028660.0,0.006107,0.03772,0.03133,243.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.91,-6.36,-63.67,4.48,0.0,0.0,0.0,0.0
2028660.0,2029062.0,0.00493,0.026326,0.1733,227.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.09,-11.46,-41.01,-6.51,0.0,0.0,0.0,0.0
2028662.0,2028663.0,0.000278,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.62,8.53,-23.62,-8.53,0.0,0.0,0.0,0.0
2028662.0,2028673.0,0.00879,0.043178,0.05805,202.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.48,-10.33,17.51,4.37,0.0,0.0,0.0,0.0
2028664.0,2028665.0,0.00026,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.99,2.3,-33.99,-2.29,0.0,0.0,0.0,0.0
2028664.0,2028917.0,0.007638,0.04316,0.05355,211.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.7,-3.7,29.77,-1.64,0.0,0.0,0.0,0.0
2028666.0,2028667.0,0.00339,0.017073,0.0174,177.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.76,30.42,-8.72,-32.05,0.0,0.0,0.0,0.0
2028667.0,2028675.0,0.001586,0.009473,0.0149,204.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.86,19.82,19.87,-21.28,0.0,0.0,0.0,0.0
2028668.0,2028671.0,-0.000794,-0.022571,0.0,89.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028668.0,2028672.0,0.003002,0.018889,0.00501,193.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.58,-10.75,-13.57,10.3,0.0,0.0,0.0,0.0
2028685.0,2028668.0,0.005702,0.030116,0.01206,234.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.52,23.49,-57.31,-23.6,0.0,0.0,0.0,0.0
2028669.0,2028671.0,0.010873,0.308973,0.0,44.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028670.0,2028671.0,0.010873,0.308973,0.0,44.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028677.0,2028672.0,0.00239,0.015046,0.00415,195.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.94,13.25,-15.93,-13.61,0.0,0.0,0.0,0.0
2029055.0,2028673.0,0.005069,0.032149,0.01738,219.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.94,9.07,-34.88,-10.52,0.0,0.0,0.0,0.0
2028674.0,2028680.0,0.006996,0.038153,0.00929,221.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.0,-1.4,-38.9,0.98,0.0,0.0,0.0,0.0
2028674.0,2028948.0,0.019488,0.099499,0.12665,244.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.53,-4.26,73.51,-4.21,0.0,0.0,0.0,0.0
2028675.0,2028676.0,0.00025,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.54,7.14,-33.54,-7.13,0.0,0.0,0.0,0.0
2028675.0,2028677.0,0.002717,0.019825,0.03785,218.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.03,13.37,-38.99,-16.92,0.0,0.0,0.0,0.0
2028675.0,2028685.0,0.002573,0.010282,0.0046,253.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.44,0.77,92.65,-0.39,0.0,0.0,0.0,0.0
2028677.0,2028678.0,0.000202,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.05,3.67,-23.04,-3.66,0.0,0.0,0.0,0.0
2028834.0,2028679.0,0.010178,0.060755,0.01593,218.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.27,3.72,-37.14,-4.56,0.0,0.0,0.0,0.0
2028996.0,2028679.0,0.00603,0.031426,0.01075,198.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.54,10.88,-18.51,-11.86,0.0,0.0,0.0,0.0
2028680.0,2028681.0,0.000278,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.65,17.03,-55.64,-17.0,0.0,0.0,0.0,0.0
2028834.0,2028680.0,0.006528,0.028882,0.01305,224.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.31,0.37,-45.18,-1.17,0.0,0.0,0.0,0.0
2028680.0,2028996.0,0.002107,0.013089,0.00757,215.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.42,-16.84,-28.4,16.18,0.0,0.0,0.0,0.0
2028682.0,2028683.0,0.000257,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.98,17.6,-36.97,-17.59,0.0,0.0,0.0,0.0
2028682.0,2028685.0,0.001877,0.00969,0.00551,241.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.74,-3.95,-64.66,3.78,0.0,0.0,0.0,0.0
2028996.0,2028682.0,0.003314,0.014386,0.0046,257.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.05,14.63,-101.71,-13.65,0.0,0.0,0.0,0.0
2028684.0,2028687.0,0.000621,0.040714,0.0,544.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,182.98,35.46,-182.77,-22.02,0.0,0.0,0.0,0.0
2028833.0,2028684.0,0.000508,0.006278,0.15503,1225.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,252.74,19.48,-252.43,-32.0,0.0,0.0,0.0,0.0
2028685.0,2028687.0,-0.000244,-0.016016,0.0,469.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-182.85,-27.3,182.77,22.02,0.0,0.0,0.0,0.0
2028686.0,2028687.0,0.001921,0.125946,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028688.0,2028986.0,0.013167,0.062966,0.0719,238.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.53,0.8,62.0,-6.26,0.0,0.0,0.0,0.0
2028688.0,2029053.0,0.011356,0.078624,0.08039,228.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.22,-4.12,47.45,-2.85,0.0,0.0,0.0,0.0
2028689.0,2028690.0,0.000265,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.64,0.06,-35.64,-0.05,0.0,0.0,0.0,0.0
2028694.0,2028689.0,0.005178,0.028201,0.03942,219.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.29,-3.48,37.35,-0.29,0.0,0.0,0.0,0.0
2028689.0,2028823.0,0.017979,0.082826,0.07012,244.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.0,0.23,73.91,-3.51,0.0,0.0,0.0,0.0
2028691.0,2028692.0,0.000269,0.001044,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.94,0.86,-6.94,-0.86,0.0,0.0,0.0,0.0
2028691.0,2028693.0,0.000227,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.94,-0.86,6.94,0.86,0.0,0.0,0.0,0.0
2028697.0,2028693.0,0.014305,0.102427,0.02731,195.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.73,-10.11,-5.71,7.35,0.0,0.0,0.0,0.0
2029055.0,2028693.0,0.00965,0.051571,0.02042,186.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.24,6.07,-1.23,-8.21,0.0,0.0,0.0,0.0
2028694.0,2028834.0,0.003719,0.021366,0.01697,198.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.3,-6.0,-14.29,4.26,0.0,0.0,0.0,0.0
2028695.0,2028696.0,0.000237,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.13,8.54,-42.13,-8.52,0.0,0.0,0.0,0.0
2028755.0,2028695.0,0.006592,0.034904,0.01558,178.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.35,7.12,5.35,-8.77,0.0,0.0,0.0,0.0
2028695.0,2028835.0,0.003401,0.026237,0.00968,226.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.49,0.23,47.56,-0.72,0.0,0.0,0.0,0.0
2028739.0,2028697.0,0.017762,0.108954,0.04964,234.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.2,0.31,-48.8,-3.05,0.0,0.0,0.0,0.0
2028699.0,2028698.0,0.002123,0.012031,0.00546,185.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.4,26.04,9.41,-26.55,0.0,0.0,0.0,0.0
2028698.0,2028750.0,0.004898,0.019046,0.0128,228.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.34,14.27,53.48,-15.11,0.0,0.0,0.0,0.0
2028699.0,2028700.0,0.000225,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.23,2.05,-43.23,-2.03,0.0,0.0,0.0,0.0
2028699.0,2028921.0,0.003078,0.017213,0.00913,216.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.84,-28.09,33.89,27.4,0.0,0.0,0.0,0.0
2028701.0,2028702.0,0.000237,0.001188,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.58,1.92,-14.58,-1.92,0.0,0.0,0.0,0.0
2028701.0,2028703.0,0.000298,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.77,-2.34,18.77,2.34,0.0,0.0,0.0,0.0
2028703.0,2028858.0,0.005653,0.034539,0.00739,183.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.72,-5.19,2.73,4.4,0.0,0.0,0.0,0.0
2029009.0,2028703.0,0.001904,0.01174,0.0024,191.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.05,-3.08,-16.04,2.85,0.0,0.0,0.0,0.0
2028705.0,2028704.0,0.006824,0.044675,0.01267,186.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.02,5.72,7.03,-7.05,0.0,0.0,0.0,0.0
2028894.0,2028704.0,0.007295,0.033571,0.0311,182.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.11,8.03,7.12,-11.32,0.0,0.0,0.0,0.0
2028704.0,2028966.0,0.001524,0.008383,0.01047,228.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.31,12.54,49.35,-13.46,0.0,0.0,0.0,0.0
2028705.0,2029023.0,0.004627,0.025614,0.04998,208.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.14,-12.57,28.18,7.39,0.0,0.0,0.0,0.0
2028706.0,2028707.0,0.000295,0.001119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.2,5.28,-13.2,-5.28,0.0,0.0,0.0,0.0
2028706.0,2028750.0,0.004987,0.024956,0.01967,233.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.37,-1.42,55.52,0.02,0.0,0.0,0.0,0.0
2028905.0,2028706.0,0.011233,0.06335,0.03051,224.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.99,1.65,42.17,-3.86,0.0,0.0,0.0,0.0
2028708.0,2028709.0,0.000233,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.61,3.26,-23.61,-3.25,0.0,0.0,0.0,0.0
2028708.0,2028710.0,0.001334,0.006333,0.00697,192.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.75,-0.6,-12.75,-0.14,0.0,0.0,0.0,0.0
2028835.0,2028708.0,0.008914,0.032755,0.01994,216.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.48,0.92,-36.36,-2.66,0.0,0.0,0.0,0.0
2028710.0,2028878.0,0.004213,0.028488,0.0384,189.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.86,-5.76,10.86,1.68,0.0,0.0,0.0,0.0
2028712.0,2028711.0,0.005752,0.170643,0.0,128.88,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-27.3,-36.34,27.43,40.17,0.0,0.0,0.0,0.0
2028711.0,2028731.0,0.011891,0.051545,0.01501,181.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.06,-34.82,16.22,33.9,0.0,0.0,0.0,0.0
2028711.0,2028915.0,0.030105,0.116986,0.02462,195.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.37,-5.35,11.41,2.9,0.0,0.0,0.0,0.0
2040725.0,2028712.0,0.017504,0.090659,0.03607,116.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.45,-33.01,6.62,29.97,0.0,0.0,0.0,0.0
2028713.0,2028714.0,0.000268,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.79,27.82,-46.78,-27.79,0.0,0.0,0.0,0.0
2028713.0,2028881.0,0.006491,0.036963,0.01801,220.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.54,-18.76,40.66,17.52,0.0,0.0,0.0,0.0
2028950.0,2028713.0,0.020467,0.11568,0.02786,178.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.27,6.18,-6.25,-9.05,0.0,0.0,0.0,0.0
2028715.0,2028716.0,0.000211,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.69,-4.35,9.7,4.35,0.0,0.0,0.0,0.0
2028716.0,2030285.0,0.031951,0.182144,0.06322,179.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.73,0.17,-5.72,-6.64,0.0,0.0,0.0,0.0
2028718.0,2028717.0,8.4e-05,0.006128,0.0,1413.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-331.32,84.92,331.41,-78.26,0.0,0.0,0.0,0.0
2028717.0,2028720.0,9.5e-05,0.006815,0.0,1346.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-103.46,0.68,103.47,0.0,0.0,0.0,0.0,0.0
2028717.0,2028721.0,6.3e-05,0.004708,0.0,1345.34,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028717.0,2028722.0,8.6e-05,0.006996,0.0,948.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-16.45,0.02,16.45,0.0,0.0,0.0,0.0,0.0
2028758.0,2028717.0,0.000462,0.01289,5.71685,4198.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1310.4,-318.96,-1302.83,-73.76,0.0,0.0,0.0,0.0
2028717.0,2028847.0,0.000106,0.003043,1.71323,4162.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1091.33,151.32,-1090.09,-297.11,0.0,0.0,0.0,0.0
2028719.0,2028718.0,0.000465,0.028568,0.0,346.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.46,6.26,49.47,-5.61,0.0,0.0,0.0,0.0
2028718.0,2028723.0,0.001244,0.062371,0.0,205.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.0,0.06,10.0,0.0,0.0,0.0,0.0,0.0
2028719.0,2028869.0,0.002769,0.014742,0.00317,226.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.11,-5.88,42.16,5.78,0.0,0.0,0.0,0.0
2028724.0,2028725.0,0.006557,0.18535,0.0,98.71,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-58.62,-22.1,58.9,29.98,0.0,0.0,0.0,0.0
2028843.0,2028724.0,0.000272,0.001296,0.00063,285.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.93,30.59,-113.9,-30.48,0.0,0.0,0.0,0.0
2028843.0,2028724.0,0.000272,0.001296,0.00063,285.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.93,30.59,-113.9,-30.48,0.0,0.0,0.0,0.0
2028724.0,2029004.0,0.000382,0.002473,0.00072,244.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.94,28.99,-75.92,-28.91,0.0,0.0,0.0,0.0
2028726.0,2028727.0,0.003807,0.126047,0.0,86.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-39.81,-8.59,39.87,10.54,0.0,0.0,0.0,0.0
2028726.0,2028764.0,0.001044,0.005691,0.00888,188.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.83,1.59,8.83,-2.54,0.0,0.0,0.0,0.0
2028726.0,2028925.0,0.001132,0.004496,0.00234,193.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.86,3.33,-12.86,-3.58,0.0,0.0,0.0,0.0
2028728.0,2028729.0,0.003883,0.128235,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-60.34,-25.54,60.5,30.79,0.0,0.0,0.0,0.0
2029059.0,2028728.0,0.000411,0.002268,0.00092,189.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.72,-5.27,-11.72,5.18,0.0,0.0,0.0,0.0
2028731.0,2028730.0,0.000352,0.023191,0.0,277.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,1.42,-26.02,-1.41,26.17,0.0,0.0,0.0,0.0
2028730.0,2028920.0,0.000875,0.009846,0.2077,980.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.41,-26.17,-1.41,3.2,0.0,0.0,0.0,0.0
2028731.0,2028734.0,-0.000495,-0.014013,0.0,166.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-17.75,0.23,17.75,-0.27,0.0,0.0,0.0,0.0
2028731.0,2028735.0,0.012395,0.371207,0.0,40.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028731.0,2028736.0,0.008678,0.257527,0.0,65.03,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-12.84,0.39,12.85,0.0,0.0,0.0,0.0,0.0
2028731.0,2028921.0,0.00503,0.034818,0.05319,198.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.96,-8.5,-12.95,2.74,0.0,0.0,0.0,0.0
2028732.0,2028734.0,0.006437,0.182281,0.0,83.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.16,0.0,-7.16,0.09,0.0,0.0,0.0,0.0
2028733.0,2028734.0,0.006437,0.182281,0.0,83.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.6,0.0,-10.6,0.19,0.0,0.0,0.0,0.0
2028738.0,2028737.0,9.3e-05,0.007486,0.0,1328.6,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,54.67,66.1,-54.66,-65.6,0.0,0.0,0.0,0.0
2028737.0,2028740.0,0.000102,0.008545,0.0,1031.43,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-52.28,0.21,52.28,0.0,0.0,0.0,0.0,0.0
2028737.0,2028741.0,0.000122,0.009723,0.0,1025.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028737.0,2028742.0,0.000126,0.010612,0.0,1013.74,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-44.47,0.19,44.47,0.0,0.0,0.0,0.0,0.0
2028737.0,2028743.0,0.000131,0.009688,0.0,1003.52,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-38.89,0.13,38.89,0.0,0.0,0.0,0.0,0.0
2028737.0,2028744.0,0.000209,0.015009,0.0,997.12,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-63.71,0.56,63.72,0.0,0.0,0.0,0.0,0.0
2028737.0,2028745.0,0.00011,0.000957,0.0,7500.0,0.0,0.0,1.0,-6.898,1.0,-30.0,30.0,2574.53,40.5,-2567.97,16.71,0.0,0.0,0.0,0.0
2028737.0,2028746.0,0.000205,0.014972,0.0,1119.42,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-26.15,0.09,26.15,0.0,0.0,0.0,0.0,0.0
2028737.0,2028747.0,0.000212,0.014485,0.0,1116.24,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-67.54,0.6,67.55,0.0,0.0,0.0,0.0,0.0
2028737.0,2028748.0,0.000138,0.012996,0.0,1113.56,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-28.27,0.09,28.27,0.0,0.0,0.0,0.0,0.0
2028888.0,2028737.0,0.000181,0.005213,2.54517,4121.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1324.0,-332.49,-1321.03,138.4,0.0,0.0,0.0,0.0
2028737.0,2040759.0,0.000333,0.009713,4.18378,4073.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-877.53,-115.18,879.88,-278.11,0.0,0.0,0.0,0.0
2028739.0,2028738.0,0.000397,0.025497,0.0,376.68,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-49.61,-0.44,49.62,1.02,0.0,0.0,0.0,0.0
2028954.0,2028738.0,0.000978,0.012635,0.33844,1201.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,297.63,11.78,-296.83,-38.07,0.0,0.0,0.0,0.0
2029054.0,2028738.0,0.002089,0.028181,0.57276,1238.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-191.83,-22.8,192.54,-29.04,0.0,0.0,0.0,0.0
2028745.0,2028772.0,0.000299,0.008353,3.54094,4125.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1368.14,117.39,-1362.8,-350.47,0.0,0.0,0.0,0.0
2028745.0,2028841.0,0.00047,0.01269,7.0159,4128.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1199.83,-134.1,-1193.43,-448.26,0.0,0.0,0.0,0.0
2028750.0,2028749.0,0.000314,0.021986,0.0,327.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-22.73,31.25,22.74,-30.95,0.0,0.0,0.0,0.0
2028749.0,2028751.0,0.000629,0.035494,0.0,348.68,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-48.63,0.83,48.64,0.0,0.0,0.0,0.0,0.0
2028749.0,2028752.0,0.000808,0.049621,0.0,302.8,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-21.58,0.23,21.58,0.0,0.0,0.0,0.0,0.0
2028749.0,2028753.0,0.0007,0.035812,0.0,348.15,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-49.81,0.88,49.82,0.0,0.0,0.0,0.0,0.0
2028749.0,2028754.0,0.000694,0.036722,0.0,302.42,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-22.2,0.18,22.2,0.0,0.0,0.0,0.0,0.0
2028911.0,2028749.0,0.000287,0.00402,0.10139,1223.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-255.46,-27.58,255.64,19.3,0.0,0.0,0.0,0.0
2028749.0,2028935.0,0.000222,0.002743,0.05679,1140.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-136.18,9.54,136.22,-15.1,0.0,0.0,0.0,0.0
2029023.0,2028750.0,0.001628,0.008672,0.00309,247.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.38,16.45,-86.26,-16.17,0.0,0.0,0.0,0.0
2028755.0,2028902.0,0.00432,0.023726,0.04436,220.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.88,-7.12,-40.81,2.71,0.0,0.0,0.0,0.0
2028756.0,2028757.0,0.002985,0.093858,0.0,90.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.17,-9.13,40.21,10.65,0.0,0.0,0.0,0.0
2028905.0,2028756.0,0.018024,0.07819,0.03084,251.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.78,-6.59,-86.47,9.0,0.0,0.0,0.0,0.0
2028759.0,2028758.0,0.00012,0.009785,0.0,1410.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-246.51,54.76,246.58,-48.85,0.0,0.0,0.0,0.0
2028758.0,2028761.0,0.000103,0.009452,0.0,1321.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028758.0,2040979.0,0.000193,0.00547,3.31232,4074.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-615.06,-160.31,615.76,-166.97,0.0,0.0,0.0,0.0
2028760.0,2028759.0,0.000358,0.025244,0.0,321.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-13.96,7.52,13.96,-7.46,0.0,0.0,0.0,0.0
2028759.0,2028964.0,0.004011,0.043676,1.18581,1300.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,387.62,-72.37,-381.91,9.0,0.0,0.0,0.0,0.0
2028760.0,2028891.0,0.001366,0.009712,0.00333,209.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.6,-7.36,27.61,7.08,0.0,0.0,0.0,0.0
2028763.0,2028762.0,0.00011,0.008054,0.0,1518.98,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-704.36,-150.03,704.91,190.91,0.0,0.0,0.0,0.0
2028762.0,2028765.0,0.00015,0.011906,0.0,1318.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-133.31,0.19,133.33,1.83,0.0,0.0,0.0,0.0
2028762.0,2028766.0,0.000108,0.009172,0.0,1317.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-133.32,-0.28,133.33,1.83,0.0,0.0,0.0,0.0
2028762.0,2028767.0,0.00013,0.010372,0.0,1315.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028762.0,2028768.0,9.4e-05,0.007515,0.0,1314.66,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-133.32,-0.56,133.33,1.83,0.0,0.0,0.0,0.0
2028762.0,2028769.0,6.9e-05,0.005924,0.0,1314.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-133.32,-0.83,133.33,1.83,0.0,0.0,0.0,0.0
2028762.0,2028770.0,0.000153,0.010517,0.0,1312.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-133.31,-0.05,133.33,1.83,0.0,0.0,0.0,0.0
2028762.0,2028771.0,0.000236,0.018326,0.0,720.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.2,-1.82,7.2,1.83,0.0,0.0,0.0,0.0
2028762.0,2028772.0,0.000282,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.15,-187.57,31.25,187.97,0.0,0.0,0.0,0.0
2028764.0,2028763.0,0.000421,0.030883,0.0,411.73,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-118.09,-19.31,118.15,23.54,0.0,0.0,0.0,0.0
2028924.0,2028763.0,0.000134,0.001845,0.02286,1103.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-189.92,-19.4,189.96,17.61,0.0,0.0,0.0,0.0
2028764.0,2028825.0,0.001147,0.007382,0.00185,217.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.03,0.66,-45.0,-0.71,0.0,0.0,0.0,0.0
2029038.0,2028764.0,0.0006,0.003019,0.00068,235.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.66,-20.59,62.68,20.64,0.0,0.0,0.0,0.0
2028772.0,2028781.0,0.000167,0.004633,1.95642,4021.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,762.35,-20.62,-761.42,-159.16,0.0,0.0,0.0,0.0
2029080.0,2028772.0,0.000152,0.004347,1.82886,4022.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-568.63,-357.25,569.21,183.12,0.0,0.0,0.0,0.0
2028774.0,2028773.0,0.000518,0.025802,0.0,474.34,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-195.67,-144.92,195.99,161.18,0.0,0.0,0.0,0.0
2028773.0,2028778.0,0.000695,0.040452,0.0,339.33,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-52.98,-25.54,53.0,26.98,0.0,0.0,0.0,0.0
2028773.0,2028779.0,0.000828,0.041988,0.0,338.83,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-52.97,-25.49,53.0,26.98,0.0,0.0,0.0,0.0
2028773.0,2028780.0,0.00024,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.05,-110.16,90.1,110.4,0.0,0.0,0.0,0.0
2028774.0,2028777.0,0.000771,0.01932,0.0,89.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028774.0,2028900.0,0.000167,0.000978,0.00033,203.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.68,20.17,23.68,-20.19,0.0,0.0,0.0,0.0
2028775.0,2028777.0,0.008049,0.201673,0.0,44.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028776.0,2028777.0,0.008049,0.201673,0.0,44.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028780.0,2028978.0,0.00016,0.001912,0.04146,1143.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,143.24,-52.43,-143.21,48.61,0.0,0.0,0.0,0.0
2028782.0,2028781.0,8.5e-05,0.006933,0.0,1722.57,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-704.09,-118.99,704.51,153.44,0.0,0.0,0.0,0.0
2028782.0,2028781.0,8.5e-05,0.006933,0.0,1722.57,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-704.09,-118.99,704.51,153.44,0.0,0.0,0.0,0.0
2028782.0,2028781.0,8.5e-05,0.006933,0.0,1722.57,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-704.09,-118.99,704.51,153.44,0.0,0.0,0.0,0.0
2028781.0,2028784.0,0.000129,0.010359,0.0,1402.46,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-172.76,22.15,172.8,-19.18,0.0,0.0,0.0,0.0
2028781.0,2028785.0,0.000131,0.012166,0.0,1400.9,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-172.76,22.67,172.8,-19.18,0.0,0.0,0.0,0.0
2028781.0,2028786.0,0.000113,0.00855,0.0,1400.44,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-172.77,21.63,172.8,-19.18,0.0,0.0,0.0,0.0
2028781.0,2028787.0,0.000145,0.011595,0.0,1399.39,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-172.76,22.5,172.8,-19.18,0.0,0.0,0.0,0.0
2028781.0,2028788.0,9.9e-05,0.007866,0.0,1397.33,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-172.77,21.43,172.8,-19.18,0.0,0.0,0.0,0.0
2028781.0,2028789.0,0.000126,0.01005,0.0,1393.9,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-172.76,22.06,172.8,-19.18,0.0,0.0,0.0,0.0
2028794.0,2028781.0,6.2e-05,0.001885,0.99176,3978.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-586.79,214.02,587.03,-310.83,0.0,0.0,0.0,0.0
2028781.0,2028847.0,0.000153,0.00384,2.14967,4122.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-902.56,-122.75,903.75,-72.78,0.0,0.0,0.0,0.0
2028783.0,2028782.0,0.000327,0.022855,0.0,641.55,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-261.2,-40.89,261.42,56.63,0.0,0.0,0.0,0.0
2028783.0,2028782.0,0.000327,0.022855,0.0,641.55,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-261.2,-40.89,261.42,56.63,0.0,0.0,0.0,0.0
2028783.0,2028782.0,0.000327,0.022855,0.0,641.55,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-261.2,-40.89,261.42,56.63,0.0,0.0,0.0,0.0
2028782.0,2028831.0,0.000413,0.004304,0.09676,1336.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,439.09,-4.01,-438.32,1.96,0.0,0.0,0.0,0.0
2028782.0,2029003.0,0.000694,0.008971,0.13922,1293.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,363.96,119.52,-362.97,-120.98,0.0,0.0,0.0,0.0
2028790.0,2028793.0,0.0001,0.002421,0.0,254.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-51.33,-24.31,51.34,24.39,0.0,0.0,0.0,0.0
2028790.0,2029004.0,0.001097,0.005301,0.00269,200.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.9,-0.92,21.9,0.67,0.0,0.0,0.0,0.0
2028791.0,2028793.0,0.004025,0.114233,0.0,127.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.7,13.08,-25.67,-12.19,0.0,0.0,0.0,0.0
2028792.0,2028793.0,0.004025,0.114233,0.0,127.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.7,13.08,-25.67,-12.19,0.0,0.0,0.0,0.0
2028795.0,2028794.0,0.000124,0.00924,0.0,1522.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-625.73,-89.3,626.21,124.99,0.0,0.0,0.0,0.0
2028794.0,2028797.0,5.8e-05,0.004985,0.0,1709.17,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-332.92,-162.35,333.0,169.5,0.0,0.0,0.0,0.0
2028794.0,2028798.0,0.000105,0.00797,0.0,1699.8,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-332.85,-158.19,333.0,169.5,0.0,0.0,0.0,0.0
2028796.0,2028795.0,0.000512,0.035942,0.0,475.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-194.19,-5.31,194.38,18.56,0.0,0.0,0.0,0.0
2028795.0,2028803.0,0.000451,0.005677,0.06907,1187.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,204.05,-4.65,-203.87,-0.2,0.0,0.0,0.0,0.0
2028860.0,2028795.0,0.000559,0.006095,0.19559,1128.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,140.86,-85.28,-140.72,66.64,0.0,0.0,0.0,0.0
2028796.0,2028985.0,0.000422,0.00252,0.00132,245.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.97,-14.1,-77.95,14.12,0.0,0.0,0.0,0.0
2028799.0,2028802.0,0.000698,0.037364,0.0,621.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,253.55,30.81,-253.11,-7.18,0.0,0.0,0.0,0.0
2028799.0,2028803.0,0.000291,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-203.75,-5.46,203.87,5.88,0.0,0.0,0.0,0.0
2028800.0,2028802.0,-0.000269,-0.014378,0.0,521.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-253.28,-16.27,253.11,7.18,0.0,0.0,0.0,0.0
2028801.0,2028802.0,0.002795,0.149576,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028804.0,2028912.0,0.004053,0.02342,0.04318,202.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.86,2.11,-21.84,-6.61,0.0,0.0,0.0,0.0
2028804.0,2028966.0,0.00131,0.005816,0.00259,180.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.44,-2.11,6.44,1.83,0.0,0.0,0.0,0.0
2028805.0,2028806.0,0.000291,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.7,-5.41,-48.69,5.43,0.0,0.0,0.0,0.0
2028856.0,2028806.0,0.000193,0.000942,0.00028,248.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.75,9.32,-86.74,-9.28,0.0,0.0,0.0,0.0
2028807.0,2028810.0,0.000497,0.026028,0.0,610.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,215.94,9.94,-215.72,1.65,0.0,0.0,0.0,0.0
2028807.0,2028811.0,0.000422,0.020904,0.0,353.21,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-58.98,-29.15,59.0,30.03,0.0,0.0,0.0,0.0
2028807.0,2028812.0,0.000354,0.02248,0.0,350.43,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-58.99,-29.08,59.0,30.03,0.0,0.0,0.0,0.0
2028807.0,2028813.0,0.000285,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.97,48.29,98.01,-48.16,0.0,0.0,0.0,0.0
2028808.0,2028810.0,1.6e-05,0.000861,0.0,485.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-215.71,2.04,215.72,-1.65,0.0,0.0,0.0,0.0
2028809.0,2028810.0,0.002452,0.128466,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028815.0,2028814.0,0.000275,0.0176,0.0,336.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,27.23,-1.7,-27.23,1.82,0.0,0.0,0.0,0.0
2028815.0,2028818.0,0.000166,0.003879,0.0,198.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028840.0,2028815.0,0.017863,0.112851,0.13384,212.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.6,-7.44,31.77,-6.15,0.0,0.0,0.0,0.0
2028816.0,2028818.0,0.004423,0.103258,0.0,99.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028817.0,2028818.0,0.004423,0.103258,0.0,99.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028819.0,2028820.0,0.015686,0.411749,0.0,34.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-19.93,-8.35,20.0,10.18,0.0,0.0,0.0,0.0
2028819.0,2028821.0,0.016728,0.489978,0.0,30.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-18.93,-7.73,19.0,9.68,0.0,0.0,0.0,0.0
2028819.0,2028822.0,0.000245,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.86,16.07,-38.86,-16.05,0.0,0.0,0.0,0.0
2028948.0,2028823.0,0.000346,0.001831,0.00028,205.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.57,-1.36,12.57,1.33,0.0,0.0,0.0,0.0
2028823.0,2028981.0,0.000826,0.004915,0.00339,244.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.41,2.18,62.44,-2.37,0.0,0.0,0.0,0.0
2028824.0,2028825.0,0.000234,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.75,9.58,-35.75,-9.57,0.0,0.0,0.0,0.0
2028825.0,2029037.0,0.001744,0.008671,0.00362,242.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.75,10.28,-80.64,-10.14,0.0,0.0,0.0,0.0
2028827.0,2028826.0,0.000454,0.022451,0.0,335.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-33.36,7.04,33.37,-6.8,0.0,0.0,0.0,0.0
2028826.0,2028828.0,0.000744,0.034349,0.0,340.12,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-53.88,1.0,53.9,0.0,0.0,0.0,0.0,0.0
2028826.0,2028830.0,0.000821,0.058568,0.0,259.84,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-13.34,0.1,13.34,0.0,0.0,0.0,0.0,0.0
2028826.0,2028833.0,0.002325,0.023245,0.51202,1235.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,267.1,-9.76,-265.55,-29.36,0.0,0.0,0.0,0.0
2028877.0,2028826.0,0.000464,0.005096,0.14484,1176.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,188.99,-40.19,-188.83,26.37,0.0,0.0,0.0,0.0
2029008.0,2028826.0,0.000526,0.006661,0.14761,1058.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.43,-4.84,-44.42,-10.91,0.0,0.0,0.0,0.0
2028827.0,2028829.0,0.027323,0.640997,0.0,21.67,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-12.83,1.01,12.87,0.0,0.0,0.0,0.0,0.0
2028827.0,2028902.0,0.000209,0.001627,0.00027,216.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.1,-10.03,-39.1,10.03,0.0,0.0,0.0,0.0
2028832.0,2028831.0,0.000634,0.029761,0.0,500.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-226.76,-6.36,227.08,21.31,0.0,0.0,0.0,0.0
2028832.0,2029005.0,0.000236,0.001861,0.01408,246.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.45,-4.17,-80.44,2.85,0.0,0.0,0.0,0.0
2028834.0,2028833.0,0.00054,0.034111,0.0,381.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-68.29,-8.34,68.31,9.88,0.0,0.0,0.0,0.0
2028894.0,2028835.0,0.003236,0.019464,0.00736,216.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.27,-8.89,-34.23,8.32,0.0,0.0,0.0,0.0
2028836.0,2028837.0,0.006624,0.185279,0.0,41.49,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-10.99,-5.32,11.0,5.6,0.0,0.0,0.0,0.0
2028836.0,2028838.0,0.041807,0.895375,0.0,14.3,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-10.94,-4.26,11.0,5.6,0.0,0.0,0.0,0.0
2028839.0,2028840.0,0.000252,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.02,0.0,-62.01,0.04,0.0,0.0,0.0,0.0
2028840.0,2028869.0,0.001062,0.004651,0.00247,252.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.62,7.4,-93.53,-7.29,0.0,0.0,0.0,0.0
2028842.0,2028841.0,8.1e-05,0.006561,0.0,1614.73,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-571.07,-102.8,571.33,124.17,0.0,0.0,0.0,0.0
2028842.0,2028841.0,8.1e-05,0.006561,0.0,1614.73,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-571.07,-102.8,571.33,124.17,0.0,0.0,0.0,0.0
2028842.0,2028841.0,8.1e-05,0.006561,0.0,1614.73,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-571.07,-102.8,571.33,124.17,0.0,0.0,0.0,0.0
2028841.0,2028844.0,7e-05,0.0056,0.0,1440.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-186.31,22.56,186.33,-20.68,0.0,0.0,0.0,0.0
2028841.0,2028845.0,0.000151,0.011444,0.0,1438.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-186.28,24.53,186.33,-20.68,0.0,0.0,0.0,0.0
2028841.0,2028846.0,9.3e-05,0.007228,0.0,1437.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-186.3,23.11,186.33,-20.68,0.0,0.0,0.0,0.0
2029015.0,2028841.0,0.000151,0.004067,2.15945,3852.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-151.75,-221.68,151.8,-2.64,0.0,0.0,0.0,0.0
2029024.0,2028841.0,4.9e-05,0.001417,0.61232,3974.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,113.49,-72.25,-113.48,8.2,0.0,0.0,0.0,0.0
2028843.0,2028842.0,0.000479,0.032584,0.0,540.95,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-284.81,-82.5,285.24,111.71,0.0,0.0,0.0,0.0
2028842.0,2028978.0,0.000905,0.010584,0.21928,1285.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,365.59,62.92,-364.39,-71.58,0.0,0.0,0.0,0.0
2028848.0,2028847.0,7e-05,0.005288,0.0,1568.87,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-844.7,-162.21,845.21,200.17,0.0,0.0,0.0,0.0
2028847.0,2028850.0,6.8e-05,0.006353,0.0,1504.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-212.97,26.43,213.0,-23.64,0.0,0.0,0.0,0.0
2028847.0,2028851.0,0.000113,0.008305,0.0,1503.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-212.95,27.28,213.0,-23.64,0.0,0.0,0.0,0.0
2028847.0,2028852.0,0.000118,0.008852,0.0,1502.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-212.95,27.53,213.0,-23.64,0.0,0.0,0.0,0.0
2028847.0,2028853.0,0.0001,0.008101,0.0,1501.47,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028847.0,2028854.0,0.000241,0.021687,0.0,875.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.0,2.3,20.0,-2.22,0.0,0.0,0.0,0.0
2028849.0,2028848.0,0.000275,0.015583,0.0,607.21,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-243.49,-34.04,243.64,43.07,0.0,0.0,0.0,0.0
2028849.0,2028848.0,0.000275,0.015583,0.0,607.21,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-243.49,-34.04,243.64,43.07,0.0,0.0,0.0,0.0
2028849.0,2028848.0,0.000275,0.015583,0.0,607.21,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-243.49,-34.04,243.64,43.07,0.0,0.0,0.0,0.0
2028856.0,2028855.0,0.000844,0.03912,0.0,455.68,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-169.46,-22.52,169.7,33.87,0.0,0.0,0.0,0.0
2028855.0,2028857.0,0.000219,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-151.7,-24.71,151.75,24.95,0.0,0.0,0.0,0.0
2028857.0,2029016.0,0.00083,0.009828,0.14916,1227.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-257.84,-50.09,258.38,41.06,0.0,0.0,0.0,0.0
2028858.0,2028950.0,0.015673,0.095222,0.1359,224.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.56,-1.79,27.68,-12.2,0.0,0.0,0.0,0.0
