fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2028858.0,2028981.0,0.001981,0.007795,0.00484,244.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.51,-2.61,-62.44,2.37,0.0,0.0,0.0,0.0
2028859.0,2028925.0,0.001025,0.007154,0.0058,256.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.63,-5.56,99.72,5.6,0.0,0.0,0.0,0.0
2028861.0,2028860.0,0.00052,0.031741,0.0,467.61,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-181.24,-206.03,181.68,233.02,0.0,0.0,0.0,0.0
2028860.0,2028864.0,0.0001,-0.000598,0.0,757.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-25.05,-12.11,25.05,12.1,0.0,0.0,0.0,0.0
2028860.0,2028865.0,0.0006,0.035445,0.0,392.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-54.91,-25.26,54.93,26.52,0.0,0.0,0.0,0.0
2028860.0,2028866.0,0.000499,0.028733,0.0,391.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028860.0,2028867.0,0.000259,0.015818,0.0,391.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-48.46,-26.05,48.47,26.52,0.0,0.0,0.0,0.0
2028860.0,2028868.0,0.000386,0.028354,0.0,391.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-47.6,-25.71,47.61,26.52,0.0,0.0,0.0,0.0
2028862.0,2028864.0,0.000391,0.023162,0.0,378.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,6.33,3.03,-6.33,-3.02,0.0,0.0,0.0,0.0
2028863.0,2028864.0,0.000391,0.023162,0.0,378.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,18.72,9.18,-18.72,-9.08,0.0,0.0,0.0,0.0
2028870.0,2028873.0,0.000272,0.006656,0.0,235.1,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-48.93,-22.06,48.94,22.25,0.0,0.0,0.0,0.0
2029014.0,2028870.0,0.00197,0.011282,0.00891,240.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.43,-28.34,-76.3,28.17,0.0,0.0,0.0,0.0
2028871.0,2028873.0,0.004139,0.101296,0.0,117.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,24.5,11.86,-24.47,-11.13,0.0,0.0,0.0,0.0
2028872.0,2028873.0,0.004139,0.101296,0.0,117.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,24.5,11.86,-24.47,-11.13,0.0,0.0,0.0,0.0
2028874.0,2028875.0,0.00027,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.2,25.04,-49.19,-25.0,0.0,0.0,0.0,0.0
2028874.0,2028876.0,0.000285,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029076.0,2028875.0,0.000593,0.002707,0.00102,163.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.28,-65.47,1.3,65.47,0.0,0.0,0.0,0.0
2028878.0,2028877.0,0.000452,0.026474,0.0,290.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.86,-1.68,10.87,1.71,0.0,0.0,0.0,0.0
2028877.0,2028911.0,0.000902,0.011089,0.45225,1068.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.57,38.48,62.63,-85.93,0.0,0.0,0.0,0.0
2028880.0,2028879.0,0.000125,0.009656,0.0,1401.76,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-228.72,48.28,228.79,-43.43,0.0,0.0,0.0,0.0
2028879.0,2028885.0,7.5e-05,0.006256,0.0,1466.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.97,24.15,197.0,-21.87,0.0,0.0,0.0,0.0
2028879.0,2028886.0,7.5e-05,0.006691,0.0,1464.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.97,24.31,197.0,-21.87,0.0,0.0,0.0,0.0
2028879.0,2028887.0,0.000144,0.011301,0.0,1463.57,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.95,26.0,197.0,-21.87,0.0,0.0,0.0,0.0
2028879.0,2028888.0,0.000259,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,362.11,-591.8,-360.95,596.6,0.0,0.0,0.0,0.0
2028880.0,2028884.0,0.000329,0.019854,0.0,386.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,43.87,14.01,-43.87,-13.62,0.0,0.0,0.0,0.0
2028880.0,2028954.0,0.000773,0.010013,0.21518,1080.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.04,-34.25,-102.96,11.86,0.0,0.0,0.0,0.0
2028880.0,2040726.0,0.00227,0.028237,0.85365,1123.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.81,-28.04,-81.67,-62.32,0.0,0.0,0.0,0.0
2028882.0,2028881.0,0.004648,0.147601,0.0,92.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-26.73,0.72,26.77,0.26,0.0,0.0,0.0,0.0
2028881.0,2028884.0,0.000153,0.009233,0.0,361.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-43.86,-13.44,43.87,13.62,0.0,0.0,0.0,0.0
2028881.0,2028989.0,0.029336,0.224669,0.11529,202.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.56,-4.34,23.71,-6.97,0.0,0.0,0.0,0.0
2028882.0,2040013.0,0.020381,0.115992,0.01379,151.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.73,-0.72,-26.6,0.01,0.0,0.0,0.0,0.0
2028883.0,2028884.0,0.002539,0.153449,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040722.0,2028888.0,0.000238,0.0065,3.47824,3998.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-183.26,-200.68,183.33,-175.75,0.0,0.0,0.0,0.0
2028888.0,2040909.0,0.000424,0.010974,4.9925,4129.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1146.81,-88.52,1152.06,-315.53,0.0,0.0,0.0,0.0
2028889.0,2028890.0,0.002742,0.072142,0.0,172.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-132.54,12.03,133.0,0.0,0.0,0.0,0.0,0.0
2028889.0,2028891.0,0.0002,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,132.54,-12.03,-132.51,12.23,0.0,0.0,0.0,0.0
2028892.0,2028893.0,0.0047,0.12492,0.0,74.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.16,0.86,27.19,0.0,0.0,0.0,0.0,0.0
2028892.0,2028894.0,0.000252,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.16,-0.86,-27.16,0.86,0.0,0.0,0.0,0.0
2028892.0,2028895.0,0.000267,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028896.0,2028899.0,0.000173,0.005664,0.0,155.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.89,-3.97,10.89,3.98,0.0,0.0,0.0,0.0
2028897.0,2028899.0,0.004828,0.157726,0.0,77.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028898.0,2028899.0,0.004828,0.157726,0.0,77.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.9,4.19,-10.89,-3.98,0.0,0.0,0.0,0.0
2028900.0,2028901.0,0.003886,0.128195,0.0,86.03,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-48.91,8.45,49.0,-5.44,0.0,0.0,0.0,0.0
2028902.0,2028948.0,0.000753,0.004299,0.00499,223.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.56,-8.37,-51.54,7.94,0.0,0.0,0.0,0.0
2028902.0,2028986.0,0.000439,0.002461,0.00082,214.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.36,-4.37,-28.35,4.3,0.0,0.0,0.0,0.0
2028904.0,2028903.0,0.000113,0.008591,0.0,1320.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-105.56,-0.23,105.57,1.13,0.0,0.0,0.0,0.0
2028903.0,2028906.0,9.8e-05,0.007967,0.0,1605.84,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-265.33,44.05,265.4,-38.22,0.0,0.0,0.0,0.0
2028903.0,2028919.0,0.00011,0.003044,1.75251,4131.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-791.68,-61.96,792.32,-106.65,0.0,0.0,0.0,0.0
2029015.0,2028903.0,0.000226,0.006176,3.18597,4185.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-949.43,-297.52,951.43,16.78,0.0,0.0,0.0,0.0
2028905.0,2028904.0,0.000446,0.023855,0.0,356.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-45.79,4.94,45.8,-4.46,0.0,0.0,0.0,0.0
2028911.0,2028904.0,0.000653,0.008951,0.24623,1247.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,269.87,-47.45,-269.41,27.54,0.0,0.0,0.0,0.0
2029016.0,2028904.0,0.002177,0.025102,0.76899,1299.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-326.95,-32.68,329.17,-22.84,0.0,0.0,0.0,0.0
2028908.0,2028907.0,0.000287,0.019251,0.0,541.1,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-281.93,-73.12,282.17,89.65,0.0,0.0,0.0,0.0
2028907.0,2028909.0,0.000241,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-269.37,-83.13,269.56,83.97,0.0,0.0,0.0,0.0
2028907.0,2028910.0,0.000226,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028912.0,2028911.0,0.00058,0.037665,0.0,322.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,21.84,6.61,-21.84,-6.43,0.0,0.0,0.0,0.0
2028911.0,2028913.0,0.000366,0.024327,0.0,477.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028920.0,2028911.0,0.000457,0.006081,0.13169,1086.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.83,380.5,-55.2,-386.36,0.0,0.0,0.0,0.0
2028915.0,2028914.0,0.000535,0.031212,0.0,282.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,14.0,-4.67,-13.99,4.73,0.0,0.0,0.0,0.0
2028914.0,2028916.0,0.000205,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.99,-4.73,-13.99,4.73,0.0,0.0,0.0,0.0
2040726.0,2028916.0,5.9e-05,0.000741,0.015,985.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.99,3.12,13.99,-4.73,0.0,0.0,0.0,0.0
2028917.0,2028918.0,0.002618,0.089651,0.0,77.94,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-25.38,4.26,25.4,-3.66,0.0,0.0,0.0,0.0
2028920.0,2028919.0,0.000122,0.009823,0.0,1281.2,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-75.36,-414.09,75.59,431.83,0.0,0.0,0.0,0.0
2028919.0,2040722.0,0.000161,0.004817,3.00507,4073.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-509.61,-364.94,510.06,55.32,0.0,0.0,0.0,0.0
2028920.0,2028923.0,0.000393,0.026604,0.0,436.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,20.94,30.39,-20.94,-30.06,0.0,0.0,0.0,0.0
2028921.0,2028923.0,-9.5e-05,-0.006412,0.0,311.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.94,-30.14,20.94,30.06,0.0,0.0,0.0,0.0
2028922.0,2028923.0,0.001418,0.095885,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028925.0,2028924.0,0.000699,0.040891,0.0,396.47,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-83.5,2.11,83.55,0.59,0.0,0.0,0.0,0.0
2028924.0,2028926.0,0.000399,0.026804,0.0,414.54,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-49.89,6.22,49.9,-5.54,0.0,0.0,0.0,0.0
2029054.0,2028924.0,0.001464,0.015797,0.28754,1189.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,123.52,12.24,-123.3,-40.51,0.0,0.0,0.0,0.0
2028925.0,2028927.0,0.004215,0.107728,0.0,90.16,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-49.77,-22.08,49.9,25.4,0.0,0.0,0.0,0.0
2028925.0,2029049.0,0.000934,0.005493,0.00237,192.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.88,11.72,10.88,-11.96,0.0,0.0,0.0,0.0
2028928.0,2028931.0,0.000452,0.011999,0.0,142.4,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-18.65,-8.98,18.65,9.04,0.0,0.0,0.0,0.0
2028928.0,2028932.0,0.000248,0.001024,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.09,28.28,-83.07,-28.2,0.0,0.0,0.0,0.0
2028929.0,2028931.0,0.007755,0.20566,0.0,71.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,9.33,4.75,-9.32,-4.52,0.0,0.0,0.0,0.0
2028930.0,2028931.0,0.007755,0.20566,0.0,71.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,9.33,4.75,-9.32,-4.52,0.0,0.0,0.0,0.0
2028933.0,2028934.0,0.003805,0.114886,0.0,66.59,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-33.95,-15.77,34.0,17.31,0.0,0.0,0.0,0.0
2028936.0,2028935.0,0.000501,0.03262,0.0,209.29,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-5.9,-31.46,5.9,31.78,0.0,0.0,0.0,0.0
2028935.0,2028976.0,0.000159,0.002085,0.07592,1031.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.75,-16.67,25.75,8.61,0.0,0.0,0.0,0.0
2029023.0,2028936.0,0.003865,0.019634,0.00572,173.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.86,-31.89,5.9,31.46,0.0,0.0,0.0,0.0
2028937.0,2028940.0,0.000439,0.013869,0.0,156.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.19,-5.49,11.19,5.51,0.0,0.0,0.0,0.0
2028937.0,2028941.0,0.023679,0.655281,0.0,14.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028937.0,2028942.0,0.033854,0.869121,0.0,14.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.15,-4.48,11.2,5.7,0.0,0.0,0.0,0.0
2028937.0,2028943.0,0.000299,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.35,9.96,-22.34,-9.96,0.0,0.0,0.0,0.0
2028937.0,2028944.0,0.000231,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028938.0,2028940.0,0.004008,0.126599,0.0,78.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028939.0,2028940.0,0.004008,0.126599,0.0,78.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,11.2,5.7,-11.19,-5.51,0.0,0.0,0.0,0.0
2029005.0,2028943.0,0.000191,0.00083,0.00035,218.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.86,-2.44,-32.86,2.41,0.0,0.0,0.0,0.0
2028945.0,2028946.0,0.005034,0.138771,0.0,87.67,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.66,-21.49,49.8,25.35,0.0,0.0,0.0,0.0
2028945.0,2028947.0,0.00024,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.66,125.89,-49.62,-125.69,0.0,0.0,0.0,0.0
2028948.0,2029053.0,0.001508,0.007712,0.01664,188.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.3,-2.37,-8.3,0.58,0.0,0.0,0.0,0.0
2028950.0,2028949.0,0.000557,0.032469,0.0,366.88,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-33.95,6.02,33.95,-5.67,0.0,0.0,0.0,0.0
2028949.0,2028951.0,0.000353,0.020829,0.0,460.36,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-74.48,1.14,74.5,0.0,0.0,0.0,0.0,0.0
2028949.0,2028952.0,0.000373,0.023093,0.0,458.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028949.0,2028954.0,0.000249,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.53,4.53,-40.52,-4.51,0.0,0.0,0.0,0.0
2028949.0,2028955.0,0.000292,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028949.0,2028956.0,0.00023,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028950.0,2028953.0,0.009827,0.337751,0.0,40.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028954.0,2028988.0,0.002662,0.038344,0.72087,1134.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-154.15,-19.13,154.74,-50.78,0.0,0.0,0.0,0.0
2028957.0,2028958.0,0.000245,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028960.0,2028959.0,0.000473,0.032628,0.0,347.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-47.1,7.03,47.11,-6.34,0.0,0.0,0.0,0.0
2028959.0,2028961.0,0.000402,0.026823,0.0,303.83,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-15.24,0.06,15.24,0.0,0.0,0.0,0.0,0.0
2028959.0,2028964.0,0.000205,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.87,6.28,31.87,-6.26,0.0,0.0,0.0,0.0
2028960.0,2028962.0,0.014478,0.392282,0.0,33.42,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-14.81,0.86,14.84,0.0,0.0,0.0,0.0,0.0
2028960.0,2028963.0,0.005692,0.13455,0.0,56.13,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-17.01,0.39,17.03,0.0,0.0,0.0,0.0,0.0
2028965.0,2028968.0,0.000268,0.019689,0.0,281.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,4.25,-8.75,-4.25,8.76,0.0,0.0,0.0,0.0
2028965.0,2028971.0,0.0001,-0.004672,0.0,657.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-19.65,0.09,19.65,-0.11,0.0,0.0,0.0,0.0
2028965.0,2028974.0,0.000703,0.039939,0.0,256.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028965.0,2028975.0,0.00089,0.040102,0.0,250.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.35,0.04,10.35,0.0,0.0,0.0,0.0,0.0
2028965.0,2028976.0,0.000283,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.75,8.62,-25.75,-8.61,0.0,0.0,0.0,0.0
2028965.0,2028977.0,0.000215,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028966.0,2028968.0,0.000135,0.009939,0.0,256.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-4.25,8.77,4.25,-8.76,0.0,0.0,0.0,0.0
2028966.0,2028972.0,0.007248,0.211591,0.0,65.82,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-25.96,1.37,26.01,0.0,0.0,0.0,0.0,0.0
2028966.0,2028973.0,0.007315,0.235967,0.0,62.47,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-25.58,1.48,25.63,0.0,0.0,0.0,0.0,0.0
2028967.0,2028968.0,0.002256,0.165799,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028969.0,2028971.0,0.00093,0.057915,0.0,328.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.9,0.0,-10.9,0.06,0.0,0.0,0.0,0.0
2028970.0,2028971.0,0.00093,0.057915,0.0,328.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,8.75,0.0,-8.75,0.04,0.0,0.0,0.0,0.0
2028979.0,2028978.0,0.000406,0.020407,0.0,612.64,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-242.83,-19.75,243.07,31.7,0.0,0.0,0.0,0.0
2028979.0,2028978.0,0.000406,0.020407,0.0,612.64,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-242.83,-19.75,243.07,31.7,0.0,0.0,0.0,0.0
2028979.0,2028978.0,0.000406,0.020407,0.0,612.64,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-242.83,-19.75,243.07,31.7,0.0,0.0,0.0,0.0
2028981.0,2028982.0,0.004973,0.16093,0.0,69.65,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028983.0,2028984.0,0.005014,0.144756,0.0,86.89,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-49.65,-20.88,49.8,25.35,0.0,0.0,0.0,0.0
2028983.0,2028985.0,0.000282,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.65,20.88,-49.64,-20.85,0.0,0.0,0.0,0.0
2028986.0,2028987.0,0.005444,0.185901,0.0,98.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-33.64,1.96,33.7,0.0,0.0,0.0,0.0,0.0
2028989.0,2028988.0,0.000307,0.019966,0.0,344.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.85,2.28,40.85,-1.97,0.0,0.0,0.0,0.0
2028988.0,2028991.0,0.000349,0.022381,0.0,357.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-52.71,3.52,52.72,-2.94,0.0,0.0,0.0,0.0
2028988.0,2028992.0,0.000529,0.036928,0.0,354.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-54.47,3.95,54.48,-2.94,0.0,0.0,0.0,0.0
2028988.0,2040039.0,0.000419,0.005027,0.07203,1071.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.41,45.28,88.45,-52.62,0.0,0.0,0.0,0.0
2028990.0,2028989.0,0.00647,0.206993,0.0,90.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-17.12,-4.09,17.14,4.69,0.0,0.0,0.0,0.0
2040027.0,2028990.0,0.024745,0.126434,0.02021,138.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.59,-2.88,16.65,1.07,0.0,0.0,0.0,0.0
2028990.0,2040040.0,0.012761,0.047678,0.00677,112.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.46,3.02,-0.46,-3.73,0.0,0.0,0.0,0.0
2028993.0,2028994.0,0.003991,0.115545,0.0,82.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-46.1,-20.7,46.2,23.52,0.0,0.0,0.0,0.0
2028993.0,2028995.0,0.003847,0.098161,0.0,81.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-46.11,-21.11,46.2,23.52,0.0,0.0,0.0,0.0
2028993.0,2028996.0,0.000241,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.21,41.81,-92.19,-41.7,0.0,0.0,0.0,0.0
2028993.0,2028997.0,0.000211,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2028999.0,2028998.0,0.000268,0.016797,0.0,561.05,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-318.56,-177.1,318.93,200.75,0.0,0.0,0.0,0.0
2028998.0,2029000.0,0.000802,0.055594,0.0,330.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-48.98,-20.98,49.0,22.54,0.0,0.0,0.0,0.0
2028998.0,2029001.0,0.000721,0.035482,0.0,412.91,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-97.93,-19.04,98.0,22.54,0.0,0.0,0.0,0.0
2028998.0,2029002.0,0.000652,0.034766,0.0,329.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-48.98,-21.55,49.0,22.54,0.0,0.0,0.0,0.0
2028998.0,2029003.0,0.00026,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-123.05,-139.18,123.13,139.53,0.0,0.0,0.0,0.0
2029005.0,2029006.0,0.007241,0.250658,0.0,43.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-22.36,-9.94,22.4,11.4,0.0,0.0,0.0,0.0
2029005.0,2029007.0,0.01132,0.290211,0.0,42.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-22.33,-9.72,22.4,11.4,0.0,0.0,0.0,0.0
2029009.0,2029008.0,0.000426,0.024348,0.0,292.89,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-16.05,3.08,16.05,-3.02,0.0,0.0,0.0,0.0
2029008.0,2029010.0,0.00042,0.03078,0.0,360.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029008.0,2029011.0,0.000628,0.032996,0.0,360.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-60.48,7.86,60.5,-6.72,0.0,0.0,0.0,0.0
2029012.0,2029013.0,0.003751,0.138156,0.0,82.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029012.0,2029014.0,0.000254,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029016.0,2029015.0,6.8e-05,0.005385,0.0,1624.34,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-596.25,-159.03,596.5,179.11,0.0,0.0,0.0,0.0
2029016.0,2029015.0,6.8e-05,0.005385,0.0,1624.34,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-596.25,-159.03,596.5,179.11,0.0,0.0,0.0,0.0
2029016.0,2029015.0,6.8e-05,0.005385,0.0,1624.34,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-596.25,-159.03,596.5,179.11,0.0,0.0,0.0,0.0
2029015.0,2029018.0,0.000117,0.009223,0.0,1558.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.44,-6.08,229.5,10.75,0.0,0.0,0.0,0.0
2029015.0,2029019.0,0.000117,0.009172,0.0,1553.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.44,-6.11,229.5,10.75,0.0,0.0,0.0,0.0
2029015.0,2029020.0,0.000114,0.009521,0.0,1553.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-229.44,-5.93,229.5,10.75,0.0,0.0,0.0,0.0
2029017.0,2029016.0,0.000565,0.031918,0.0,535.64,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-275.08,-60.4,275.53,85.78,0.0,0.0,0.0,0.0
2029021.0,2029022.0,0.002364,0.072383,0.0,167.57,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-108.72,7.94,108.98,0.0,0.0,0.0,0.0,0.0
2029021.0,2029023.0,0.000264,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.72,-7.94,-108.7,8.05,0.0,0.0,0.0,0.0
2029025.0,2029024.0,7.3e-05,0.006066,0.0,1562.59,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-867.29,-284.87,867.89,334.93,0.0,0.0,0.0,0.0
2029024.0,2029027.0,0.000157,0.011804,0.0,1458.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.26,-44.71,196.32,49.27,0.0,0.0,0.0,0.0
2029024.0,2029028.0,0.000104,0.007569,0.0,1458.52,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.28,-46.33,196.32,49.27,0.0,0.0,0.0,0.0
2029024.0,2029029.0,9.6e-05,0.007493,0.0,1457.66,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.28,-46.36,196.32,49.27,0.0,0.0,0.0,0.0
2029024.0,2029030.0,0.000127,0.010171,0.0,1457.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.27,-45.33,196.32,49.27,0.0,0.0,0.0,0.0
2029024.0,2029031.0,7.3e-05,0.007447,0.0,1456.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-196.29,-46.38,196.32,49.27,0.0,0.0,0.0,0.0
2029026.0,2029025.0,0.00041,0.031674,0.0,539.43,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-279.65,-81.65,280.0,108.93,0.0,0.0,0.0,0.0
2029025.0,2029032.0,0.000483,0.030877,0.0,276.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-18.0,-9.04,18.0,9.16,0.0,0.0,0.0,0.0
2029033.0,2029036.0,0.000475,0.016565,0.0,149.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-17.83,3.2,17.83,-3.15,0.0,0.0,0.0,0.0
2029033.0,2029037.0,0.000201,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.9,-7.31,-43.89,7.33,0.0,0.0,0.0,0.0
2029034.0,2029036.0,0.00529,0.184486,0.0,74.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.3,-1.05,-7.3,1.15,0.0,0.0,0.0,0.0
2029035.0,2029036.0,0.00529,0.184486,0.0,74.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.54,-1.81,-10.53,2.01,0.0,0.0,0.0,0.0
2029038.0,2029049.0,0.000658,0.003857,0.00364,216.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.35,1.52,36.36,-1.86,0.0,0.0,0.0,0.0
2029040.0,2029039.0,0.000146,0.008801,0.0,1541.07,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-751.73,-179.61,752.59,231.74,0.0,0.0,0.0,0.0
2029039.0,2029042.0,0.000137,0.01084,0.0,1523.34,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029039.0,2029043.0,6.3e-05,0.005748,0.0,1522.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-217.96,-107.72,218.0,110.96,0.0,0.0,0.0,0.0
2029041.0,2029040.0,0.000533,0.038043,0.0,455.81,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-171.93,-40.93,172.09,52.7,0.0,0.0,0.0,0.0
2029044.0,2029045.0,0.00027,0.001084,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.32,11.36,-22.32,-11.35,0.0,0.0,0.0,0.0
2029046.0,2029047.0,0.007161,0.168415,0.0,103.19,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-41.61,12.45,41.73,-9.6,0.0,0.0,0.0,0.0
2029046.0,2029048.0,0.008271,0.2286,0.0,54.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029046.0,2029049.0,0.000261,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.24,-13.8,-47.23,13.82,0.0,0.0,0.0,0.0
2029050.0,2029051.0,0.006535,0.157843,0.0,93.99,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-39.16,2.25,39.25,0.0,0.0,0.0,0.0,0.0
2029050.0,2029052.0,0.010076,0.309834,0.0,43.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029050.0,2029053.0,0.000208,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.16,-2.25,-39.16,2.27,0.0,0.0,0.0,0.0
2029055.0,2029054.0,0.000314,0.023453,0.0,400.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-84.49,-8.97,84.51,10.56,0.0,0.0,0.0,0.0
2029055.0,2029058.0,-0.000408,-0.012263,0.0,152.4,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-15.59,0.19,15.59,-0.22,0.0,0.0,0.0,0.0
2029056.0,2029058.0,0.005361,0.16101,0.0,76.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,5.17,0.0,-5.17,0.04,0.0,0.0,0.0,0.0
2029057.0,2029058.0,0.005361,0.16101,0.0,76.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.43,0.0,-10.42,0.17,0.0,0.0,0.0,0.0
2029060.0,2029061.0,0.000234,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.0,22.4,-43.99,-22.37,0.0,0.0,0.0,0.0
2029062.0,2029065.0,0.0001,0.0001,0.0,228.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-21.55,4.76,21.55,-4.76,0.0,0.0,0.0,0.0
2029063.0,2029065.0,0.003105,0.097455,0.0,114.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029064.0,2029065.0,0.003105,0.097455,0.0,114.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,21.56,-4.31,-21.55,4.76,0.0,0.0,0.0,0.0
2029066.0,2029069.0,0.000702,0.021999,0.0,87.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029066.0,2029070.0,0.00356,0.102947,0.0,100.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-46.3,-10.92,46.37,13.1,0.0,0.0,0.0,0.0
2029066.0,2029071.0,0.009131,0.283869,0.0,65.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-30.92,-4.02,31.0,6.6,0.0,0.0,0.0,0.0
2029067.0,2029069.0,0.006815,0.213618,0.0,43.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029068.0,2029069.0,0.006815,0.213618,0.0,43.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029072.0,2029073.0,0.002299,0.069935,0.0,173.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-82.6,4.51,82.75,0.0,0.0,0.0,0.0,0.0
2029072.0,2029074.0,0.000204,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.6,-4.51,-82.59,4.59,0.0,0.0,0.0,0.0
2029074.0,2030118.0,0.016855,0.094509,0.051,218.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.33,-6.21,-37.1,2.07,0.0,0.0,0.0,0.0
2029074.0,2030159.0,0.015041,0.111929,0.04631,224.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.26,1.62,-44.97,-4.3,0.0,0.0,0.0,0.0
2029075.0,2029078.0,0.00155,0.078249,0.0,611.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,236.5,30.09,-235.65,12.76,0.0,0.0,0.0,0.0
2029075.0,2029079.0,0.000265,0.001037,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.5,71.71,36.52,-71.64,0.0,0.0,0.0,0.0
2029076.0,2029078.0,-0.000933,-0.047093,0.0,511.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-236.16,-13.03,235.65,-12.76,0.0,0.0,0.0,0.0
2029077.0,2029078.0,0.002843,0.143542,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029081.0,2029080.0,8.5e-05,0.006929,0.0,1580.28,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-976.86,-462.63,977.9,547.09,0.0,0.0,0.0,0.0
2029080.0,2029083.0,0.000115,0.009408,0.0,1756.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-409.27,-189.84,409.5,208.44,0.0,0.0,0.0,0.0
2029080.0,2029084.0,8.8e-05,0.007418,0.0,1752.74,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2029082.0,2029081.0,0.000474,0.022542,0.0,544.08,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-300.34,-147.28,300.86,172.01,0.0,0.0,0.0,0.0
2030016.0,2030000.0,0.00317,0.020324,0.02237,253.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.56,-20.26,37.61,18.18,0.0,0.0,0.0,0.0
2030000.0,2030046.0,0.000936,0.00546,0.00697,276.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.66,-26.63,64.7,26.12,0.0,0.0,0.0,0.0
2030001.0,2030002.0,0.000497,0.00325,0.00171,265.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.73,9.23,55.75,-9.3,0.0,0.0,0.0,0.0
2030001.0,2030014.0,0.008378,0.048508,0.03489,187.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.67,-26.08,-8.62,22.83,0.0,0.0,0.0,0.0
2030003.0,2030002.0,0.00251,0.086554,0.0,114.9,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,27.13,-5.94,-27.11,6.6,0.0,0.0,0.0,0.0
2030003.0,2030002.0,0.00251,0.086554,0.0,114.9,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,27.13,-5.94,-27.11,6.6,0.0,0.0,0.0,0.0
2030003.0,2030002.0,0.00251,0.086554,0.0,114.9,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,27.13,-5.94,-27.11,6.6,0.0,0.0,0.0,0.0
2030002.0,2030004.0,0.000204,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.06,4.51,-47.06,-4.49,0.0,0.0,0.0,0.0
2030002.0,2030005.0,0.008268,0.052162,0.04158,234.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.76,-15.79,15.8,11.77,0.0,0.0,0.0,0.0
2030002.0,2030028.0,0.004572,0.023635,0.01391,250.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.72,0.77,5.73,-2.17,0.0,0.0,0.0,0.0
2030036.0,2030005.0,0.007733,0.044417,0.01705,244.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.0,18.14,-50.79,-18.67,0.0,0.0,0.0,0.0
2030006.0,2030009.0,0.006595,0.245106,0.0,181.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.32,-2.59,7.32,2.73,0.0,0.0,0.0,0.0
2030006.0,2030010.0,0.000224,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.98,2.2,-8.98,-2.2,0.0,0.0,0.0,0.0
2030006.0,2030011.0,0.000223,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.67,0.39,1.67,-0.39,0.0,0.0,0.0,0.0
2030007.0,2030009.0,-0.003161,-0.117477,0.0,106.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.32,2.67,-7.32,-2.73,0.0,0.0,0.0,0.0
2030008.0,2030009.0,0.015344,0.570289,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030011.0,2030034.0,0.002717,0.014716,0.01448,235.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.67,0.39,1.67,-1.92,0.0,0.0,0.0,0.0
2030013.0,2030012.0,0.006154,0.198695,0.0,120.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-13.63,-4.19,13.64,4.58,0.0,0.0,0.0,0.0
2030012.0,2030014.0,0.00022,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.64,-4.58,13.64,4.59,0.0,0.0,0.0,0.0
2030015.0,2030014.0,0.000593,0.003262,0.0066,214.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.03,26.76,-5.03,-27.42,0.0,0.0,0.0,0.0
2030031.0,2030015.0,0.004463,0.026032,0.01018,249.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.01,66.29,-7.82,-66.26,0.0,0.0,0.0,0.0
2030015.0,2030051.0,0.002455,0.014557,0.09408,220.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.73,31.06,34.79,-40.42,0.0,0.0,0.0,0.0
2030017.0,2030016.0,0.003592,0.109681,0.0,82.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.1,11.42,10.11,-11.18,0.0,0.0,0.0,0.0
2030038.0,2030016.0,0.002437,0.013818,0.0271,255.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.4,-34.1,27.44,31.44,0.0,0.0,0.0,0.0
2030018.0,2030033.0,0.002382,0.014105,0.02793,249.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.97,5.15,-9.97,-7.98,0.0,0.0,0.0,0.0
2030018.0,2030042.0,0.002811,0.015791,0.01896,270.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.15,-10.43,35.19,8.69,0.0,0.0,0.0,0.0
2030019.0,2030020.0,0.000255,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.84,7.9,-41.84,-7.88,0.0,0.0,0.0,0.0
2030019.0,2030022.0,0.000581,0.00319,0.00267,239.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.21,6.7,-31.2,-6.94,0.0,0.0,0.0,0.0
2030042.0,2030019.0,0.001565,0.009786,0.00912,250.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.53,1.9,-3.53,-2.84,0.0,0.0,0.0,0.0
2030019.0,2030062.0,0.003163,0.01818,0.0247,245.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.53,-11.76,69.68,10.09,0.0,0.0,0.0,0.0
2030021.0,2030022.0,0.000266,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.84,-11.04,41.85,11.06,0.0,0.0,0.0,0.0
2030021.0,2030023.0,0.000233,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.84,11.04,-41.84,-11.02,0.0,0.0,0.0,0.0
2030022.0,2030042.0,0.002077,0.012599,0.00852,247.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.64,-4.12,10.64,3.26,0.0,0.0,0.0,0.0
2030024.0,2030025.0,0.000215,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.14,7.94,-29.14,-7.93,0.0,0.0,0.0,0.0
2030024.0,2030046.0,0.004073,0.023629,0.03522,263.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.51,-33.39,37.61,30.13,0.0,0.0,0.0,0.0
2030049.0,2030024.0,0.001662,0.010287,0.00943,242.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.36,-26.39,8.37,25.45,0.0,0.0,0.0,0.0
2030026.0,2030027.0,0.000221,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.1,11.85,-50.09,-11.82,0.0,0.0,0.0,0.0
2030042.0,2030026.0,0.000937,0.005757,0.01425,233.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.36,-3.14,-13.36,1.68,0.0,0.0,0.0,0.0
2030026.0,2030311.0,0.002105,0.011772,0.00914,259.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.74,-13.53,36.77,12.76,0.0,0.0,0.0,0.0
2030028.0,2030039.0,0.001001,0.004867,0.01091,243.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.82,-13.86,55.85,12.92,0.0,0.0,0.0,0.0
2030029.0,2030030.0,0.001482,0.008318,0.00809,242.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.58,-55.7,-5.53,55.09,0.0,0.0,0.0,0.0
2030036.0,2030029.0,0.001059,0.007154,0.01783,263.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.53,12.68,-71.47,-14.19,0.0,0.0,0.0,0.0
2030029.0,2030059.0,0.001608,0.008421,0.03768,248.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.33,46.87,-8.29,-50.61,0.0,0.0,0.0,0.0
2030030.0,2030036.0,0.002076,0.010596,0.00441,260.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.03,36.67,52.11,-36.73,0.0,0.0,0.0,0.0
2030046.0,2030031.0,0.001949,0.010723,0.00696,260.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.18,68.84,-21.09,-69.08,0.0,0.0,0.0,0.0
2030033.0,2030032.0,0.001169,0.005614,0.00412,259.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.02,16.59,-51.98,-16.84,0.0,0.0,0.0,0.0
2030039.0,2030032.0,0.002401,0.013142,0.00934,205.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.62,-10.61,13.62,9.7,0.0,0.0,0.0,0.0
2030040.0,2030033.0,0.00035,0.002028,0.0029,266.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.43,16.28,-80.41,-16.45,0.0,0.0,0.0,0.0
2030034.0,2030038.0,0.003359,0.020474,0.02284,237.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.06,-14.44,25.08,12.17,0.0,0.0,0.0,0.0
2030034.0,2030066.0,0.003803,0.024638,0.02621,242.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.1,7.07,19.12,-9.73,0.0,0.0,0.0,0.0
2030036.0,2030035.0,0.000441,0.02827,0.0,415.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-174.64,5.91,174.77,2.28,0.0,0.0,0.0,0.0
2030035.0,2030037.0,0.000249,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.57,15.69,-60.56,-15.65,0.0,0.0,0.0,0.0
2030388.0,2030035.0,0.000845,0.009721,0.20184,1165.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,235.79,1.75,-235.34,-17.97,0.0,0.0,0.0,0.0
2030038.0,2030049.0,0.002546,0.0151,0.01417,240.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.16,1.79,34.19,-3.13,0.0,0.0,0.0,0.0
2030039.0,2030389.0,0.005195,0.034616,0.04597,280.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.52,-20.72,97.01,19.3,0.0,0.0,0.0,0.0
2030040.0,2030389.0,0.00307,0.020207,0.05495,304.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-134.72,-20.77,135.27,18.76,0.0,0.0,0.0,0.0
2030042.0,2030041.0,0.000495,0.031042,0.0,461.74,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-93.28,-29.65,93.33,32.65,0.0,0.0,0.0,0.0
2030041.0,2030043.0,0.000295,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.36,8.27,-65.35,-8.22,0.0,0.0,0.0,0.0
2030048.0,2030041.0,0.000765,0.009436,0.16692,1034.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.07,28.2,55.1,-44.72,0.0,0.0,0.0,0.0
2030041.0,2030458.0,0.001278,0.017542,0.66424,1192.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-213.79,3.8,214.39,-62.58,0.0,0.0,0.0,0.0
2030042.0,2030044.0,0.002073,0.012071,0.00785,250.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.07,11.22,-36.04,-11.85,0.0,0.0,0.0,0.0
2030042.0,2030053.0,0.001539,0.01002,0.00943,219.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.26,1.8,18.26,-2.74,0.0,0.0,0.0,0.0
2030044.0,2030398.0,0.002879,0.015512,0.01707,255.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.31,-18.38,29.34,16.8,0.0,0.0,0.0,0.0
2030046.0,2030045.0,0.000477,0.035213,0.0,446.13,0.0,0.0,1.0875,0.0,1.0,0.0,0.0,-123.49,-125.09,123.65,136.93,0.0,0.0,0.0,0.0
2030045.0,2030047.0,0.000211,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.98,14.38,-41.97,-14.36,0.0,0.0,0.0,0.0
2030045.0,2030048.0,0.00028,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-165.63,-151.31,165.77,151.86,0.0,0.0,0.0,0.0
2030067.0,2030049.0,0.005093,0.029184,0.0431,259.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.52,-27.54,-67.27,24.42,0.0,0.0,0.0,0.0
2030050.0,2030051.0,0.000254,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.38,-33.77,61.39,33.82,0.0,0.0,0.0,0.0
2030050.0,2030052.0,0.000245,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.38,33.77,-61.37,-33.71,0.0,0.0,0.0,0.0
2030275.0,2030051.0,0.002955,0.016384,0.02867,278.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.45,-8.06,-96.18,6.59,0.0,0.0,0.0,0.0
2030053.0,2030054.0,0.000271,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.58,11.28,-38.57,-11.26,0.0,0.0,0.0,0.0
2030053.0,2030428.0,0.00478,0.033784,0.03343,254.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.84,-8.54,56.99,6.16,0.0,0.0,0.0,0.0
2030055.0,2030311.0,0.003004,0.01723,0.02144,247.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.39,17.15,-12.38,-19.29,0.0,0.0,0.0,0.0
2030055.0,2030459.0,0.012331,0.070223,0.13088,278.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.96,-25.94,51.32,14.06,0.0,0.0,0.0,0.0
2030056.0,2030057.0,0.002192,0.012072,0.0139,239.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.67,21.15,-20.65,-22.48,0.0,0.0,0.0,0.0
2030056.0,2030059.0,0.000994,0.005796,0.01224,262.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.3,-15.47,-23.3,14.23,0.0,0.0,0.0,0.0
2030056.0,2030426.0,0.009941,0.057896,0.12427,285.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.23,11.6,67.7,-21.8,0.0,0.0,0.0,0.0
2030056.0,2030436.0,0.007251,0.049911,0.5093,256.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.04,-30.48,32.12,-22.23,0.0,0.0,0.0,0.0
2030057.0,2030058.0,0.000214,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.31,25.36,-55.3,-25.32,0.0,0.0,0.0,0.0
2030057.0,2030282.0,0.006173,0.035238,0.03154,259.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.66,-2.87,34.73,0.01,0.0,0.0,0.0,0.0
2030063.0,2030059.0,0.001286,0.009509,0.00977,243.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.05,-24.92,-3.04,23.96,0.0,0.0,0.0,0.0
2030060.0,2030061.0,0.000204,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.13,2.12,-38.12,-2.11,0.0,0.0,0.0,0.0
2030060.0,2030062.0,0.000275,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.13,-2.12,38.13,2.14,0.0,0.0,0.0,0.0
2030062.0,2030063.0,0.00116,0.006978,0.00907,275.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.2,-14.14,-41.17,13.32,0.0,0.0,0.0,0.0
2030062.0,2030071.0,0.009064,0.054767,0.0743,279.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.21,1.54,97.02,-4.38,0.0,0.0,0.0,0.0
2030428.0,2030062.0,0.002835,0.016549,0.01328,273.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.87,-1.31,-52.79,0.37,0.0,0.0,0.0,0.0
2030063.0,2030064.0,0.000255,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.13,11.6,-38.12,-11.58,0.0,0.0,0.0,0.0
2030288.0,2030065.0,0.012077,0.070559,0.11851,256.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.44,-13.79,-32.31,2.38,0.0,0.0,0.0,0.0
2030436.0,2030065.0,0.007791,0.046976,0.0637,250.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.58,22.22,25.67,-28.26,0.0,0.0,0.0,0.0
2030066.0,2030072.0,0.015071,0.083153,0.05342,264.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.79,0.91,51.16,-4.52,0.0,0.0,0.0,0.0
2030067.0,2030069.0,0.003179,0.017789,0.04417,289.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-109.99,20.94,110.37,-23.46,0.0,0.0,0.0,0.0
2030068.0,2030072.0,0.005022,0.027998,0.01614,244.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.74,5.78,-31.69,-7.22,0.0,0.0,0.0,0.0
2030068.0,2030459.0,0.007392,0.058509,0.11471,255.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.24,-9.33,41.36,-2.08,0.0,0.0,0.0,0.0
2030069.0,2030282.0,0.005273,0.03272,0.07888,235.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.01,23.4,28.09,-31.18,0.0,0.0,0.0,0.0
2030069.0,2030334.0,0.017244,0.095732,0.14273,266.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.86,2.85,55.37,-15.08,0.0,0.0,0.0,0.0
2030069.0,2030459.0,0.009571,0.059817,0.03616,278.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.39,-15.17,50.63,12.85,0.0,0.0,0.0,0.0
2030071.0,2030070.0,0.000259,0.018963,0.0,427.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-155.9,-14.9,155.96,19.33,0.0,0.0,0.0,0.0
2030271.0,2030070.0,0.004583,0.061853,1.14869,1168.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,116.64,-132.2,-115.71,28.47,0.0,0.0,0.0,0.0
2030070.0,2030367.0,0.005744,0.06956,1.38699,1154.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-151.02,-8.11,152.49,-116.56,0.0,0.0,0.0,0.0
2030388.0,2030070.0,0.000755,0.00883,0.33948,1179.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.67,4.81,110.77,-39.69,0.0,0.0,0.0,0.0
2030073.0,2030072.0,0.016244,0.078071,0.0727,241.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.36,-9.56,-13.33,2.0,0.0,0.0,0.0,0.0
2030072.0,2030381.0,0.017114,0.12925,0.11163,252.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.94,2.56,30.09,-13.2,0.0,0.0,0.0,0.0
2030073.0,2030074.0,0.000216,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.26,4.49,-14.26,-4.49,0.0,0.0,0.0,0.0
2030073.0,2030381.0,0.015407,0.100004,0.04354,249.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.62,5.07,27.74,-8.9,0.0,0.0,0.0,0.0
2030076.0,2030075.0,0.000341,0.019415,0.0,393.4,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-76.57,-20.49,76.59,21.73,0.0,0.0,0.0,0.0
2030307.0,2030075.0,0.001595,0.020222,0.39972,1199.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,205.69,53.19,-204.95,-84.03,0.0,0.0,0.0,0.0
2030458.0,2030075.0,0.002429,0.032283,0.62766,1144.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-127.93,3.53,128.36,-60.49,0.0,0.0,0.0,0.0
2030278.0,2030076.0,0.014738,0.07633,0.04549,206.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.25,-4.51,2.25,-0.16,0.0,0.0,0.0,0.0
2030079.0,2030077.0,0.023228,0.141227,0.12036,226.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.83,-9.62,-9.81,-2.83,0.0,0.0,0.0,0.0
2030077.0,2030315.0,0.026285,0.160881,0.14992,262.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.94,-2.17,40.34,-11.11,0.0,0.0,0.0,0.0
2030309.0,2030078.0,0.019275,0.120771,0.17913,258.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.27,-12.27,31.45,-5.36,0.0,0.0,0.0,0.0
2030078.0,2030360.0,0.016611,0.099706,0.09643,272.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.06,-0.19,48.43,-7.86,0.0,0.0,0.0,0.0
2030079.0,2030272.0,0.025265,0.133132,0.31969,232.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.52,8.98,12.71,-40.35,0.0,0.0,0.0,0.0
2030315.0,2030080.0,0.006924,0.040639,0.17102,207.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.05,-13.18,-5.05,-4.89,0.0,0.0,0.0,0.0
2030080.0,2030318.0,0.011437,0.0666,0.03238,277.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.26,15.35,48.54,-17.11,0.0,0.0,0.0,0.0
2030360.0,2030080.0,0.019269,0.113545,0.05381,263.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.97,7.8,37.24,-11.94,0.0,0.0,0.0,0.0
2030081.0,2030082.0,0.000275,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.37,-1.8,6.37,1.8,0.0,0.0,0.0,0.0
2030082.0,2030087.0,0.031629,0.170472,0.08597,267.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.06,-15.58,-36.6,9.09,0.0,0.0,0.0,0.0
2030082.0,2030363.0,0.025922,0.150472,0.0857,273.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.43,13.78,43.99,-19.29,0.0,0.0,0.0,0.0
2030084.0,2030083.0,0.020677,0.113294,0.06016,218.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.42,-7.03,5.42,0.62,0.0,0.0,0.0,0.0
2030083.0,2030091.0,0.019448,0.085848,0.38627,232.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.7,-4.16,9.76,-36.71,0.0,0.0,0.0,0.0
2030099.0,2030084.0,0.032335,0.177406,0.09271,175.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.02,-14.23,1.05,4.65,0.0,0.0,0.0,0.0
2030085.0,2030086.0,0.000241,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.18,1.41,-8.18,-1.41,0.0,0.0,0.0,0.0
2030085.0,2030087.0,0.000219,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.66,-1.51,8.66,1.51,0.0,0.0,0.0,0.0
2030087.0,2030100.0,0.040964,0.273447,0.16727,262.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.94,-10.59,-27.64,-4.9,0.0,0.0,0.0,0.0
2030088.0,2030089.0,0.000273,0.001034,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.54,1.21,-7.54,-1.21,0.0,0.0,0.0,0.0
2030088.0,2030092.0,0.023096,0.145178,0.12988,211.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.24,-5.04,11.26,-8.34,0.0,0.0,0.0,0.0
2030088.0,2030097.0,0.019701,0.095785,0.1148,234.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.77,-4.78,-1.77,-7.18,0.0,0.0,0.0,0.0
2030088.0,2030303.0,0.012509,0.077243,0.05788,199.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.93,-1.84,-1.93,-4.2,0.0,0.0,0.0,0.0
2030091.0,2030090.0,0.000606,0.040163,0.0,389.29,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-73.27,11.87,73.3,-9.74,0.0,0.0,0.0,0.0
2030090.0,2030173.0,0.001647,0.022173,0.53612,1088.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.3,9.74,73.41,-63.28,0.0,0.0,0.0,0.0
2030092.0,2030252.0,0.029023,0.188757,0.1371,199.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.49,6.9,15.61,-20.13,0.0,0.0,0.0,0.0
2030094.0,2030093.0,0.000451,0.0307,0.0,386.33,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-57.79,31.73,57.81,-30.38,0.0,0.0,0.0,0.0
2030302.0,2030093.0,0.00276,0.030717,0.71915,1285.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-255.66,123.48,258.07,-168.69,0.0,0.0,0.0,0.0
2030093.0,2074223.0,0.005013,0.052548,2.01649,1340.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-315.88,-112.07,321.08,-35.67,0.0,0.0,0.0,0.0
2030095.0,2030094.0,0.00314,0.110459,0.0,108.29,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-28.2,-19.47,28.24,20.85,0.0,0.0,0.0,0.0
2030289.0,2030094.0,0.013996,0.087163,0.03224,243.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.12,11.73,-15.07,-14.59,0.0,0.0,0.0,0.0
2030303.0,2030094.0,0.024612,0.127653,0.17421,276.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.9,24.06,44.61,-37.99,0.0,0.0,0.0,0.0
2030290.0,2030095.0,0.01447,0.093658,0.02964,227.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.94,-8.54,-41.69,7.07,0.0,0.0,0.0,0.0
2030096.0,2030097.0,0.000216,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.44,-18.15,41.45,18.17,0.0,0.0,0.0,0.0
2030097.0,2030243.0,0.0153,0.07603,0.21469,268.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.68,-10.99,39.91,-10.34,0.0,0.0,0.0,0.0
2030098.0,2030099.0,0.000211,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.84,-1.35,5.84,1.35,0.0,0.0,0.0,0.0
2030100.0,2030099.0,0.022861,0.144447,0.21934,257.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.44,-10.61,-23.32,-11.41,0.0,0.0,0.0,0.0
2030109.0,2030099.0,0.003154,0.018246,0.0333,230.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.16,-18.89,-21.13,15.6,0.0,0.0,0.0,0.0
2030101.0,2030103.0,0.001419,0.00707,0.00729,280.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.14,-4.02,48.18,3.45,0.0,0.0,0.0,0.0
2030116.0,2030101.0,0.001199,0.006892,0.00933,231.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.3,9.97,-20.29,-10.88,0.0,0.0,0.0,0.0
2030101.0,2030129.0,0.001604,0.010535,0.01029,234.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.99,-8.97,3.99,7.94,0.0,0.0,0.0,0.0
2030102.0,2030103.0,0.000296,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.35,-5.0,36.36,5.02,0.0,0.0,0.0,0.0
2030124.0,2030103.0,0.000731,0.004373,0.00283,305.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.59,8.49,-84.54,-8.47,0.0,0.0,0.0,0.0
2030104.0,2030137.0,0.002164,0.015419,0.06346,277.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.46,-0.04,76.58,-5.64,0.0,0.0,0.0,0.0
2030104.0,2030144.0,0.00129,0.007489,0.0033,224.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.32,-14.52,-20.31,14.22,0.0,0.0,0.0,0.0
2030105.0,2030129.0,0.001925,0.0101,0.01278,290.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.8,20.49,-78.68,-21.14,0.0,0.0,0.0,0.0
2030105.0,2030153.0,0.000911,0.005154,0.00234,262.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.51,0.36,40.53,-0.51,0.0,0.0,0.0,0.0
2030105.0,2030185.0,0.001669,0.010077,0.03507,308.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.41,-33.72,110.62,31.42,0.0,0.0,0.0,0.0
2030106.0,2030147.0,0.001455,0.006813,0.00939,242.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.85,11.38,-19.85,-12.3,0.0,0.0,0.0,0.0
2030106.0,2030186.0,0.000408,0.002508,0.01384,282.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.42,-13.27,79.45,12.0,0.0,0.0,0.0,0.0
2030107.0,2030188.0,0.000613,0.003387,0.00246,290.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.61,49.0,-61.58,-49.04,0.0,0.0,0.0,0.0
2030107.0,2030380.0,0.002765,0.016757,0.05078,315.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-121.18,-59.6,121.67,57.27,0.0,0.0,0.0,0.0
2030108.0,2030110.0,0.001726,0.009485,0.0123,295.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.7,17.31,-102.52,-17.58,0.0,0.0,0.0,0.0
2030108.0,2030168.0,0.002202,0.011388,0.02559,276.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.13,-20.44,68.24,18.33,0.0,0.0,0.0,0.0
2030169.0,2030108.0,0.001646,0.010066,0.01228,279.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.01,7.02,-72.93,-7.77,0.0,0.0,0.0,0.0
2030137.0,2030109.0,0.001943,0.013315,0.00678,272.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.96,13.16,-67.87,-13.24,0.0,0.0,0.0,0.0
2030110.0,2030111.0,0.000283,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.72,3.19,-46.71,-3.17,0.0,0.0,0.0,0.0
2030110.0,2030133.0,0.002328,0.014092,0.04808,296.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.75,22.62,-111.45,-25.74,0.0,0.0,0.0,0.0
2030170.0,2030110.0,0.001365,0.008816,0.00549,265.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.99,7.93,-55.95,-8.23,0.0,0.0,0.0,0.0
2030113.0,2030112.0,0.000527,0.025587,0.0,471.72,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-190.25,-87.15,190.49,98.7,0.0,0.0,0.0,0.0
2030112.0,2030114.0,0.000273,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-190.49,-98.7,190.62,99.21,0.0,0.0,0.0,0.0
2030112.0,2030115.0,0.000201,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030138.0,2030113.0,0.000987,0.006025,0.00196,252.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.38,-32.56,24.4,32.45,0.0,0.0,0.0,0.0
2030113.0,2030140.0,0.001794,0.011665,0.00893,288.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.98,21.9,-88.83,-21.87,0.0,0.0,0.0,0.0
2030173.0,2030114.0,0.000427,0.004989,0.06657,1027.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.75,-44.12,49.77,37.53,0.0,0.0,0.0,0.0
2030114.0,2030433.0,0.00037,0.00444,0.17128,1161.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-240.39,-136.73,240.66,122.31,0.0,0.0,0.0,0.0
2030133.0,2030116.0,0.000877,0.005149,0.00846,258.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.95,15.43,-57.92,-16.11,0.0,0.0,0.0,0.0
2030140.0,2030116.0,0.002464,0.016776,0.01368,250.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.31,19.73,-39.26,-20.8,0.0,0.0,0.0,0.0
2030118.0,2030117.0,0.002862,0.099751,0.0,108.45,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,24.04,2.08,-24.03,-1.51,0.0,0.0,0.0,0.0
2030117.0,2030119.0,0.000224,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.72,12.22,-48.72,-12.2,0.0,0.0,0.0,0.0
2030117.0,2030158.0,0.001656,0.0111,0.00985,247.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.7,-8.42,-26.69,7.49,0.0,0.0,0.0,0.0
2030117.0,2030434.0,0.007599,0.041094,0.08184,264.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.4,-2.29,51.59,-5.06,0.0,0.0,0.0,0.0
2030120.0,2030121.0,0.000261,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.39,6.75,-41.38,-6.73,0.0,0.0,0.0,0.0
2030120.0,2030122.0,0.000252,0.00109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.39,-6.75,41.39,6.76,0.0,0.0,0.0,0.0
2030124.0,2030122.0,0.001609,0.008821,0.011,267.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.37,2.53,-52.32,-3.41,0.0,0.0,0.0,0.0
2030122.0,2030136.0,0.000808,0.004771,0.00337,234.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.93,-3.36,-10.93,3.02,0.0,0.0,0.0,0.0
2030124.0,2030123.0,0.000416,0.025345,0.0,517.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-221.57,-36.46,221.78,49.03,0.0,0.0,0.0,0.0
2030123.0,2030125.0,0.00023,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-221.78,-49.03,221.89,49.59,0.0,0.0,0.0,0.0
2030125.0,2030416.0,0.001096,0.010976,0.21027,1119.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.94,-2.47,144.16,-17.28,0.0,0.0,0.0,0.0
2030126.0,2030127.0,0.000791,0.004027,0.03376,291.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.51,44.92,67.56,-48.13,0.0,0.0,0.0,0.0
2030174.0,2030126.0,0.001332,0.007524,0.00407,220.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.68,66.94,-15.62,-67.02,0.0,0.0,0.0,0.0
2030197.0,2030127.0,0.000666,0.003146,0.00221,326.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,142.36,-30.37,-142.23,30.79,0.0,0.0,0.0,0.0
2030128.0,2030129.0,0.000257,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.67,-13.13,74.68,13.2,0.0,0.0,0.0,0.0
2030130.0,2030131.0,0.000237,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.57,2.98,-69.56,-2.93,0.0,0.0,0.0,0.0
2030136.0,2030130.0,0.001125,0.006695,0.00537,276.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.5,-37.59,60.56,37.37,0.0,0.0,0.0,0.0
2030130.0,2030160.0,0.002691,0.015534,0.03896,265.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.06,-29.52,40.13,25.88,0.0,0.0,0.0,0.0
2030130.0,2030197.0,0.001949,0.012358,0.01151,290.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.06,-10.83,90.22,10.64,0.0,0.0,0.0,0.0
2030132.0,2030174.0,0.000332,0.001897,0.00258,239.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.98,-62.19,-26.96,62.0,0.0,0.0,0.0,0.0
2030132.0,2030189.0,0.003665,0.019538,0.03239,280.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.48,51.25,80.81,-52.85,0.0,0.0,0.0,0.0
2030134.0,2030135.0,0.000289,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.42,34.5,-71.4,-34.43,0.0,0.0,0.0,0.0
2030134.0,2030136.0,0.000208,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.42,-34.5,71.43,34.56,0.0,0.0,0.0,0.0
2030137.0,2030172.0,0.001772,0.010334,0.05353,332.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-209.15,-27.99,209.91,26.86,0.0,0.0,0.0,0.0
2030138.0,2030155.0,0.001561,0.007598,0.00591,251.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.23,2.28,40.25,-2.77,0.0,0.0,0.0,0.0
2030139.0,2030200.0,0.001739,0.009716,0.06323,245.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.5,6.6,-32.48,-12.93,0.0,0.0,0.0,0.0
