fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2030430.0,2030139.0,0.000623,0.004289,0.01923,284.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.07,15.82,-82.03,-17.49,0.0,0.0,0.0,0.0
2030140.0,2030141.0,0.00022,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.53,2.14,-49.52,-2.12,0.0,0.0,0.0,0.0
2030142.0,2030143.0,0.000291,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.33,19.56,-67.31,-19.5,0.0,0.0,0.0,0.0
2030142.0,2030145.0,0.001332,0.008263,0.00573,251.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.77,-12.04,-39.74,11.6,0.0,0.0,0.0,0.0
2030430.0,2030142.0,0.002062,0.012442,0.01122,298.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,107.33,7.78,-107.09,-7.52,0.0,0.0,0.0,0.0
2030144.0,2030174.0,0.000844,0.00513,0.01792,298.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.87,-60.99,84.96,59.67,0.0,0.0,0.0,0.0
2030145.0,2030146.0,0.00026,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.21,14.56,-105.18,-14.43,0.0,0.0,0.0,0.0
2030145.0,2030152.0,0.001749,0.01087,0.00633,275.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.81,7.89,73.91,-7.95,0.0,0.0,0.0,0.0
2030188.0,2030145.0,0.000554,0.003176,0.0156,242.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.34,32.5,8.34,-34.05,0.0,0.0,0.0,0.0
2030147.0,2030158.0,0.003068,0.015829,0.01292,260.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.11,0.49,38.15,-1.59,0.0,0.0,0.0,0.0
2030148.0,2030149.0,0.000273,0.001113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.79,20.17,-75.78,-20.1,0.0,0.0,0.0,0.0
2030148.0,2030164.0,0.000911,0.003603,0.00239,247.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.77,-15.43,28.78,15.22,0.0,0.0,0.0,0.0
2030148.0,2030213.0,0.001747,0.009432,0.0044,264.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.02,-4.74,47.06,4.49,0.0,0.0,0.0,0.0
2030150.0,2030151.0,0.000267,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.79,9.52,-75.78,-9.45,0.0,0.0,0.0,0.0
2030150.0,2030152.0,0.0002,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.79,-9.52,75.81,9.59,0.0,0.0,0.0,0.0
2030178.0,2030152.0,0.0005,0.002721,0.02238,310.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,149.82,-0.04,-149.71,-1.64,0.0,0.0,0.0,0.0
2030156.0,2030153.0,0.000867,0.005458,0.00303,294.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.31,13.29,-86.24,-13.19,0.0,0.0,0.0,0.0
2030154.0,2030160.0,0.001508,0.008361,0.00622,257.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.15,23.93,-33.12,-24.44,0.0,0.0,0.0,0.0
2030154.0,2030209.0,0.000795,0.004907,0.01448,293.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.4,-41.73,100.49,40.78,0.0,0.0,0.0,0.0
2030154.0,2030286.0,0.011058,0.058825,0.14868,218.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.54,8.71,-21.46,-23.53,0.0,0.0,0.0,0.0
2030155.0,2030172.0,0.003728,0.022583,0.02609,291.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.68,-25.4,95.02,24.79,0.0,0.0,0.0,0.0
2030156.0,2030157.0,0.000281,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.43,21.37,-54.42,-21.33,0.0,0.0,0.0,0.0
2030197.0,2030156.0,0.000208,0.001406,0.00264,316.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,140.78,34.67,-140.74,-34.65,0.0,0.0,0.0,0.0
2030159.0,2030158.0,0.003118,0.114643,0.0,104.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,11.47,6.09,-11.46,-5.9,0.0,0.0,0.0,0.0
2030161.0,2030159.0,0.003132,0.017609,0.01036,219.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.94,-3.63,34.98,2.76,0.0,0.0,0.0,0.0
2030159.0,2030327.0,0.015318,0.076242,0.03888,199.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.93,0.7,18.98,-4.48,0.0,0.0,0.0,0.0
2030160.0,2030163.0,0.007679,0.219094,0.0,173.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.0,-1.44,7.01,1.55,0.0,0.0,0.0,0.0
2030161.0,2030163.0,-0.003211,-0.091624,0.0,98.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.01,1.5,-7.01,-1.55,0.0,0.0,0.0,0.0
2030180.0,2030161.0,0.00093,0.006034,0.00711,203.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.24,2.13,-10.24,-2.86,0.0,0.0,0.0,0.0
2030162.0,2030163.0,0.023896,0.681808,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030164.0,2030165.0,0.000239,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.65,7.36,-53.64,-7.33,0.0,0.0,0.0,0.0
2030164.0,2030166.0,0.001586,0.011661,0.01716,290.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.43,-22.58,82.54,21.64,0.0,0.0,0.0,0.0
2030185.0,2030166.0,0.000977,0.005883,0.00443,263.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.22,6.72,40.24,-7.09,0.0,0.0,0.0,0.0
2030166.0,2030232.0,0.001156,0.007544,0.04333,306.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.19,-28.31,106.33,24.7,0.0,0.0,0.0,0.0
2030166.0,2030401.0,0.001092,0.006713,0.02179,283.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.22,3.69,70.27,-5.62,0.0,0.0,0.0,0.0
2030215.0,2030167.0,0.001722,0.010277,0.0047,265.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.3,-2.6,46.34,2.33,0.0,0.0,0.0,0.0
2030167.0,2030450.0,0.007013,0.036063,0.09312,295.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.12,-12.36,89.66,5.43,0.0,0.0,0.0,0.0
2030172.0,2030168.0,0.000476,0.00286,0.00496,310.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,133.83,30.01,-133.75,-30.01,0.0,0.0,0.0,0.0
2030170.0,2030169.0,0.001726,0.010412,0.00829,306.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-116.44,-17.82,116.67,18.35,0.0,0.0,0.0,0.0
2030169.0,2030172.0,0.000521,0.00336,0.00304,309.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-124.48,-77.53,124.59,77.91,0.0,0.0,0.0,0.0
2030169.0,2030427.0,0.002764,0.018128,0.06051,464.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-125.65,23.65,126.09,-27.06,0.0,0.0,0.0,0.0
2030172.0,2030171.0,0.000243,0.016551,0.0,599.02,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-218.08,-60.52,218.21,69.03,0.0,0.0,0.0,0.0
2030172.0,2030171.0,0.000243,0.016551,0.0,599.02,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-218.08,-60.52,218.21,69.03,0.0,0.0,0.0,0.0
2030172.0,2030171.0,0.000243,0.016551,0.0,599.02,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-218.08,-60.52,218.21,69.03,0.0,0.0,0.0,0.0
2030171.0,2030378.0,0.000841,0.009339,0.14897,1244.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-282.5,-88.21,283.21,80.79,0.0,0.0,0.0,0.0
2030444.0,2030171.0,0.000595,0.007143,0.16387,1269.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,373.0,112.58,-372.12,-118.88,0.0,0.0,0.0,0.0
2030174.0,2030173.0,0.000618,0.032789,0.0,460.36,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-164.56,-224.22,165.11,253.71,0.0,0.0,0.0,0.0
2030173.0,2030416.0,0.000674,0.008093,0.14533,1225.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-188.77,-146.3,189.13,135.68,0.0,0.0,0.0,0.0
2030177.0,2030175.0,0.000707,0.003981,0.00671,284.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.26,-10.32,-77.22,9.87,0.0,0.0,0.0,0.0
2030175.0,2030186.0,0.000376,0.002051,0.00575,268.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.91,-13.32,-53.9,12.79,0.0,0.0,0.0,0.0
2030176.0,2030177.0,0.000209,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.64,-5.12,38.64,5.14,0.0,0.0,0.0,0.0
2030177.0,2030197.0,0.000317,0.001904,0.00165,308.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.9,5.18,115.94,-5.1,0.0,0.0,0.0,0.0
2030191.0,2030178.0,0.001145,0.006876,0.00979,317.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,117.41,-4.26,-117.25,4.19,0.0,0.0,0.0,0.0
2030178.0,2030430.0,0.001324,0.006321,0.00415,286.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.21,-9.08,71.28,8.98,0.0,0.0,0.0,0.0
2030180.0,2030179.0,0.00405,0.108994,0.0,94.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,2.04,-2.61,-2.04,2.62,0.0,0.0,0.0,0.0
2030179.0,2030209.0,0.001147,0.006801,0.0045,220.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.04,-2.62,-2.04,2.15,0.0,0.0,0.0,0.0
2030181.0,2030206.0,0.00254,0.012052,0.01928,237.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.86,8.87,16.87,-10.81,0.0,0.0,0.0,0.0
2030181.0,2030215.0,0.000937,0.005144,0.00592,232.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.56,-21.49,-19.56,20.92,0.0,0.0,0.0,0.0
2030181.0,2030339.0,0.005384,0.030366,0.04962,267.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.71,5.95,56.88,-10.1,0.0,0.0,0.0,0.0
2030182.0,2030183.0,0.000297,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.45,-14.81,84.47,14.9,0.0,0.0,0.0,0.0
2030183.0,2030203.0,0.001185,0.007286,0.0092,243.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.59,-5.16,-29.58,4.29,0.0,0.0,0.0,0.0
2030183.0,2030237.0,0.001764,0.011694,0.01805,246.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.73,5.24,29.75,-6.98,0.0,0.0,0.0,0.0
2030183.0,2030277.0,0.003351,0.022584,0.0433,288.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.33,-14.98,84.57,12.15,0.0,0.0,0.0,0.0
2030203.0,2030184.0,0.000595,0.003382,0.00241,249.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.99,7.22,-26.98,-7.44,0.0,0.0,0.0,0.0
2030238.0,2030184.0,0.002142,0.011834,0.00626,272.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.54,18.39,-57.47,-18.6,0.0,0.0,0.0,0.0
2030185.0,2030380.0,0.001893,0.010498,0.0216,314.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-144.57,-53.58,145.0,53.74,0.0,0.0,0.0,0.0
2030186.0,2030187.0,0.000282,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.18,10.38,-74.17,-10.33,0.0,0.0,0.0,0.0
2030186.0,2030230.0,0.001762,0.008822,0.01175,297.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.73,-35.17,99.92,34.92,0.0,0.0,0.0,0.0
2030226.0,2030189.0,0.000502,0.003375,0.00329,200.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.15,-46.15,6.16,45.89,0.0,0.0,0.0,0.0
2030189.0,2030425.0,0.002955,0.018422,0.04588,318.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-170.43,-8.29,171.27,8.8,0.0,0.0,0.0,0.0
2030190.0,2030236.0,0.002178,0.011466,0.01785,254.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.44,-6.76,33.47,5.02,0.0,0.0,0.0,0.0
2030190.0,2030380.0,0.002716,0.01701,0.00742,263.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.45,-6.41,47.51,6.01,0.0,0.0,0.0,0.0
2030191.0,2030296.0,0.003128,0.020012,0.10652,391.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-186.49,-16.71,187.56,12.57,0.0,0.0,0.0,0.0
2030234.0,2030192.0,0.000403,0.002444,0.00283,257.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.15,-32.76,47.16,32.54,0.0,0.0,0.0,0.0
2030192.0,2030380.0,0.001247,0.007573,0.00914,304.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-116.24,-77.14,116.48,77.6,0.0,0.0,0.0,0.0
2030193.0,2030194.0,0.000202,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.87,7.83,-59.86,-7.79,0.0,0.0,0.0,0.0
2030193.0,2030195.0,0.00022,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.87,-7.83,59.88,7.87,0.0,0.0,0.0,0.0
2030195.0,2030216.0,0.001028,0.00583,0.00666,244.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.74,-1.09,23.74,0.44,0.0,0.0,0.0,0.0
2030195.0,2030222.0,0.001683,0.010605,0.01111,255.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.14,-6.78,36.16,5.77,0.0,0.0,0.0,0.0
2030197.0,2030196.0,0.000352,0.022677,0.0,593.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-183.06,-11.18,183.17,18.6,0.0,0.0,0.0,0.0
2030197.0,2030196.0,0.000352,0.022677,0.0,593.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-183.06,-11.18,183.17,18.6,0.0,0.0,0.0,0.0
2030197.0,2030196.0,0.000352,0.022677,0.0,593.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-183.06,-11.18,183.17,18.6,0.0,0.0,0.0,0.0
2030379.0,2030196.0,0.00041,0.00466,0.15802,1169.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,188.73,2.47,-188.58,-17.24,0.0,0.0,0.0,0.0
2030196.0,2030416.0,0.000528,0.006558,0.1088,1324.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-360.93,-38.56,361.6,35.57,0.0,0.0,0.0,0.0
2030198.0,2030199.0,0.000215,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.18,-4.78,14.18,4.79,0.0,0.0,0.0,0.0
2030204.0,2030199.0,0.002627,0.016388,0.00747,277.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.08,6.22,83.26,-5.89,0.0,0.0,0.0,0.0
2030199.0,2030221.0,0.001706,0.009711,0.00487,301.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.47,24.09,-93.32,-23.71,0.0,0.0,0.0,0.0
2030199.0,2030333.0,0.001196,0.007781,0.06371,360.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-190.91,-22.99,191.33,19.17,0.0,0.0,0.0,0.0
2030202.0,2030200.0,0.001888,0.011105,0.01156,243.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.18,-3.28,-12.18,2.12,0.0,0.0,0.0,0.0
2030201.0,2030202.0,0.000226,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.66,-17.7,44.67,17.73,0.0,0.0,0.0,0.0
2030202.0,2030224.0,0.001502,0.008526,0.01091,278.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.85,-14.44,56.9,13.62,0.0,0.0,0.0,0.0
2030203.0,2030244.0,0.002078,0.011983,0.05491,288.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.34,-17.68,67.44,12.63,0.0,0.0,0.0,0.0
2030204.0,2030205.0,0.00025,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.17,39.27,-96.14,-39.17,0.0,0.0,0.0,0.0
2030204.0,2030232.0,0.001617,0.01042,0.01345,254.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.09,-45.5,13.13,44.33,0.0,0.0,0.0,0.0
2030206.0,2030207.0,0.000257,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.17,29.35,-96.14,-29.25,0.0,0.0,0.0,0.0
2030216.0,2030206.0,0.000456,0.002901,0.00291,243.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.27,-17.18,-21.27,16.9,0.0,0.0,0.0,0.0
2030206.0,2030401.0,0.000965,0.004592,0.01249,295.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.77,-35.44,91.86,34.59,0.0,0.0,0.0,0.0
2030209.0,2030208.0,0.000435,0.028153,0.0,455.17,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-174.1,-114.25,174.3,127.01,0.0,0.0,0.0,0.0
2030324.0,2030208.0,0.000421,0.005358,0.14006,1161.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,135.96,75.01,-135.85,-88.15,0.0,0.0,0.0,0.0
2030208.0,2030355.0,0.000553,0.006933,0.1531,950.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.44,-38.86,38.45,23.27,0.0,0.0,0.0,0.0
2030209.0,2030215.0,0.001541,0.009991,0.00677,234.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.0,54.08,-4.96,-54.5,0.0,0.0,0.0,0.0
2030210.0,2030211.0,0.000203,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.65,6.92,-70.64,-6.86,0.0,0.0,0.0,0.0
2030210.0,2030352.0,0.003744,0.024837,0.01754,256.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.52,-1.13,37.57,-0.33,0.0,0.0,0.0,0.0
2030210.0,2030368.0,0.002912,0.018811,0.03082,253.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.13,-5.79,33.16,2.82,0.0,0.0,0.0,0.0
2030212.0,2030213.0,0.000217,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.38,-20.19,55.39,20.23,0.0,0.0,0.0,0.0
2030213.0,2030234.0,0.001351,0.00874,0.0121,302.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.45,-24.72,102.6,24.42,0.0,0.0,0.0,0.0
2030219.0,2030214.0,0.000921,0.00509,0.00378,280.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.73,35.01,-65.68,-35.13,0.0,0.0,0.0,0.0
2030214.0,2030236.0,0.000242,0.001438,0.00558,242.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.3,5.0,-10.3,-5.59,0.0,0.0,0.0,0.0
2030216.0,2030217.0,0.000293,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.84,29.39,-70.82,-29.34,0.0,0.0,0.0,0.0
2030216.0,2030223.0,0.001325,0.009661,0.05778,247.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.09,6.47,30.1,-12.31,0.0,0.0,0.0,0.0
2030216.0,2030323.0,0.00103,0.006572,0.00488,291.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.76,-19.12,85.84,19.11,0.0,0.0,0.0,0.0
2030219.0,2030218.0,0.000416,0.025783,0.0,431.35,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-126.46,-120.53,126.59,128.77,0.0,0.0,0.0,0.0
2030218.0,2030220.0,0.00026,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.52,32.59,-106.49,-32.47,0.0,0.0,0.0,0.0
2030324.0,2030218.0,0.000413,0.004693,0.12768,1210.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,233.43,151.84,-233.11,-161.36,0.0,0.0,0.0,0.0
2030219.0,2030232.0,0.001403,0.006848,0.00728,270.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.72,85.52,-60.58,-85.56,0.0,0.0,0.0,0.0
2030224.0,2030221.0,0.000666,0.003592,0.00872,303.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.18,-19.89,115.27,19.48,0.0,0.0,0.0,0.0
2030221.0,2030425.0,0.003312,0.020157,0.03179,306.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-128.44,-12.53,128.98,12.52,0.0,0.0,0.0,0.0
2030323.0,2030222.0,0.000707,0.004004,0.00252,288.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.84,14.75,-79.79,-14.75,0.0,0.0,0.0,0.0
2030223.0,2030352.0,0.003069,0.01776,0.01573,280.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.73,3.22,73.9,-3.9,0.0,0.0,0.0,0.0
2030224.0,2030225.0,0.000285,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.21,9.61,-88.19,-9.53,0.0,0.0,0.0,0.0
2030226.0,2030224.0,0.000319,0.001897,0.00179,295.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.04,16.68,82.07,-16.73,0.0,0.0,0.0,0.0
2030224.0,2030242.0,0.007734,0.036072,0.13768,311.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.0,13.39,112.98,-22.89,0.0,0.0,0.0,0.0
2030227.0,2030228.0,0.000281,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.59,23.18,-68.58,-23.12,0.0,0.0,0.0,0.0
2030227.0,2030229.0,0.000261,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.59,-23.18,68.61,23.24,0.0,0.0,0.0,0.0
2030231.0,2030229.0,0.002137,0.013059,0.01497,263.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.12,-5.02,40.16,3.68,0.0,0.0,0.0,0.0
2030229.0,2030232.0,0.001081,0.006952,0.01769,244.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.13,-37.95,-6.11,36.21,0.0,0.0,0.0,0.0
2030229.0,2030256.0,0.00602,0.040725,0.09021,313.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-114.89,11.03,115.67,-15.08,0.0,0.0,0.0,0.0
2030230.0,2030380.0,0.0013,0.008994,0.02804,327.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-168.5,-46.95,168.89,46.67,0.0,0.0,0.0,0.0
2030231.0,2030239.0,0.000417,0.003034,0.00184,215.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.47,3.36,10.48,-3.55,0.0,0.0,0.0,0.0
2030232.0,2030348.0,0.002078,0.011708,0.03102,307.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.36,-31.55,103.59,29.61,0.0,0.0,0.0,0.0
2030244.0,2030233.0,0.00149,0.009911,0.00709,247.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.22,-6.59,26.23,5.93,0.0,0.0,0.0,0.0
2030233.0,2030450.0,0.006961,0.043859,0.01565,280.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.92,-17.94,68.26,18.41,0.0,0.0,0.0,0.0
2030401.0,2030234.0,0.000309,0.001991,0.00083,304.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.17,3.36,-97.14,-3.27,0.0,0.0,0.0,0.0
2030235.0,2030236.0,0.000261,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.65,-6.15,58.66,6.19,0.0,0.0,0.0,0.0
2030236.0,2030380.0,0.000806,0.005189,0.00668,286.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.82,-5.62,81.88,5.26,0.0,0.0,0.0,0.0
2030352.0,2030237.0,0.003878,0.022782,0.01214,282.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.8,11.62,-77.57,-11.49,0.0,0.0,0.0,0.0
2030238.0,2030240.0,0.001668,0.009827,0.01039,243.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.09,-2.26,10.1,1.2,0.0,0.0,0.0,0.0
2030238.0,2030323.0,0.001146,0.007489,0.00485,290.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.27,-31.57,95.38,31.81,0.0,0.0,0.0,0.0
2030323.0,2030239.0,0.000744,0.00483,0.00463,277.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.0,-0.94,-68.96,0.69,0.0,0.0,0.0,0.0
2030241.0,2030240.0,0.00614,0.159197,0.0,106.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.1,1.36,-10.1,-1.2,0.0,0.0,0.0,0.0
2030241.0,2030245.0,0.005267,0.024014,0.01607,186.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.09,3.73,91.52,-3.45,0.0,0.0,0.0,0.0
2040021.0,2030241.0,0.039427,0.14101,0.06815,138.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.28,5.82,22.5,-12.08,0.0,0.0,0.0,0.0
2030242.0,2030267.0,0.019151,0.098081,0.11387,312.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.18,22.09,119.89,-19.9,0.0,0.0,0.0,0.0
2030248.0,2030243.0,0.031199,0.150282,0.13652,271.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.84,-14.12,-50.06,3.44,0.0,0.0,0.0,0.0
2030243.0,2030265.0,0.044561,0.233161,0.13295,219.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.05,-9.39,-3.04,-4.64,0.0,0.0,0.0,0.0
2030244.0,2030247.0,0.00653,0.183636,0.0,243.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-41.22,-6.04,41.33,9.15,0.0,0.0,0.0,0.0
2030245.0,2030247.0,-0.001582,-0.044484,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,86.96,17.49,-87.08,-20.85,0.0,0.0,0.0,0.0
2040981.0,2030245.0,0.015587,0.05621,0.01038,201.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.03,5.51,-59.49,-4.68,0.0,0.0,0.0,0.0
2040981.0,2030245.0,0.015587,0.05621,0.01038,201.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.03,5.51,-59.49,-4.68,0.0,0.0,0.0,0.0
2040981.0,2030245.0,0.015587,0.05621,0.01038,201.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.03,5.51,-59.49,-4.68,0.0,0.0,0.0,0.0
2030246.0,2030247.0,0.026478,0.744608,0.0,133.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-45.2,3.98,45.75,11.7,0.0,0.0,0.0,0.0
2030248.0,2030251.0,0.012993,0.291316,0.0,239.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-50.84,-4.41,51.15,11.57,0.0,0.0,0.0,0.0
2030249.0,2030251.0,-0.006783,-0.152073,0.0,114.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,50.99,7.83,-51.15,-11.57,0.0,0.0,0.0,0.0
2030249.0,2074261.0,0.038597,0.229165,0.13224,223.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.56,-9.43,39.09,-2.04,0.0,0.0,0.0,0.0
2030249.0,2074307.0,0.077076,0.485086,0.11312,212.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.63,-3.26,12.75,-8.2,0.0,0.0,0.0,0.0
2030249.0,2074336.0,0.061019,0.310622,0.07229,171.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.6,3.87,3.65,-11.32,0.0,0.0,0.0,0.0
2030250.0,2030251.0,0.031318,0.702154,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030383.0,2030252.0,0.019127,0.127075,0.05971,250.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.18,-12.81,-44.77,9.6,0.0,0.0,0.0,0.0
2030254.0,2030253.0,0.005386,0.163664,0.0,102.77,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-1.39,-22.81,1.42,23.77,0.0,0.0,0.0,0.0
2030253.0,2030255.0,0.000297,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.64,11.07,-22.64,-11.06,0.0,0.0,0.0,0.0
2030286.0,2030253.0,0.011169,0.071112,0.06433,229.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.24,29.66,-24.06,-34.84,0.0,0.0,0.0,0.0
2030254.0,2040009.0,0.006329,0.031208,0.01019,134.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.13,-17.66,5.15,16.66,0.0,0.0,0.0,0.0
2040014.0,2030254.0,0.003038,0.014831,0.03013,124.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.65,-21.84,7.66,18.69,0.0,0.0,0.0,0.0
2040731.0,2030254.0,0.004492,0.020711,0.00373,128.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.16,-22.08,-1.14,21.78,0.0,0.0,0.0,0.0
2030256.0,2030259.0,0.01783,0.113973,0.27312,320.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-126.84,11.09,129.71,-21.17,0.0,0.0,0.0,0.0
2030257.0,2030258.0,0.000253,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.52,0.77,-4.52,-0.77,0.0,0.0,0.0,0.0
2030257.0,2030259.0,0.000298,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.52,-0.77,4.52,0.77,0.0,0.0,0.0,0.0
2030257.0,2030260.0,0.000202,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030263.0,2030259.0,0.015382,0.075549,0.08636,305.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.93,-16.04,-90.67,13.14,0.0,0.0,0.0,0.0
2050001.0,2030259.0,0.018098,0.100853,0.13832,265.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.93,-19.62,-43.57,7.26,0.0,0.0,0.0,0.0
2030261.0,2030263.0,0.019714,0.116416,0.08458,265.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.99,-19.59,-38.66,12.76,0.0,0.0,0.0,0.0
2030261.0,2050422.0,0.037295,0.255195,0.23277,275.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.71,-12.71,45.43,-6.89,0.0,0.0,0.0,0.0
2030262.0,2030333.0,0.004204,0.02116,0.22002,304.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.02,4.88,-70.81,-26.82,0.0,0.0,0.0,0.0
2030346.0,2030262.0,0.004051,0.023764,0.03097,309.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.09,6.65,-81.83,-8.4,0.0,0.0,0.0,0.0
2050000.0,2030263.0,0.009422,0.055994,0.06475,279.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.59,-7.54,-56.3,2.41,0.0,0.0,0.0,0.0
2030264.0,2030265.0,0.000247,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.42,-0.96,-10.42,0.96,0.0,0.0,0.0,0.0
2030264.0,2030266.0,0.000283,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030264.0,2050006.0,0.009,0.049,0.048,277.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.42,0.96,10.43,-5.99,0.0,0.0,0.0,0.0
2050002.0,2030267.0,0.008133,0.054783,0.0904,323.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,126.85,-6.14,-125.6,5.22,0.0,0.0,0.0,0.0
2030267.0,2050014.0,0.030317,0.184719,0.1327,275.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.17,-6.02,44.74,-4.34,0.0,0.0,0.0,0.0
2030268.0,2030269.0,0.003806,0.090566,0.0,132.77,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-16.52,0.24,16.53,0.0,0.0,0.0,0.0,0.0
2030268.0,2030270.0,0.000252,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.52,-0.24,-16.52,0.25,0.0,0.0,0.0,0.0
2030270.0,2030311.0,0.000292,0.001773,0.00123,251.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.73,1.14,-56.72,-1.21,0.0,0.0,0.0,0.0
2030270.0,2030428.0,0.005086,0.028821,0.06004,243.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.14,-2.05,57.3,-3.26,0.0,0.0,0.0,0.0
2030270.0,2030445.0,0.000483,0.003048,0.00104,221.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.93,0.66,-16.93,-0.76,0.0,0.0,0.0,0.0
2030272.0,2030271.0,0.000342,0.022418,0.0,264.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,1.91,40.35,-1.9,-39.98,0.0,0.0,0.0,0.0
2030314.0,2030271.0,0.002853,0.03697,0.51708,1160.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,115.37,71.86,-114.74,-115.59,0.0,0.0,0.0,0.0
2030273.0,2030274.0,0.006748,0.208225,0.0,71.44,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-11.48,0.28,11.49,0.0,0.0,0.0,0.0,0.0
2030273.0,2030275.0,0.000289,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.48,-0.28,-11.48,0.28,0.0,0.0,0.0,0.0
2030273.0,2030276.0,0.000243,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030398.0,2030275.0,0.000178,0.001303,0.00123,273.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.98,-7.81,-84.97,7.78,0.0,0.0,0.0,0.0
2030277.0,2030339.0,0.000132,0.000919,0.00042,280.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.57,-12.15,74.58,12.16,0.0,0.0,0.0,0.0
2030278.0,2030279.0,0.006385,0.2312,0.0,60.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030278.0,2030280.0,0.015253,0.509316,0.0,24.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.9,0.31,7.91,0.0,0.0,0.0,0.0,0.0
2030278.0,2030308.0,0.013526,0.076996,0.27521,267.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.02,-10.56,49.34,-16.03,0.0,0.0,0.0,0.0
2030278.0,2030381.0,0.012767,0.081183,0.09089,276.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.32,-28.42,-57.83,22.1,0.0,0.0,0.0,0.0
2030281.0,2030282.0,0.000297,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.25,-2.52,-16.25,2.52,0.0,0.0,0.0,0.0
2030281.0,2030283.0,0.000204,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.35,0.34,-3.35,-0.34,0.0,0.0,0.0,0.0
2030428.0,2030282.0,0.000223,0.00155,0.00207,237.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.58,-28.82,-46.57,28.65,0.0,0.0,0.0,0.0
2030285.0,2030284.0,0.003024,0.113376,0.0,85.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,2.79,6.18,-2.79,-6.13,0.0,0.0,0.0,0.0
2030284.0,2030286.0,0.000207,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.79,6.13,-2.79,-6.13,0.0,0.0,0.0,0.0
2030287.0,2030288.0,0.000245,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.28,0.0,-30.28,0.01,0.0,0.0,0.0,0.0
2030288.0,2030309.0,0.002691,0.01403,0.0097,275.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.09,-34.4,45.17,33.84,0.0,0.0,0.0,0.0
2030288.0,2030426.0,0.005515,0.02744,0.04746,265.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.9,-26.06,-41.78,21.8,0.0,0.0,0.0,0.0
2030290.0,2030289.0,0.004047,0.133198,0.0,70.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-3.15,12.34,3.16,-12.13,0.0,0.0,0.0,0.0
2030289.0,2030291.0,0.003968,0.119673,0.0,95.66,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-18.28,0.4,18.29,0.0,0.0,0.0,0.0,0.0
2030290.0,2074104.0,0.034212,0.192591,0.04478,226.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.4,-3.94,39.91,2.06,0.0,0.0,0.0,0.0
2030293.0,2030292.0,0.004297,0.149969,0.0,109.39,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,31.5,-3.14,-31.45,4.58,0.0,0.0,0.0,0.0
2030292.0,2030294.0,0.000201,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.45,-4.58,-31.45,4.59,0.0,0.0,0.0,0.0
2040981.0,2030293.0,0.019657,0.077704,0.02034,135.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.02,-5.28,-5.01,3.14,0.0,0.0,0.0,0.0
2030294.0,2030348.0,0.000438,0.002659,0.00152,260.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.45,-4.59,-31.45,4.46,0.0,0.0,0.0,0.0
2030296.0,2030295.0,0.000364,0.020203,0.0,452.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-187.56,-12.57,187.68,19.44,0.0,0.0,0.0,0.0
2030295.0,2030297.0,0.00018,0.011182,0.0,516.33,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030295.0,2030298.0,0.000321,0.017896,0.0,516.12,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-73.57,-33.22,73.6,34.39,0.0,0.0,0.0,0.0
2030295.0,2030299.0,0.000535,0.028439,0.0,515.8,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-124.91,-29.63,125.0,34.39,0.0,0.0,0.0,0.0
2030295.0,2030300.0,0.000546,0.033821,0.0,410.17,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-93.2,-31.12,93.25,34.39,0.0,0.0,0.0,0.0
2030295.0,2030301.0,0.000678,0.033768,0.0,409.89,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-93.18,-31.12,93.25,34.39,0.0,0.0,0.0,0.0
2030444.0,2030295.0,0.000218,0.002754,0.05078,1038.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-197.08,-109.62,197.19,105.65,0.0,0.0,0.0,0.0
2030302.0,2030305.0,0.001109,0.066015,0.0,327.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-4.05,-0.33,4.05,0.34,0.0,0.0,0.0,0.0
2030302.0,2030306.0,0.000303,0.020173,0.0,570.57,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-58.72,-57.87,58.74,59.19,0.0,0.0,0.0,0.0
2030302.0,2030307.0,0.00385,0.045511,0.87823,1197.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,195.97,-35.67,-194.55,-38.21,0.0,0.0,0.0,0.0
2030314.0,2030302.0,0.001972,0.025083,0.37741,1175.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.16,-6.07,122.45,-29.61,0.0,0.0,0.0,0.0
2030303.0,2030305.0,-0.000661,-0.039357,0.0,277.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,4.05,0.34,-4.05,-0.34,0.0,0.0,0.0,0.0
2030318.0,2030303.0,0.0064,0.033076,0.03976,270.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.65,16.71,41.78,-20.2,0.0,0.0,0.0,0.0
2030304.0,2030305.0,0.002314,0.137754,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030308.0,2030307.0,0.000798,0.040359,0.0,370.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-49.34,16.03,49.36,-14.98,0.0,0.0,0.0,0.0
2030309.0,2030334.0,0.007729,0.055499,0.07594,212.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.56,-21.57,-8.53,13.82,0.0,0.0,0.0,0.0
2030310.0,2030311.0,0.000226,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.55,0.0,-24.55,0.01,0.0,0.0,0.0,0.0
2030310.0,2030312.0,0.000212,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030311.0,2030398.0,0.000611,0.003503,0.00642,281.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.87,8.65,-96.81,-8.99,0.0,0.0,0.0,0.0
2030311.0,2030445.0,0.000184,0.001228,0.00265,249.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.99,-0.91,40.0,0.66,0.0,0.0,0.0,0.0
2030314.0,2030313.0,0.000118,0.009824,0.0,1080.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-39.81,-42.82,39.81,43.14,0.0,0.0,0.0,0.0
2030313.0,2030316.0,0.000109,0.00899,0.0,1641.37,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-283.4,-65.24,283.5,73.22,0.0,0.0,0.0,0.0
2030313.0,2030317.0,4.2e-05,0.003168,0.0,1640.35,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-124.48,-72.54,124.49,73.22,0.0,0.0,0.0,0.0
2030387.0,2030313.0,0.000986,0.025739,13.5956,4016.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-366.79,-654.21,368.08,-756.5,0.0,0.0,0.0,0.0
2030315.0,2030314.0,0.000527,0.030754,0.0,346.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-46.59,23.76,46.6,-22.96,0.0,0.0,0.0,0.0
2030318.0,2030321.0,-0.00038,-0.010669,0.0,289.8,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-8.34,0.08,8.34,-0.08,0.0,0.0,0.0,0.0
2030319.0,2030321.0,0.004317,0.121335,0.0,144.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,8.34,0.0,-8.34,0.08,0.0,0.0,0.0,0.0
2030320.0,2030321.0,0.004317,0.121335,0.0,144.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030323.0,2030322.0,0.000426,0.022224,0.0,487.5,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-202.85,-78.85,203.06,89.44,0.0,0.0,0.0,0.0
2030322.0,2030324.0,0.000287,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-203.06,-89.44,203.19,89.95,0.0,0.0,0.0,0.0
2030322.0,2030325.0,0.00026,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030416.0,2030324.0,0.000211,0.002446,0.06605,1251.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,254.45,132.77,-254.28,-137.69,0.0,0.0,0.0,0.0
2030324.0,2030457.0,0.00066,0.007484,0.20557,1269.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-318.3,-179.11,319.12,166.86,0.0,0.0,0.0,0.0
2030326.0,2030329.0,0.005824,0.168241,0.0,145.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-2.74,-4.45,2.75,4.5,0.0,0.0,0.0,0.0
2030326.0,2030330.0,0.00022,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.85,4.45,-17.85,-4.45,0.0,0.0,0.0,0.0
2030326.0,2030331.0,0.000203,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030327.0,2030329.0,-0.002051,-0.059265,0.0,95.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,2.75,4.48,-2.75,-4.5,0.0,0.0,0.0,0.0
2030328.0,2030329.0,0.019463,0.562271,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030339.0,2030330.0,0.000345,0.002267,0.00161,243.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.85,-4.61,17.85,4.45,0.0,0.0,0.0,0.0
2030332.0,2030333.0,0.00026,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.08,-2.67,-24.07,2.68,0.0,0.0,0.0,0.0
2030333.0,2030371.0,0.001755,0.010403,0.00574,296.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.45,4.97,96.61,-4.64,0.0,0.0,0.0,0.0
2030334.0,2030335.0,0.002283,0.075489,0.0,138.38,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-29.62,0.63,29.63,0.0,0.0,0.0,0.0,0.0
2030334.0,2030336.0,0.003419,0.116721,0.0,91.06,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-8.85,0.09,8.86,0.0,0.0,0.0,0.0,0.0
2030334.0,2030337.0,0.020884,0.803441,0.0,15.34,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-8.37,0.54,8.38,0.0,0.0,0.0,0.0,0.0
2030338.0,2030341.0,-9.2e-05,-0.004951,0.0,529.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,143.83,6.54,-143.85,-7.53,0.0,0.0,0.0,0.0
2030338.0,2030342.0,0.000474,0.032899,0.0,514.4,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-27.75,-9.96,27.75,10.23,0.0,0.0,0.0,0.0
2030338.0,2030343.0,0.000263,0.015021,0.0,514.32,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-178.59,-5.71,178.67,10.23,0.0,0.0,0.0,0.0
2030338.0,2030344.0,0.000283,0.014577,0.0,513.31,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-64.95,-9.64,64.96,10.23,0.0,0.0,0.0,0.0
2030338.0,2030355.0,0.000414,0.005428,0.07144,1098.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,127.46,18.78,-127.39,-25.28,0.0,0.0,0.0,0.0
2030339.0,2030341.0,0.00062,0.033224,0.0,429.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-143.73,-0.87,143.85,7.53,0.0,0.0,0.0,0.0
2030368.0,2030339.0,0.000743,0.004929,0.00282,254.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.16,-2.82,33.17,2.59,0.0,0.0,0.0,0.0
2030339.0,2030434.0,0.001035,0.005355,0.00526,221.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.06,0.83,3.06,-1.37,0.0,0.0,0.0,0.0
2030340.0,2030341.0,0.002592,0.138864,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030346.0,2030345.0,0.000627,0.038806,0.0,388.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-82.09,-6.65,82.13,9.13,0.0,0.0,0.0,0.0
2030345.0,2030347.0,0.00044,0.024238,0.0,588.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-294.39,-114.75,294.8,137.38,0.0,0.0,0.0,0.0
2030345.0,2030424.0,0.000723,0.009243,0.41192,1202.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,212.26,105.62,-211.84,-143.83,0.0,0.0,0.0,0.0
2030348.0,2030349.0,0.002441,0.082691,0.0,190.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-48.08,-22.3,48.15,24.51,0.0,0.0,0.0,0.0
2030348.0,2030350.0,0.002102,0.070343,0.0,170.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-24.06,-11.77,24.07,12.25,0.0,0.0,0.0,0.0
2030351.0,2030354.0,0.000832,0.055307,0.0,538.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,119.58,1.94,-119.47,5.74,0.0,0.0,0.0,0.0
2030351.0,2030355.0,0.000238,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.92,-1.94,88.94,2.01,0.0,0.0,0.0,0.0
2030352.0,2030354.0,-0.000439,-0.02917,0.0,413.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-119.53,1.69,119.47,-5.74,0.0,0.0,0.0,0.0
2030434.0,2030352.0,0.001814,0.010818,0.02595,234.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.82,6.42,11.82,-9.08,0.0,0.0,0.0,0.0
2030353.0,2030354.0,0.002095,0.139247,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030356.0,2030359.0,0.0001,0.000401,0.0,330.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.46,0.06,11.46,-0.06,0.0,0.0,0.0,0.0
2030356.0,2030360.0,0.000219,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.46,-0.06,-11.46,0.06,0.0,0.0,0.0,0.0
2030356.0,2030361.0,0.000231,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030357.0,2030359.0,0.001255,0.044777,0.0,165.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030358.0,2030359.0,0.001255,0.044777,0.0,165.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,11.46,0.0,-11.46,0.06,0.0,0.0,0.0,0.0
2030363.0,2030362.0,0.000663,0.030499,0.0,374.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-43.99,19.29,44.0,-18.59,0.0,0.0,0.0,0.0
2030362.0,2030366.0,0.0001,0.002732,0.0,787.7,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-23.2,0.1,23.2,-0.08,0.0,0.0,0.0,0.0
2030362.0,2030367.0,0.000214,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.38,-73.33,10.4,73.39,0.0,0.0,0.0,0.0
2030362.0,2030367.0,0.000214,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.42,-73.34,10.43,73.41,0.0,0.0,0.0,0.0
2030364.0,2030366.0,0.000469,0.029324,0.0,393.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,14.2,0.0,-14.2,0.06,0.0,0.0,0.0,0.0
2030365.0,2030366.0,0.000469,0.029324,0.0,393.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,9.0,0.0,-9.0,0.02,0.0,0.0,0.0,0.0
2030367.0,2030382.0,0.007167,0.088441,1.53091,1177.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-173.31,-30.24,175.63,-91.42,0.0,0.0,0.0,0.0
2030370.0,2030369.0,0.000105,0.00803,0.0,1514.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-399.23,12.92,399.39,-0.62,0.0,0.0,0.0,0.0
2030369.0,2030372.0,8.1e-05,0.007265,0.0,1601.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030369.0,2030373.0,0.000151,0.009484,0.0,1598.29,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030369.0,2030374.0,7.8e-05,0.005705,0.0,1595.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-244.22,-76.82,244.27,80.41,0.0,0.0,0.0,0.0
2030369.0,2030375.0,0.000111,0.007779,0.0,1592.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-95.18,-79.27,95.19,80.41,0.0,0.0,0.0,0.0
2030369.0,2030376.0,2.3e-05,0.001936,0.0,1591.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-244.25,-79.19,244.27,80.41,0.0,0.0,0.0,0.0
2030369.0,2030377.0,6.5e-05,0.005341,0.0,1587.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-81.84,-79.74,81.85,80.41,0.0,0.0,0.0,0.0
2030399.0,2030369.0,9.2e-05,0.002536,1.44205,3937.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-265.98,172.52,266.1,-320.28,0.0,0.0,0.0,0.0
2030371.0,2030370.0,0.000784,0.040698,0.0,401.26,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.61,4.64,96.68,-0.98,0.0,0.0,0.0,0.0
2030370.0,2030378.0,0.000283,0.001016,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,302.55,-11.94,-302.3,12.84,0.0,0.0,0.0,0.0
2030378.0,2030424.0,0.000187,0.002074,0.03354,1176.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.09,-93.62,-19.07,90.31,0.0,0.0,0.0,0.0
2030380.0,2030379.0,0.000219,0.015008,0.0,602.06,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-227.14,-82.19,227.27,90.85,0.0,0.0,0.0,0.0
2030380.0,2030379.0,0.000219,0.015008,0.0,602.06,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-227.14,-82.19,227.27,90.85,0.0,0.0,0.0,0.0
2030380.0,2030379.0,0.000219,0.015008,0.0,602.06,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-227.14,-82.19,227.27,90.85,0.0,0.0,0.0,0.0
2030379.0,2030416.0,0.000293,0.003374,0.03267,1375.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-441.17,-52.28,441.72,55.29,0.0,0.0,0.0,0.0
2030379.0,2030457.0,0.000951,0.011095,0.21074,1254.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-293.44,-109.73,294.32,97.8,0.0,0.0,0.0,0.0
2030382.0,2030385.0,0.001135,0.061359,0.0,394.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,31.39,-34.97,-31.36,36.38,0.0,0.0,0.0,0.0
2030382.0,2030386.0,0.000588,0.037111,0.0,484.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-149.86,-23.11,150.0,31.95,0.0,0.0,0.0,0.0
2030382.0,2050410.0,0.005166,0.058896,0.94177,1059.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.16,-120.83,57.63,30.75,0.0,0.0,0.0,0.0
2030383.0,2030385.0,-0.000478,-0.025817,0.0,319.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-31.38,35.79,31.36,-36.38,0.0,0.0,0.0,0.0
2050422.0,2030383.0,0.049325,0.301011,0.21986,221.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.97,1.25,-13.8,-22.98,0.0,0.0,0.0,0.0
2030384.0,2030385.0,0.003726,0.201426,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030388.0,2030387.0,0.000153,0.010725,0.0,1348.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-379.02,-52.45,379.23,67.27,0.0,0.0,0.0,0.0
2030387.0,2030390.0,0.000126,0.008857,0.0,1354.74,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-148.59,18.35,148.62,-16.5,0.0,0.0,0.0,0.0
2030387.0,2030391.0,9.6e-05,0.007048,0.0,1353.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-79.43,16.93,79.44,-16.5,0.0,0.0,0.0,0.0
2030387.0,2030392.0,0.000131,0.009598,0.0,1352.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-148.59,18.5,148.62,-16.5,0.0,0.0,0.0,0.0
2030387.0,2030393.0,5.4e-05,0.004383,0.0,1351.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-148.61,17.41,148.62,-16.5,0.0,0.0,0.0,0.0
2030387.0,2030394.0,0.000125,0.009471,0.0,1350.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-148.59,18.48,148.62,-16.5,0.0,0.0,0.0,0.0
2030387.0,2030395.0,0.000102,0.008322,0.0,1269.57,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-28.49,13.38,28.49,-13.3,0.0,0.0,0.0,0.0
2030387.0,2030396.0,0.000146,0.011892,0.0,1141.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-84.99,10.25,85.0,-9.44,0.0,0.0,0.0,0.0
2030387.0,2030397.0,9.3e-05,0.008196,0.0,1127.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030389.0,2030388.0,0.000492,0.024947,0.0,441.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-253.59,-30.22,253.9,45.89,0.0,0.0,0.0,0.0
2030428.0,2030389.0,0.000843,0.004454,0.00123,252.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.31,7.74,21.31,-7.84,0.0,0.0,0.0,0.0
2030400.0,2030399.0,9.8e-05,0.006285,0.0,1652.28,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-551.85,-138.36,552.16,158.05,0.0,0.0,0.0,0.0
2030400.0,2030399.0,9.8e-05,0.006285,0.0,1652.28,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-551.85,-138.36,552.16,158.05,0.0,0.0,0.0,0.0
2030400.0,2030399.0,9.8e-05,0.006285,0.0,1652.28,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-551.85,-138.36,552.16,158.05,0.0,0.0,0.0,0.0
2030399.0,2030404.0,0.000102,0.008108,0.0,1306.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-132.78,-28.75,132.8,30.18,0.0,0.0,0.0,0.0
2030399.0,2030405.0,0.000143,0.012255,0.0,1305.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-66.03,-29.57,66.04,30.18,0.0,0.0,0.0,0.0
2030399.0,2030406.0,3.4e-05,0.00265,0.0,1302.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-132.79,-29.71,132.8,30.18,0.0,0.0,0.0,0.0
2030399.0,2030407.0,0.000125,0.010927,0.0,1301.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-132.78,-28.26,132.8,30.18,0.0,0.0,0.0,0.0
2030399.0,2030408.0,8e-05,0.007103,0.0,1300.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-52.45,-29.93,52.45,30.18,0.0,0.0,0.0,0.0
2030399.0,2030409.0,0.000101,0.007539,0.0,1298.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-18.4,-30.09,18.4,30.18,0.0,0.0,0.0,0.0
2030399.0,2030410.0,3.4e-05,0.002545,0.0,1178.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.46,-29.93,96.47,30.18,0.0,0.0,0.0,0.0
2030399.0,2030411.0,0.000125,0.012409,0.0,1167.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.45,-28.98,96.47,30.18,0.0,0.0,0.0,0.0
2030399.0,2030412.0,0.000134,0.010864,0.0,1164.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.45,-29.13,96.47,30.18,0.0,0.0,0.0,0.0
2030399.0,2030413.0,0.000128,0.009458,0.0,1161.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-34.46,-29.99,34.47,30.18,0.0,0.0,0.0,0.0
2030399.0,2030414.0,0.000115,0.009561,0.0,1161.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.95,-29.94,40.95,30.18,0.0,0.0,0.0,0.0
2030399.0,2030415.0,0.000193,0.015313,0.0,1156.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.45,-28.7,96.47,30.18,0.0,0.0,0.0,0.0
2030399.0,2040783.0,0.000895,0.023936,9.76203,4235.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1071.49,-312.61,1081.59,-438.85,0.0,0.0,0.0,0.0
2030400.0,2030403.0,0.001591,0.080969,0.0,700.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,259.67,50.56,-258.62,2.94,0.0,0.0,0.0,0.0
2030400.0,2030416.0,0.000245,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1395.88,364.51,-1391.07,-342.02,0.0,0.0,0.0,0.0
2030401.0,2030403.0,-0.001049,-0.053382,0.0,700.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-259.31,-32.33,258.62,-2.94,0.0,0.0,0.0,0.0
2030402.0,2030403.0,0.002901,0.147657,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030417.0,2030420.0,0.000562,0.033677,0.0,590.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,193.49,19.7,-193.29,-7.53,0.0,0.0,0.0,0.0
2030417.0,2030421.0,0.000485,0.026716,0.0,535.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030417.0,2030422.0,0.000511,0.027791,0.0,534.8,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-80.3,-107.33,80.4,112.78,0.0,0.0,0.0,0.0
2030417.0,2030423.0,0.000295,0.019823,0.0,532.91,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-76.84,-108.98,76.9,112.78,0.0,0.0,0.0,0.0
2030417.0,2030424.0,0.000293,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.34,196.61,36.46,-196.23,0.0,0.0,0.0,0.0
2030418.0,2030420.0,-0.000247,-0.014789,0.0,465.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-193.38,-12.87,193.29,7.53,0.0,0.0,0.0,0.0
2030418.0,2030425.0,0.000439,0.002513,0.00837,385.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,244.37,5.32,-244.12,-4.75,0.0,0.0,0.0,0.0
2030438.0,2030418.0,0.000426,0.00255,0.002,258.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.01,-7.69,-51.0,7.55,0.0,0.0,0.0,0.0
2030419.0,2030420.0,0.001604,0.096048,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030433.0,2030424.0,0.000671,0.00803,0.15516,1210.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-280.1,-23.46,280.61,13.42,0.0,0.0,0.0,0.0
2030424.0,2030444.0,6.7e-05,0.000726,0.00621,1114.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.16,236.33,86.2,-236.54,0.0,0.0,0.0,0.0
2030425.0,2030427.0,0.000345,0.001907,0.00097,248.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.24,-16.57,39.24,16.5,0.0,0.0,0.0,0.0
2030427.0,2030438.0,0.000843,0.004522,0.00731,350.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-147.45,10.56,147.63,-10.37,0.0,0.0,0.0,0.0
2030429.0,2030432.0,0.000584,0.034248,0.0,646.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,260.89,45.39,-260.5,-22.27,0.0,0.0,0.0,0.0
2030429.0,2030433.0,0.000225,0.001199,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.42,98.98,39.45,-98.85,0.0,0.0,0.0,0.0
2030430.0,2030432.0,-0.00026,-0.015271,0.0,521.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-260.67,-32.58,260.5,22.27,0.0,0.0,0.0,0.0
2030431.0,2030432.0,0.001607,0.094308,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030435.0,2030436.0,0.000257,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.54,0.0,-6.54,0.0,0.0,0.0,0.0,0.0
2030437.0,2030440.0,0.000493,0.024326,0.0,608.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,198.79,-10.33,-198.6,19.64,0.0,0.0,0.0,0.0
2030437.0,2030441.0,0.000402,0.022896,0.0,525.45,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-200.0,-90.44,200.2,101.9,0.0,0.0,0.0,0.0
2030437.0,2030442.0,0.000522,0.037645,0.0,525.0,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-61.08,-96.66,61.16,101.9,0.0,0.0,0.0,0.0
2030437.0,2030443.0,0.000279,0.017058,0.0,523.79,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-200.06,-93.36,200.2,101.9,0.0,0.0,0.0,0.0
2030437.0,2030444.0,0.000203,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,262.35,-232.2,-262.11,233.58,0.0,0.0,0.0,0.0
2030438.0,2030440.0,-8.4e-05,-0.004127,0.0,458.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-198.63,18.06,198.6,-19.64,0.0,0.0,0.0,0.0
2030439.0,2030440.0,0.00214,0.105569,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030445.0,2030448.0,0.000279,0.005887,0.0,283.0,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-15.14,0.11,15.14,-0.09,0.0,0.0,0.0,0.0
2030446.0,2030448.0,0.00387,0.081778,0.0,141.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,9.1,0.0,-9.1,0.06,0.0,0.0,0.0,0.0
2030447.0,2030448.0,0.00387,0.081778,0.0,141.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,6.05,0.0,-6.05,0.03,0.0,0.0,0.0,0.0
2030450.0,2030449.0,0.000492,0.030133,0.0,451.13,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-157.92,-23.84,158.04,31.14,0.0,0.0,0.0,0.0
2030449.0,2030451.0,0.000461,0.027344,0.0,511.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2030449.0,2030452.0,0.000455,0.027211,0.0,511.4,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-173.09,-58.16,173.23,66.52,0.0,0.0,0.0,0.0
2030449.0,2030453.0,0.000321,0.019817,0.0,511.02,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-173.13,-60.38,173.23,66.52,0.0,0.0,0.0,0.0
2030449.0,2030454.0,0.000442,0.026759,0.0,510.01,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-137.1,-60.97,137.19,66.52,0.0,0.0,0.0,0.0
2030449.0,2030455.0,0.000373,0.023718,0.0,509.74,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-115.65,-62.74,115.71,66.52,0.0,0.0,0.0,0.0
2030449.0,2030456.0,0.000617,0.03546,0.0,508.11,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-173.05,-55.72,173.23,66.52,0.0,0.0,0.0,0.0
2030449.0,2030457.0,0.000262,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,306.91,133.46,-306.64,-132.38,0.0,0.0,0.0,0.0
2030449.0,2030457.0,0.000262,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,307.07,133.36,-306.8,-132.28,0.0,0.0,0.0,0.0
2030459.0,2030458.0,0.000423,0.021148,0.0,453.65,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-143.31,-24.84,143.4,29.35,0.0,0.0,0.0,0.0
2030458.0,2030460.0,0.000223,0.014942,0.0,450.18,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-114.96,-55.85,115.0,58.53,0.0,0.0,0.0,0.0
2030458.0,2030461.0,0.000601,0.033383,0.0,449.56,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-114.89,-52.61,115.0,58.53,0.0,0.0,0.0,0.0
2040000.0,2040951.0,0.017717,0.072944,0.04499,158.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.28,2.29,38.53,-5.81,0.0,0.0,0.0,0.0
2040002.0,2040001.0,0.004408,0.022479,0.00309,115.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.06,-6.03,2.07,5.72,0.0,0.0,0.0,0.0
2040001.0,2040861.0,0.008505,0.042408,0.02236,161.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.44,-15.19,42.61,13.7,0.0,0.0,0.0,0.0
2040002.0,2040016.0,0.010153,0.047793,0.03641,148.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.23,-0.41,25.29,-3.03,0.0,0.0,0.0,0.0
2040002.0,2040861.0,0.012691,0.051073,0.01136,157.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.35,-13.0,36.53,12.57,0.0,0.0,0.0,0.0
2040005.0,2040003.0,0.005867,0.024431,0.00949,167.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.38,-1.26,-55.21,0.98,0.0,0.0,0.0,0.0
2040003.0,2040013.0,0.013718,0.078763,0.37112,151.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.37,-30.68,25.47,-7.84,0.0,0.0,0.0,0.0
2040003.0,2040861.0,0.010751,0.032845,0.00476,151.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.78,3.33,31.88,-3.5,0.0,0.0,0.0,0.0
2040004.0,2040005.0,0.000266,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.36,-32.89,112.39,33.04,0.0,0.0,0.0,0.0
2040005.0,2040725.0,0.002902,0.013434,0.00383,202.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.27,-10.57,66.4,10.74,0.0,0.0,0.0,0.0
2040005.0,2040725.0,0.002902,0.013434,0.00383,202.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.27,-10.57,66.4,10.74,0.0,0.0,0.0,0.0
2040005.0,2040725.0,0.002902,0.013434,0.00383,202.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.27,-10.57,66.4,10.74,0.0,0.0,0.0,0.0
2040861.0,2040005.0,0.002178,0.008863,0.00117,151.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.03,0.04,31.05,-0.08,0.0,0.0,0.0,0.0
2040006.0,2040007.0,0.000254,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.59,5.18,-41.59,-5.16,0.0,0.0,0.0,0.0
2040012.0,2040006.0,0.009198,0.039238,0.00812,159.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.0,-3.53,-42.83,3.41,0.0,0.0,0.0,0.0
2040006.0,2040026.0,0.0177,0.077957,0.0522,121.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.91,-8.65,-0.9,3.3,0.0,0.0,0.0,0.0
2040008.0,2040012.0,0.004584,0.022629,0.02362,171.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.9,-1.83,-63.72,0.28,0.0,0.0,0.0,0.0
2040008.0,2040731.0,0.006099,0.026942,0.02352,190.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.97,-20.58,114.76,21.58,0.0,0.0,0.0,0.0
2040009.0,2040753.0,0.017244,0.060858,0.03221,171.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.22,-18.53,55.75,16.85,0.0,0.0,0.0,0.0
2040010.0,2040011.0,0.000221,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.72,3.25,-20.72,-3.24,0.0,0.0,0.0,0.0
2040010.0,2040012.0,0.000212,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.72,-3.25,20.72,3.25,0.0,0.0,0.0,0.0
2040013.0,2040029.0,0.023518,0.102275,0.02546,126.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.1,6.13,4.11,-8.76,0.0,0.0,0.0,0.0
2040014.0,2040015.0,0.000294,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.49,7.59,-21.49,-7.59,0.0,0.0,0.0,0.0
2040731.0,2040014.0,0.0021,0.010269,0.0148,139.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.85,-15.78,-13.84,14.25,0.0,0.0,0.0,0.0
