fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2040016.0,2040017.0,0.000229,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.3,18.2,-61.29,-18.16,0.0,0.0,0.0,0.0
2040016.0,2040028.0,0.020387,0.114025,0.02617,153.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.05,9.9,30.26,-11.43,0.0,0.0,0.0,0.0
2040016.0,2040725.0,0.005883,0.034456,0.03095,167.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.28,-30.67,51.48,28.62,0.0,0.0,0.0,0.0
2040951.0,2040016.0,0.01063,0.042369,0.00989,127.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.26,-6.59,-5.25,5.6,0.0,0.0,0.0,0.0
2040018.0,2040019.0,0.000279,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.31,-0.84,6.31,0.84,0.0,0.0,0.0,0.0
2040019.0,2040022.0,0.017025,0.063779,0.01847,163.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.84,7.07,-46.48,-7.64,0.0,0.0,0.0,0.0
2040019.0,2040832.0,0.016387,0.088028,0.02848,169.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.15,-7.91,53.6,7.23,0.0,0.0,0.0,0.0
2040020.0,2040021.0,0.000277,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.14,-0.39,2.14,0.39,0.0,0.0,0.0,0.0
2040023.0,2040021.0,0.046479,0.168383,0.02019,131.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.36,6.21,13.47,-7.95,0.0,0.0,0.0,0.0
2040022.0,2040026.0,0.004948,0.022763,0.0102,97.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.93,-4.54,0.93,3.49,0.0,0.0,0.0,0.0
2040023.0,2040024.0,0.000265,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.31,1.36,-36.31,-1.34,0.0,0.0,0.0,0.0
2040023.0,2040731.0,0.012728,0.051382,0.02332,150.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.95,-7.57,23.02,5.38,0.0,0.0,0.0,0.0
2040025.0,2040026.0,0.000285,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.73,-3.58,48.74,3.61,0.0,0.0,0.0,0.0
2040040.0,2040026.0,0.013998,0.068394,0.0291,167.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.09,8.97,-48.76,-10.4,0.0,0.0,0.0,0.0
2040027.0,2040040.0,0.042501,0.190997,0.02799,133.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.85,-1.54,10.9,-1.21,0.0,0.0,0.0,0.0
2040028.0,2040034.0,0.025675,0.117272,0.02923,163.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.4,7.58,47.99,-7.87,0.0,0.0,0.0,0.0
2040029.0,2040030.0,0.000239,0.001059,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.27,4.99,-13.27,-4.98,0.0,0.0,0.0,0.0
2040029.0,2040044.0,0.025885,0.129402,0.02565,142.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.64,3.45,18.73,-5.7,0.0,0.0,0.0,0.0
2040031.0,2040032.0,0.000219,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.85,17.67,-69.84,-17.61,0.0,0.0,0.0,0.0
2040031.0,2040034.0,0.003912,0.019863,0.00458,174.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.74,-6.37,66.92,6.79,0.0,0.0,0.0,0.0
2040031.0,2040699.0,0.040353,0.171291,0.04551,163.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.66,1.51,48.57,-2.33,0.0,0.0,0.0,0.0
2040031.0,2040951.0,0.037002,0.16706,0.03804,162.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.56,-12.81,-43.79,12.4,0.0,0.0,0.0,0.0
2040033.0,2040036.0,0.000379,0.025896,0.0,993.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,184.92,18.91,-184.8,-10.23,0.0,0.0,0.0,0.0
2040033.0,2040037.0,0.000276,0.001088,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-184.92,-276.55,185.22,277.72,0.0,0.0,0.0,0.0
2040034.0,2040036.0,-0.000151,-0.010353,0.0,752.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-114.91,1.08,114.89,-2.42,0.0,0.0,0.0,0.0
2040035.0,2040036.0,0.001416,0.096869,0.0,240.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-69.84,-7.87,69.91,12.65,0.0,0.0,0.0,0.0
2040037.0,2040698.0,0.000563,0.008917,0.68622,2681.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-430.27,-38.91,431.27,-16.62,0.0,0.0,0.0,0.0
2040037.0,2040723.0,0.000455,0.009854,1.28051,2409.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,245.05,-238.82,-244.65,112.39,0.0,0.0,0.0,0.0
2040039.0,2040038.0,0.000226,0.016307,0.0,659.91,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-89.11,-6.86,89.13,8.06,0.0,0.0,0.0,0.0
2040752.0,2040038.0,0.000632,0.011085,0.92185,2202.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.18,-90.54,-89.13,-8.06,0.0,0.0,0.0,0.0
2040040.0,2040039.0,0.000454,0.035618,0.0,434.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-133.56,-21.82,133.64,27.96,0.0,0.0,0.0,0.0
2040039.0,2041007.0,0.002038,0.022801,0.59582,1112.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.98,31.51,133.39,-90.7,0.0,0.0,0.0,0.0
2040041.0,2040043.0,0.026754,0.15784,0.07177,150.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.21,-8.46,-22.08,1.78,0.0,0.0,0.0,0.0
2040041.0,2040049.0,0.046576,0.195321,0.05596,153.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.31,7.26,26.66,-11.53,0.0,0.0,0.0,0.0
2040042.0,2040043.0,0.005302,0.022754,0.00359,163.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.94,-1.06,24.97,0.82,0.0,0.0,0.0,0.0
2040042.0,2040046.0,0.0278,0.0101,0.0186,170.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.23,-6.62,38.63,4.81,0.0,0.0,0.0,0.0
2040047.0,2040042.0,0.028057,0.161719,0.03035,127.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.31,2.55,23.46,-4.82,0.0,0.0,0.0,0.0
2040043.0,2041017.0,0.02781,0.101215,0.01863,170.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.6,-9.77,43.11,9.63,0.0,0.0,0.0,0.0
2040045.0,2040044.0,0.030903,0.159725,0.0414,146.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.52,-7.82,-22.37,4.31,0.0,0.0,0.0,0.0
2040051.0,2040045.0,0.02371,0.111277,0.0481,135.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.85,-7.11,23.99,2.78,0.0,0.0,0.0,0.0
2041004.0,2040045.0,0.027684,0.158581,0.04404,163.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.68,-3.56,-54.87,3.53,0.0,0.0,0.0,0.0
2040832.0,2040046.0,0.021256,0.127795,0.03952,149.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.03,3.07,-40.7,-5.32,0.0,0.0,0.0,0.0
2040046.0,2041008.0,0.020075,0.092916,0.04582,163.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.8,-8.69,71.75,8.15,0.0,0.0,0.0,0.0
2040047.0,2040055.0,0.051985,0.169386,0.06323,111.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.94,-2.89,-17.78,-3.08,0.0,0.0,0.0,0.0
2040048.0,2040049.0,0.000243,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.26,-3.88,13.26,3.89,0.0,0.0,0.0,0.0
2040049.0,2040061.0,0.064457,0.270963,0.05932,162.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.92,7.65,41.0,-9.24,0.0,0.0,0.0,0.0
2040050.0,2040051.0,0.00022,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.87,-1.23,5.87,1.23,0.0,0.0,0.0,0.0
2040051.0,2040058.0,0.033403,0.152688,0.0137,132.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.98,5.89,-17.86,-6.72,0.0,0.0,0.0,0.0
2040052.0,2040053.0,0.000207,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.65,2.39,-8.65,-2.39,0.0,0.0,0.0,0.0
2040068.0,2040052.0,0.027642,0.110826,0.03129,136.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.94,-4.02,-17.85,1.3,0.0,0.0,0.0,0.0
2040749.0,2040052.0,0.018089,0.083202,0.01634,129.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.19,2.16,9.2,-3.69,0.0,0.0,0.0,0.0
2040054.0,2040064.0,0.040651,0.116696,0.02779,165.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.45,-9.37,-53.29,9.74,0.0,0.0,0.0,0.0
2040054.0,2040999.0,0.006569,0.03369,0.0219,177.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.38,7.55,74.73,-8.13,0.0,0.0,0.0,0.0
2040055.0,2040057.0,0.045611,0.180333,0.07506,121.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.98,2.1,-13.88,-9.21,0.0,0.0,0.0,0.0
2040061.0,2040056.0,0.021233,0.097573,0.02519,166.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.63,8.67,48.11,-9.04,0.0,0.0,0.0,0.0
2040056.0,2050022.0,0.006455,0.035803,0.01821,175.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.37,0.56,66.64,-0.93,0.0,0.0,0.0,0.0
2040057.0,2040078.0,0.02408,0.121094,0.03402,167.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.92,4.94,32.18,-6.99,0.0,0.0,0.0,0.0
2040749.0,2040057.0,0.027121,0.143148,0.01964,127.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.52,-2.34,-8.5,0.51,0.0,0.0,0.0,0.0
2040059.0,2040058.0,0.018396,0.089598,0.01083,116.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.4,-4.2,11.42,3.26,0.0,0.0,0.0,0.0
2040059.0,2040060.0,0.000226,0.00102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.86,6.0,-25.86,-5.99,0.0,0.0,0.0,0.0
2040059.0,2040068.0,0.026615,0.123192,0.0389,146.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.47,-1.8,14.53,-1.76,0.0,0.0,0.0,0.0
2040062.0,2040063.0,0.000254,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.38,-2.62,8.38,2.62,0.0,0.0,0.0,0.0
2040063.0,2040117.0,0.027185,0.145661,0.05904,183.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.96,-5.51,-93.52,12.62,0.0,0.0,0.0,0.0
2040063.0,2040883.0,0.00452,0.023141,0.01084,188.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.34,2.89,104.82,-1.55,0.0,0.0,0.0,0.0
2040106.0,2040064.0,0.011317,0.053488,0.03358,195.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.44,2.62,67.94,-3.76,0.0,0.0,0.0,0.0
2040106.0,2040064.0,0.011317,0.053488,0.03358,195.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.44,2.62,67.94,-3.76,0.0,0.0,0.0,0.0
2040064.0,2040996.0,0.006865,0.027436,0.0048,191.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-119.07,-6.54,120.0,9.76,0.0,0.0,0.0,0.0
2040065.0,2040066.0,0.000228,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.42,2.49,-13.42,-2.49,0.0,0.0,0.0,0.0
2040286.0,2040065.0,0.045023,0.240316,0.03936,159.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.32,5.8,41.09,-5.57,0.0,0.0,0.0,0.0
2040958.0,2040065.0,0.057023,0.133418,0.14244,164.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.28,-13.38,-54.51,3.08,0.0,0.0,0.0,0.0
2040078.0,2040067.0,0.02244,0.094698,0.02249,174.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.13,1.42,47.64,-1.52,0.0,0.0,0.0,0.0
2040067.0,2040716.0,0.020681,0.096716,0.02001,177.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.3,0.45,53.88,0.25,0.0,0.0,0.0,0.0
2040068.0,2040133.0,0.012843,0.052448,0.19365,162.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.38,4.92,37.59,-23.16,0.0,0.0,0.0,0.0
2040069.0,2040070.0,0.000274,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.84,6.02,-24.83,-6.01,0.0,0.0,0.0,0.0
2040069.0,2040071.0,0.000254,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.84,-6.02,24.84,6.03,0.0,0.0,0.0,0.0
2040069.0,2040072.0,0.000224,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040081.0,2040071.0,0.009948,0.057582,0.01193,125.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.85,-1.18,-2.85,-0.05,0.0,0.0,0.0,0.0
2040071.0,2040111.0,0.016364,0.056119,0.0192,143.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.99,-5.97,22.07,4.24,0.0,0.0,0.0,0.0
2040073.0,2040096.0,0.024918,0.085236,0.01236,144.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.34,-2.89,-24.19,2.17,0.0,0.0,0.0,0.0
2040073.0,2040720.0,0.011892,0.056031,0.02237,189.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.9,-6.79,103.14,10.38,0.0,0.0,0.0,0.0
2040075.0,2040074.0,0.000166,0.013131,0.0,915.65,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-386.2,-86.95,386.46,107.2,0.0,0.0,0.0,0.0
2040074.0,2040076.0,0.000208,0.001116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.16,19.84,-78.15,-19.77,0.0,0.0,0.0,0.0
2040152.0,2040074.0,0.000246,0.004502,0.38249,2663.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-421.16,-183.17,421.65,152.58,0.0,0.0,0.0,0.0
2040074.0,2040273.0,0.00042,0.006512,0.6713,2570.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,295.26,10.61,-294.9,-74.77,0.0,0.0,0.0,0.0
2040074.0,2040298.0,0.000349,0.006109,0.73908,2741.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,446.6,171.0,-445.79,-232.78,0.0,0.0,0.0,0.0
2040841.0,2040074.0,0.000216,0.00405,0.57356,2924.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,574.5,269.24,-573.65,-313.88,0.0,0.0,0.0,0.0
2040074.0,2040965.0,0.000346,0.00528,0.67146,2806.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-586.13,-54.09,587.27,1.25,0.0,0.0,0.0,0.0
2040967.0,2040074.0,0.000248,0.004835,0.56267,2758.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,468.93,125.54,-468.35,-173.55,0.0,0.0,0.0,0.0
2040075.0,2040257.0,0.010778,0.036177,0.07537,216.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,128.73,28.98,-127.01,-31.36,0.0,0.0,0.0,0.0
2040075.0,2040257.0,0.010778,0.036177,0.07537,216.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,128.73,28.98,-127.01,-31.36,0.0,0.0,0.0,0.0
2040075.0,2040257.0,0.010778,0.036177,0.07537,216.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,128.73,28.98,-127.01,-31.36,0.0,0.0,0.0,0.0
2040077.0,2040078.0,0.000248,0.00102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.96,-5.57,14.96,5.57,0.0,0.0,0.0,0.0
2040079.0,2040080.0,0.000246,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.23,-1.95,26.24,1.95,0.0,0.0,0.0,0.0
2040086.0,2040080.0,0.003101,0.015747,0.00417,175.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.05,49.05,-67.84,-48.45,0.0,0.0,0.0,0.0
2040080.0,2040092.0,0.00535,0.027373,0.01298,112.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.04,42.75,4.14,-43.59,0.0,0.0,0.0,0.0
2040125.0,2040080.0,0.00342,0.01651,0.01425,161.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.58,-4.89,45.65,3.74,0.0,0.0,0.0,0.0
2040081.0,2040082.0,0.000203,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.72,7.52,-28.72,-7.51,0.0,0.0,0.0,0.0
2040081.0,2040094.0,0.002744,0.012641,0.00542,174.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.0,12.93,76.16,-12.77,0.0,0.0,0.0,0.0
2040081.0,2040179.0,0.007739,0.025764,0.08937,155.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.43,-19.27,-44.27,10.53,0.0,0.0,0.0,0.0
2040089.0,2040083.0,0.017544,0.084662,0.01143,172.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.02,11.75,-47.59,-10.78,0.0,0.0,0.0,0.0
2040083.0,2040228.0,0.014357,0.064316,0.01771,132.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.66,-20.39,3.72,18.93,0.0,0.0,0.0,0.0
2040084.0,2040085.0,0.000213,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.48,14.93,-70.47,-14.87,0.0,0.0,0.0,0.0
2040084.0,2040086.0,0.000212,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.48,-14.93,70.49,14.98,0.0,0.0,0.0,0.0
2040084.0,2040087.0,0.000217,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040086.0,2040108.0,0.002785,0.011521,0.00199,204.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.4,-26.3,68.54,26.67,0.0,0.0,0.0,0.0
2040086.0,2040108.0,0.002785,0.011521,0.00199,204.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.4,-26.3,68.54,26.67,0.0,0.0,0.0,0.0
2040086.0,2040108.0,0.002785,0.011521,0.00199,204.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.4,-26.3,68.54,26.67,0.0,0.0,0.0,0.0
2040086.0,2040116.0,0.00262,0.016294,0.00666,111.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.26,-2.59,-1.26,1.89,0.0,0.0,0.0,0.0
2040086.0,2040129.0,0.003538,0.017985,0.00262,135.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.24,-6.8,12.25,6.55,0.0,0.0,0.0,0.0
2040086.0,2040146.0,0.005686,0.023849,0.01139,177.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.66,24.27,-77.3,-23.98,0.0,0.0,0.0,0.0
2040088.0,2040091.0,0.000303,0.021282,0.0,938.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,212.84,42.38,-212.69,-32.46,0.0,0.0,0.0,0.0
2040260.0,2040088.0,0.000447,0.007015,0.57008,2463.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,213.04,-12.14,-212.84,-42.38,0.0,0.0,0.0,0.0
2040089.0,2040091.0,-6.8e-05,-0.004742,0.0,787.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-211.96,-34.29,211.92,32.09,0.0,0.0,0.0,0.0
2040089.0,2040124.0,0.008202,0.035647,0.0105,176.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.46,0.91,-68.07,-0.27,0.0,0.0,0.0,0.0
2040834.0,2040089.0,0.003767,0.021747,0.00344,157.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.55,-6.25,33.6,6.16,0.0,0.0,0.0,0.0
2040090.0,2040091.0,0.001518,0.10647,0.0,151.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-0.77,-0.36,0.77,0.36,0.0,0.0,0.0,0.0
2040092.0,2040093.0,0.000219,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.4,5.45,-39.39,-5.43,0.0,0.0,0.0,0.0
2040092.0,2040103.0,0.002612,0.016965,0.00131,187.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.77,15.21,95.0,-13.82,0.0,0.0,0.0,0.0
2040092.0,2040117.0,0.006419,0.031979,0.01783,167.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.78,21.77,-46.61,-22.72,0.0,0.0,0.0,0.0
2040094.0,2040106.0,0.004754,0.018492,0.00301,170.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.91,28.91,64.13,-28.34,0.0,0.0,0.0,0.0
2040113.0,2040094.0,0.005511,0.019345,0.00988,162.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.86,38.15,-51.65,-38.42,0.0,0.0,0.0,0.0
2040095.0,2040096.0,0.006915,0.02928,0.00516,185.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.95,7.39,-94.32,-5.26,0.0,0.0,0.0,0.0
2040095.0,2040234.0,0.009871,0.046649,0.03056,179.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.58,-15.77,-84.84,16.19,0.0,0.0,0.0,0.0
2040095.0,2041016.0,0.014446,0.056154,0.12998,206.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.73,-4.45,81.67,-5.14,0.0,0.0,0.0,0.0
2040095.0,2041016.0,0.014446,0.056154,0.12998,206.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.73,-4.45,81.67,-5.14,0.0,0.0,0.0,0.0
2040095.0,2041016.0,0.014446,0.056154,0.12998,206.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.73,-4.45,81.67,-5.14,0.0,0.0,0.0,0.0
2040180.0,2040096.0,0.016038,0.07866,0.03301,168.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.32,0.81,56.84,-1.48,0.0,0.0,0.0,0.0
2040097.0,2040098.0,0.000204,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.47,18.23,-47.47,-18.2,0.0,0.0,0.0,0.0
2040097.0,2040123.0,0.006387,0.024924,0.01846,165.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.92,-2.17,-46.77,0.92,0.0,0.0,0.0,0.0
2040097.0,2040834.0,0.005116,0.02821,0.01368,163.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.76,-7.04,43.86,6.25,0.0,0.0,0.0,0.0
2040097.0,2041015.0,0.005089,0.025297,0.00367,167.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.63,-9.02,50.76,9.33,0.0,0.0,0.0,0.0
2040099.0,2040100.0,0.000275,0.001045,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.89,3.54,-38.88,-3.52,0.0,0.0,0.0,0.0
2040099.0,2040101.0,0.00026,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.89,18.7,38.89,-18.68,0.0,0.0,0.0,0.0
2040099.0,2040102.0,0.000234,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040101.0,2040136.0,0.004353,0.0197,0.00543,134.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.36,36.26,13.42,-36.51,0.0,0.0,0.0,0.0
2040156.0,2040101.0,0.00417,0.0203,0.0035,149.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.57,17.41,-25.53,-17.58,0.0,0.0,0.0,0.0
2040103.0,2040109.0,0.0035,0.016606,0.01056,135.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.03,-1.65,13.03,0.6,0.0,0.0,0.0,0.0
2040103.0,2040781.0,0.023624,0.093588,0.05467,193.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.86,9.69,124.28,-1.85,0.0,0.0,0.0,0.0
2040104.0,2040105.0,0.000215,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.73,23.04,-70.72,-22.98,0.0,0.0,0.0,0.0
2040104.0,2040106.0,0.000219,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.73,-23.04,70.74,23.1,0.0,0.0,0.0,0.0
2040108.0,2040107.0,0.000166,0.012424,0.0,1130.59,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-386.99,-525.89,387.79,585.62,0.0,0.0,0.0,0.0
2040108.0,2040107.0,0.000166,0.012424,0.0,1130.59,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-409.64,46.72,409.92,-26.29,0.0,0.0,0.0,0.0
2040108.0,2040107.0,0.000166,0.012424,0.0,1130.59,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-409.64,46.72,409.92,-26.29,0.0,0.0,0.0,0.0
2040107.0,2040991.0,0.000508,0.00868,0.83382,2892.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-572.89,-219.63,574.67,162.84,0.0,0.0,0.0,0.0
2040107.0,2041003.0,0.000571,0.007969,1.09716,2947.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-634.73,-231.32,637.15,150.32,0.0,0.0,0.0,0.0
2040113.0,2040108.0,0.001921,0.010093,0.00158,284.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.04,-42.22,111.29,43.4,0.0,0.0,0.0,0.0
2040108.0,2040116.0,0.002477,0.011404,0.00236,261.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.6,25.42,-70.47,-25.07,0.0,0.0,0.0,0.0
2040127.0,2040108.0,0.003016,0.01237,0.00485,290.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-125.68,-45.85,126.19,47.43,0.0,0.0,0.0,0.0
2040108.0,2040129.0,0.001014,0.004544,0.00262,223.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.37,45.67,-124.2,-45.21,0.0,0.0,0.0,0.0
2040108.0,2040129.0,0.001014,0.004544,0.00262,223.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.37,45.67,-124.2,-45.21,0.0,0.0,0.0,0.0
2040108.0,2040129.0,0.001014,0.004544,0.00262,223.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.37,45.67,-124.2,-45.21,0.0,0.0,0.0,0.0
2040108.0,2040129.0,0.001014,0.004544,0.00262,223.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.37,45.67,-124.2,-45.21,0.0,0.0,0.0,0.0
2040108.0,2040129.0,0.001014,0.004544,0.00262,223.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,124.37,45.67,-124.2,-45.21,0.0,0.0,0.0,0.0
2040109.0,2040996.0,0.013194,0.08157,0.03676,177.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.63,-16.23,73.34,16.77,0.0,0.0,0.0,0.0
2040125.0,2040110.0,0.003403,0.016147,0.00647,154.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.41,-14.93,31.45,14.44,0.0,0.0,0.0,0.0
2040110.0,2040127.0,0.001531,0.006066,0.00246,209.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.58,-42.24,93.74,42.59,0.0,0.0,0.0,0.0
2040110.0,2040127.0,0.001531,0.006066,0.00246,209.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.58,-42.24,93.74,42.59,0.0,0.0,0.0,0.0
2040110.0,2040127.0,0.001531,0.006066,0.00246,209.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.58,-42.24,93.74,42.59,0.0,0.0,0.0,0.0
2040110.0,2040146.0,0.003726,0.015896,0.00287,154.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.21,2.1,-32.17,-2.24,0.0,0.0,0.0,0.0
2040170.0,2040110.0,0.000348,0.001731,0.00581,235.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-145.07,-57.75,145.16,57.55,0.0,0.0,0.0,0.0
2040110.0,2040810.0,0.003367,0.015254,0.01192,191.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.34,30.72,-12.3,-31.79,0.0,0.0,0.0,0.0
2040116.0,2040111.0,0.004028,0.016308,0.00387,194.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.14,19.2,-72.93,-18.74,0.0,0.0,0.0,0.0
2040116.0,2040111.0,0.004028,0.016308,0.00387,194.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.14,19.2,-72.93,-18.74,0.0,0.0,0.0,0.0
2040145.0,2040111.0,0.007084,0.024569,0.00117,174.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.73,-24.49,82.23,26.11,0.0,0.0,0.0,0.0
2040112.0,2040113.0,0.000299,0.001016,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.55,-4.75,41.56,4.77,0.0,0.0,0.0,0.0
2040113.0,2040114.0,0.004679,0.020029,0.01406,182.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.66,30.88,-100.17,-30.25,0.0,0.0,0.0,0.0
2040116.0,2040113.0,0.001705,0.009103,0.00316,155.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.27,13.39,-35.25,-13.61,0.0,0.0,0.0,0.0
2040128.0,2040113.0,0.00234,0.011303,0.00299,130.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.34,1.24,5.34,-1.55,0.0,0.0,0.0,0.0
2040113.0,2040129.0,0.002618,0.010608,0.00305,164.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.13,-16.41,53.21,16.39,0.0,0.0,0.0,0.0
2040114.0,2040115.0,0.000262,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.69,12.93,-47.68,-12.9,0.0,0.0,0.0,0.0
2040114.0,2040145.0,0.004888,0.016541,0.00239,160.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.48,17.32,-52.34,-17.08,0.0,0.0,0.0,0.0
2040116.0,2040125.0,0.003627,0.016329,0.01112,190.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.82,51.67,-111.3,-50.5,0.0,0.0,0.0,0.0
2040116.0,2040128.0,0.002556,0.010525,0.0015,156.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.38,8.24,-36.35,-8.26,0.0,0.0,0.0,0.0
2040129.0,2040116.0,0.000509,0.002355,0.00631,214.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.96,33.04,-101.91,-33.46,0.0,0.0,0.0,0.0
2040129.0,2040116.0,0.000509,0.002355,0.00631,214.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.96,33.04,-101.91,-33.46,0.0,0.0,0.0,0.0
2040129.0,2040116.0,0.000509,0.002355,0.00631,214.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.96,33.04,-101.91,-33.46,0.0,0.0,0.0,0.0
2040136.0,2040117.0,0.004152,0.018463,0.00327,180.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.59,11.45,80.87,-10.55,0.0,0.0,0.0,0.0
2040132.0,2040118.0,0.001407,0.007397,0.0018,130.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.08,15.51,-10.07,-15.67,0.0,0.0,0.0,0.0
2040118.0,2040147.0,0.004415,0.023144,0.01062,167.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.19,4.64,49.3,-5.16,0.0,0.0,0.0,0.0
2040137.0,2040119.0,0.001198,0.005166,0.00164,164.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.1,28.98,-51.06,-28.97,0.0,0.0,0.0,0.0
2040119.0,2040169.0,0.003423,0.012796,0.0091,142.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.37,13.2,-23.35,-14.04,0.0,0.0,0.0,0.0
2040120.0,2040121.0,0.000284,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.96,-21.26,52.97,21.29,0.0,0.0,0.0,0.0
2040121.0,2040132.0,0.00333,0.016341,0.00536,165.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.31,20.94,-50.22,-21.01,0.0,0.0,0.0,0.0
2040121.0,2040151.0,0.005655,0.025131,0.00582,189.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.29,-42.23,103.97,44.67,0.0,0.0,0.0,0.0
2040157.0,2040122.0,0.002999,0.00939,0.00386,145.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.02,7.71,20.04,-8.07,0.0,0.0,0.0,0.0
2040122.0,2040159.0,0.001868,0.008167,0.00103,138.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.95,8.92,-18.94,-8.99,0.0,0.0,0.0,0.0
2040122.0,2040170.0,0.003505,0.019083,0.00519,144.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.57,-18.6,23.6,18.23,0.0,0.0,0.0,0.0
2040122.0,2040810.0,0.001839,0.007548,0.00507,265.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.37,7.81,68.46,-7.99,0.0,0.0,0.0,0.0
2040123.0,2040133.0,0.003116,0.014974,0.0031,117.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.83,-19.46,4.84,19.21,0.0,0.0,0.0,0.0
2040124.0,2040133.0,0.007858,0.038803,0.01892,141.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.47,-2.97,-16.45,1.22,0.0,0.0,0.0,0.0
2040125.0,2040137.0,0.001845,0.007416,0.01058,192.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,118.55,48.52,-118.26,-48.44,0.0,0.0,0.0,0.0
2040125.0,2040157.0,0.001914,0.00786,0.0014,163.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.27,16.36,-51.22,-16.28,0.0,0.0,0.0,0.0
2040126.0,2040127.0,0.000297,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.07,-15.28,52.08,15.31,0.0,0.0,0.0,0.0
2040127.0,2040129.0,0.002368,0.014093,0.00259,205.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.2,-32.41,69.33,32.92,0.0,0.0,0.0,0.0
2040127.0,2040129.0,0.002368,0.014093,0.00259,205.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.2,-32.41,69.33,32.92,0.0,0.0,0.0,0.0
2040127.0,2040129.0,0.002368,0.014093,0.00259,205.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.2,-32.41,69.33,32.92,0.0,0.0,0.0,0.0
2040130.0,2040131.0,0.000268,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.52,3.04,-46.52,-3.02,0.0,0.0,0.0,0.0
2040151.0,2040130.0,0.005773,0.023965,0.00285,160.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.58,5.04,-38.5,-5.0,0.0,0.0,0.0,0.0
2040130.0,2040174.0,0.011572,0.043756,0.02,129.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.02,1.95,8.03,-4.03,0.0,0.0,0.0,0.0
2040132.0,2040156.0,0.004009,0.017625,0.00244,125.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.38,-8.28,6.38,8.05,0.0,0.0,0.0,0.0
2040133.0,2040134.0,0.000277,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.7,4.22,-21.7,-4.21,0.0,0.0,0.0,0.0
2040133.0,2040198.0,0.006621,0.034502,0.00978,165.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.68,-1.49,47.84,1.32,0.0,0.0,0.0,0.0
2040135.0,2040136.0,0.000217,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.16,-25.0,67.17,25.06,0.0,0.0,0.0,0.0
2040167.0,2040138.0,0.001127,0.004775,0.00086,189.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.16,-34.87,-41.13,34.91,0.0,0.0,0.0,0.0
2040138.0,2040210.0,0.003938,0.014348,0.00453,144.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.91,-27.12,20.95,26.81,0.0,0.0,0.0,0.0
2040138.0,2040279.0,0.003488,0.014238,0.01694,149.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.57,-18.72,-29.53,17.13,0.0,0.0,0.0,0.0
2040141.0,2040139.0,0.003444,0.015159,0.0053,126.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.03,28.41,0.06,-28.84,0.0,0.0,0.0,0.0
2040139.0,2040146.0,0.004572,0.019618,0.00231,155.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.66,0.91,36.72,-0.9,0.0,0.0,0.0,0.0
2040139.0,2040160.0,0.003395,0.015008,0.00433,145.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.72,15.65,-24.69,-15.97,0.0,0.0,0.0,0.0
2040139.0,2040170.0,0.004446,0.020099,0.00625,162.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.8,3.05,48.9,-3.24,0.0,0.0,0.0,0.0
2040140.0,2040141.0,0.000274,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.68,-14.83,60.69,14.87,0.0,0.0,0.0,0.0
2040141.0,2040187.0,0.004428,0.022844,0.00656,181.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.73,-52.17,76.09,53.31,0.0,0.0,0.0,0.0
2040141.0,2040209.0,0.003444,0.016068,0.00331,136.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.08,8.9,-15.07,-9.2,0.0,0.0,0.0,0.0
2040142.0,2040143.0,0.009673,0.047437,0.00934,140.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.46,18.41,-16.4,-19.07,0.0,0.0,0.0,0.0
2040142.0,2040145.0,0.002783,0.015344,0.02418,148.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.68,-14.01,49.75,11.93,0.0,0.0,0.0,0.0
2040161.0,2040142.0,0.003994,0.022412,0.00847,134.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.61,34.1,-22.55,-34.6,0.0,0.0,0.0,0.0
2040719.0,2040143.0,0.0064,0.029673,0.0071,178.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.48,-6.74,-39.38,6.51,0.0,0.0,0.0,0.0
2040144.0,2040168.0,0.00297,0.014369,0.00391,172.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.9,15.32,64.02,-15.13,0.0,0.0,0.0,0.0
2040144.0,2040209.0,0.004676,0.017211,0.03938,144.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.41,-24.69,20.46,20.75,0.0,0.0,0.0,0.0
2040147.0,2040148.0,0.004311,0.01667,0.00384,206.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.76,0.2,95.14,0.89,0.0,0.0,0.0,0.0
2040148.0,2040149.0,0.000231,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.47,16.06,-45.47,-16.04,0.0,0.0,0.0,0.0
2040148.0,2040155.0,0.002153,0.008325,0.00175,157.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.95,-30.85,-28.91,30.81,0.0,0.0,0.0,0.0
2040148.0,2040796.0,0.001502,0.00657,0.00112,199.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.52,4.63,56.57,-4.54,0.0,0.0,0.0,0.0
2040148.0,2040796.0,0.001502,0.00657,0.00112,199.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.52,4.63,56.57,-4.54,0.0,0.0,0.0,0.0
2040148.0,2040796.0,0.001502,0.00657,0.00112,199.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.52,4.63,56.57,-4.54,0.0,0.0,0.0,0.0
2040151.0,2040150.0,0.000221,0.014443,0.0,998.89,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-457.01,-138.47,457.53,172.31,0.0,0.0,0.0,0.0
2040150.0,2040152.0,0.000211,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-457.53,-172.31,458.02,174.7,0.0,0.0,0.0,0.0
2040192.0,2040151.0,0.004426,0.019717,0.00153,197.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.45,-27.72,78.74,28.86,0.0,0.0,0.0,0.0
2040192.0,2040151.0,0.004426,0.019717,0.00153,197.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.45,-27.72,78.74,28.86,0.0,0.0,0.0,0.0
2040151.0,2040207.0,0.004594,0.019836,0.00646,215.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.42,24.78,-77.13,-24.22,0.0,0.0,0.0,0.0
2040152.0,2040298.0,0.000154,0.002724,0.29069,2569.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,304.71,164.67,-304.52,-191.0,0.0,0.0,0.0,0.0
2040795.0,2040152.0,8.3e-05,0.001239,0.16036,2195.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.28,2.95,-9.28,-19.39,0.0,0.0,0.0,0.0
2040152.0,2040847.0,0.000779,0.012736,1.42538,2543.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-332.29,-136.8,333.16,3.18,0.0,0.0,0.0,0.0
2040153.0,2040154.0,0.000284,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.58,37.71,-79.56,-37.62,0.0,0.0,0.0,0.0
2040165.0,2040153.0,0.003061,0.012558,0.00421,171.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.79,8.76,61.91,-8.71,0.0,0.0,0.0,0.0
2040796.0,2040153.0,0.004126,0.021297,0.00479,196.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.96,15.11,-70.74,-14.5,0.0,0.0,0.0,0.0
2040796.0,2040153.0,0.004126,0.021297,0.00479,196.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.96,15.11,-70.74,-14.5,0.0,0.0,0.0,0.0
2040155.0,2040191.0,0.003441,0.015885,0.00209,200.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.16,-60.49,14.28,60.87,0.0,0.0,0.0,0.0
2040155.0,2040227.0,0.001558,0.006449,0.00177,130.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.77,22.16,2.78,-22.31,0.0,0.0,0.0,0.0
2040156.0,2040192.0,0.004635,0.022644,0.01381,178.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.79,-33.11,78.12,33.27,0.0,0.0,0.0,0.0
2040157.0,2040158.0,0.000201,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.24,8.57,-71.23,-8.52,0.0,0.0,0.0,0.0
2040159.0,2040167.0,0.004186,0.016975,0.00516,136.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.18,-10.92,-17.16,10.45,0.0,0.0,0.0,0.0
2040159.0,2040810.0,0.002058,0.009712,0.0023,175.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.47,-3.14,69.57,3.36,0.0,0.0,0.0,0.0
2040209.0,2040160.0,0.003097,0.013739,0.00194,134.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.39,38.48,-9.34,-38.47,0.0,0.0,0.0,0.0
2040160.0,2040810.0,0.005582,0.02251,0.01203,171.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.78,10.39,62.0,-10.78,0.0,0.0,0.0,0.0
2040161.0,2040162.0,0.00026,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.84,27.88,-95.81,-27.77,0.0,0.0,0.0,0.0
2040179.0,2040161.0,0.005494,0.025488,0.00412,109.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.74,2.65,0.74,-3.07,0.0,0.0,0.0,0.0
2040161.0,2040187.0,0.00595,0.022362,0.01105,190.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-119.2,-58.9,120.21,61.52,0.0,0.0,0.0,0.0
2040163.0,2040187.0,0.000747,0.003028,0.00026,221.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.62,-63.12,118.75,63.6,0.0,0.0,0.0,0.0
2040163.0,2040187.0,0.000747,0.003028,0.00026,221.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.62,-63.12,118.75,63.6,0.0,0.0,0.0,0.0
2040163.0,2040187.0,0.000747,0.003028,0.00026,221.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.62,-63.12,118.75,63.6,0.0,0.0,0.0,0.0
2040163.0,2040187.0,0.000747,0.003028,0.00026,221.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.62,-63.12,118.75,63.6,0.0,0.0,0.0,0.0
2040163.0,2040187.0,0.000747,0.003028,0.00026,221.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.62,-63.12,118.75,63.6,0.0,0.0,0.0,0.0
2040189.0,2040163.0,0.003095,0.016585,0.00544,182.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.91,-38.02,93.2,39.03,0.0,0.0,0.0,0.0
2040163.0,2040210.0,0.006343,0.022909,0.00899,190.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.12,44.99,-55.81,-44.83,0.0,0.0,0.0,0.0
2040163.0,2040210.0,0.006343,0.022909,0.00899,190.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.12,44.99,-55.81,-44.83,0.0,0.0,0.0,0.0
2040220.0,2040163.0,0.002128,0.011717,0.00259,204.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.72,-39.86,65.84,40.24,0.0,0.0,0.0,0.0
2040220.0,2040163.0,0.002128,0.011717,0.00259,204.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.72,-39.86,65.84,40.24,0.0,0.0,0.0,0.0
2040220.0,2040163.0,0.002128,0.011717,0.00259,204.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.72,-39.86,65.84,40.24,0.0,0.0,0.0,0.0
2040163.0,2040224.0,0.001421,0.005878,0.00192,272.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.96,35.2,-94.82,-34.84,0.0,0.0,0.0,0.0
2040163.0,2040233.0,0.012514,0.044363,0.01828,170.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.35,23.11,-55.91,-23.49,0.0,0.0,0.0,0.0
2040164.0,2040165.0,0.000295,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.82,-19.02,38.83,19.04,0.0,0.0,0.0,0.0
2040165.0,2040184.0,0.00161,0.007646,0.00311,144.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.96,-27.8,-22.94,27.58,0.0,0.0,0.0,0.0
2040168.0,2040166.0,0.002947,0.011564,0.00305,160.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.67,-23.48,-42.6,23.42,0.0,0.0,0.0,0.0
2040166.0,2040217.0,0.00316,0.014165,0.00808,157.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.52,-61.3,31.66,61.09,0.0,0.0,0.0,0.0
2040166.0,2040229.0,0.004011,0.015709,0.02307,144.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.76,23.73,-18.72,-25.96,0.0,0.0,0.0,0.0
2040167.0,2040168.0,0.002683,0.011227,0.00296,145.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.8,5.57,23.82,-5.82,0.0,0.0,0.0,0.0
2040167.0,2040810.0,0.003424,0.017651,0.00222,168.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.56,7.25,55.66,-6.95,0.0,0.0,0.0,0.0
2040168.0,2040171.0,0.003739,0.017183,0.00508,173.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.25,34.85,-63.06,-34.5,0.0,0.0,0.0,0.0
2040210.0,2040168.0,0.002559,0.012388,0.00148,198.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.87,50.96,15.94,-50.78,0.0,0.0,0.0,0.0
2040810.0,2040168.0,0.001645,0.006993,0.01028,215.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.14,-14.41,-99.98,14.04,0.0,0.0,0.0,0.0
2040810.0,2040168.0,0.001645,0.006993,0.01028,215.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.14,-14.41,-99.98,14.04,0.0,0.0,0.0,0.0
2040810.0,2040168.0,0.001645,0.006993,0.01028,215.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.14,-14.41,-99.98,14.04,0.0,0.0,0.0,0.0
2040183.0,2040169.0,0.001033,0.00508,0.00151,183.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.31,17.83,-87.23,-17.59,0.0,0.0,0.0,0.0
2040184.0,2040169.0,0.001591,0.00558,0.00395,141.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.32,-21.33,20.33,20.98,0.0,0.0,0.0,0.0
2040171.0,2040184.0,0.000887,0.003863,0.0007,141.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.32,27.64,-17.31,-27.67,0.0,0.0,0.0,0.0
2040172.0,2040173.0,0.000228,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.75,22.1,-45.74,-22.07,0.0,0.0,0.0,0.0
2040172.0,2040197.0,0.002084,0.007448,0.00241,159.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.53,-27.51,-42.48,27.44,0.0,0.0,0.0,0.0
2040207.0,2040172.0,0.003665,0.015103,0.00572,182.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.55,-4.86,-88.28,5.41,0.0,0.0,0.0,0.0
2040174.0,2040257.0,0.001515,0.007399,0.00119,171.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.41,-19.62,61.47,19.79,0.0,0.0,0.0,0.0
2040175.0,2040176.0,0.000289,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.38,-11.85,53.39,11.88,0.0,0.0,0.0,0.0
2040176.0,2040270.0,0.007399,0.039598,0.02799,205.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.89,1.78,-91.27,-1.25,0.0,0.0,0.0,0.0
2040274.0,2040176.0,0.003481,0.012557,0.0025,197.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.82,7.24,-72.64,-6.83,0.0,0.0,0.0,0.0
2040274.0,2040176.0,0.003481,0.012557,0.0025,197.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.82,7.24,-72.64,-6.83,0.0,0.0,0.0,0.0
2040177.0,2040178.0,0.000237,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.03,11.14,-57.02,-11.11,0.0,0.0,0.0,0.0
2040177.0,2040205.0,0.001599,0.009168,0.01645,138.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.09,34.01,-23.06,-35.56,0.0,0.0,0.0,0.0
2040245.0,2040177.0,0.00097,0.004735,0.00203,177.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.2,45.32,-80.12,-45.15,0.0,0.0,0.0,0.0
2040205.0,2040179.0,0.003079,0.013435,0.00548,243.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.89,-13.66,37.94,13.3,0.0,0.0,0.0,0.0
2040255.0,2040179.0,0.004611,0.026059,0.01242,174.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.4,35.81,-47.24,-36.23,0.0,0.0,0.0,0.0
2040180.0,2040289.0,0.015849,0.053471,0.01054,111.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.38,-9.51,-2.37,8.53,0.0,0.0,0.0,0.0
2040196.0,2040181.0,0.001357,0.006871,0.00212,178.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.0,38.61,74.09,-38.36,0.0,0.0,0.0,0.0
2040229.0,2040181.0,0.0027,0.012531,0.00174,129.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.39,15.65,9.4,-15.78,0.0,0.0,0.0,0.0
2040259.0,2040181.0,0.00178,0.006779,0.00232,192.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.6,-20.21,-60.53,20.24,0.0,0.0,0.0,0.0
2040259.0,2040181.0,0.00178,0.006779,0.00232,192.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.6,-20.21,-60.53,20.24,0.0,0.0,0.0,0.0
2040182.0,2040183.0,0.000254,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.56,-19.55,37.57,19.57,0.0,0.0,0.0,0.0
2040183.0,2040810.0,0.004735,0.020785,0.00462,194.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.44,-18.7,62.63,19.09,0.0,0.0,0.0,0.0
2040183.0,2040810.0,0.004735,0.020785,0.00462,194.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.44,-18.7,62.63,19.09,0.0,0.0,0.0,0.0
2040184.0,2040185.0,0.000207,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.57,21.42,-60.56,-21.37,0.0,0.0,0.0,0.0
2040187.0,2040186.0,0.000193,0.013167,0.0,1179.99,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-429.9,-213.5,430.38,245.6,0.0,0.0,0.0,0.0
2040187.0,2040186.0,0.000193,0.013167,0.0,1179.99,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-429.9,-213.5,430.38,245.6,0.0,0.0,0.0,0.0
2040187.0,2040186.0,0.000193,0.013167,0.0,1179.99,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-429.9,-213.5,430.38,245.6,0.0,0.0,0.0,0.0
2040254.0,2040186.0,0.000149,0.002708,0.32199,2222.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-219.11,-277.46,219.28,248.45,0.0,0.0,0.0,0.0
2040186.0,2040795.0,0.000216,0.003765,0.35493,2637.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-495.84,-234.69,496.47,209.57,0.0,0.0,0.0,0.0
2040186.0,2040809.0,0.000138,0.002326,0.26006,2488.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-386.99,-473.44,387.48,455.31,0.0,0.0,0.0,0.0
2040186.0,2040967.0,0.000526,0.009554,1.14034,2892.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-627.58,-277.13,629.89,201.25,0.0,0.0,0.0,0.0
2040187.0,2040217.0,0.003756,0.017071,0.00229,183.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.78,48.49,-86.43,-47.17,0.0,0.0,0.0,0.0
2040187.0,2040220.0,0.004947,0.017601,0.00219,174.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.82,32.41,-65.57,-31.76,0.0,0.0,0.0,0.0
2040224.0,2040187.0,0.002461,0.009635,0.00108,214.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.26,-39.68,95.51,40.53,0.0,0.0,0.0,0.0
2040224.0,2040187.0,0.002461,0.009635,0.00108,214.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.26,-39.68,95.51,40.53,0.0,0.0,0.0,0.0
2040224.0,2040187.0,0.002461,0.009635,0.00108,214.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.26,-39.68,95.51,40.53,0.0,0.0,0.0,0.0
2040188.0,2040189.0,0.000263,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.72,-6.78,42.72,6.79,0.0,0.0,0.0,0.0
2040189.0,2040190.0,0.001255,0.0067,0.00347,178.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.66,29.46,-76.58,-29.39,0.0,0.0,0.0,0.0
2040189.0,2040224.0,0.002944,0.012252,0.00322,206.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.44,-28.0,81.65,28.52,0.0,0.0,0.0,0.0
2040189.0,2040224.0,0.002944,0.012252,0.00322,206.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.44,-28.0,81.65,28.52,0.0,0.0,0.0,0.0
2040189.0,2040224.0,0.002944,0.012252,0.00322,206.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.44,-28.0,81.65,28.52,0.0,0.0,0.0,0.0
2040189.0,2040245.0,0.002374,0.008965,0.00335,196.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.04,28.53,-74.9,-28.33,0.0,0.0,0.0,0.0
2040189.0,2040245.0,0.002374,0.008965,0.00335,196.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.04,28.53,-74.9,-28.33,0.0,0.0,0.0,0.0
2040189.0,2040247.0,0.002839,0.013962,0.00741,169.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.77,28.71,-67.62,-28.76,0.0,0.0,0.0,0.0
2040190.0,2040277.0,0.002735,0.013691,0.00399,155.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.86,13.23,-33.82,-13.47,0.0,0.0,0.0,0.0
2040191.0,2040207.0,0.001949,0.008114,0.00187,274.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.03,8.44,-93.86,-7.94,0.0,0.0,0.0,0.0
2040191.0,2040257.0,0.002039,0.010443,0.0309,199.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.36,-32.24,62.46,29.47,0.0,0.0,0.0,0.0
2040191.0,2040257.0,0.002039,0.010443,0.0309,199.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.36,-32.24,62.46,29.47,0.0,0.0,0.0,0.0
2040191.0,2040257.0,0.002039,0.010443,0.0309,199.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.36,-32.24,62.46,29.47,0.0,0.0,0.0,0.0
2040199.0,2040193.0,0.007247,0.020649,0.01094,160.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.76,10.65,-44.61,-11.38,0.0,0.0,0.0,0.0
2040193.0,2040226.0,0.010064,0.05158,0.0159,142.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.49,6.77,-21.44,-8.16,0.0,0.0,0.0,0.0
2040194.0,2040195.0,0.000246,0.001128,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.55,8.18,-20.55,-8.17,0.0,0.0,0.0,0.0
2040194.0,2040473.0,0.0192,0.081676,0.06743,180.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.89,10.03,17.98,-16.33,0.0,0.0,0.0,0.0
2040716.0,2040194.0,0.017531,0.06603,0.01571,178.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.87,17.01,-3.82,-18.39,0.0,0.0,0.0,0.0
2040231.0,2040196.0,0.002388,0.009862,0.00262,160.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.13,57.41,-1.06,-57.37,0.0,0.0,0.0,0.0
2040271.0,2040197.0,0.002629,0.01426,0.00591,139.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.87,38.79,-15.83,-39.16,0.0,0.0,0.0,0.0
2040261.0,2040198.0,0.010094,0.052195,0.01257,173.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.16,6.92,-61.77,-6.15,0.0,0.0,0.0,0.0
2040199.0,2040200.0,0.000234,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.75,31.05,-60.74,-31.01,0.0,0.0,0.0,0.0
2040199.0,2040255.0,0.003198,0.018037,0.01234,189.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.76,-20.85,52.85,20.09,0.0,0.0,0.0,0.0
2040199.0,2040255.0,0.003198,0.018037,0.01234,189.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.76,-20.85,52.85,20.09,0.0,0.0,0.0,0.0
2040201.0,2040204.0,0.0001,0.002383,0.0,177.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,60.94,49.15,-60.94,-49.01,0.0,0.0,0.0,0.0
2040201.0,2040205.0,0.000221,0.001135,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.94,-49.15,60.96,49.22,0.0,0.0,0.0,0.0
2040202.0,2040204.0,0.003262,0.094821,0.0,120.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-60.74,-43.38,60.94,49.01,0.0,0.0,0.0,0.0
2040203.0,2040204.0,0.003262,0.094821,0.0,89.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040206.0,2040250.0,0.002782,0.014768,0.00276,158.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.98,40.13,-36.9,-40.02,0.0,0.0,0.0,0.0
2040299.0,2040206.0,0.001286,0.005404,0.0013,193.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.75,25.27,-59.7,-25.2,0.0,0.0,0.0,0.0
2040299.0,2040206.0,0.001286,0.005404,0.0013,193.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.75,25.27,-59.7,-25.2,0.0,0.0,0.0,0.0
2040207.0,2040208.0,0.000272,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.44,37.02,-82.42,-36.93,0.0,0.0,0.0,0.0
2040224.0,2040209.0,0.003558,0.01389,0.00547,181.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.96,60.36,-79.63,-59.63,0.0,0.0,0.0,0.0
2040210.0,2040247.0,0.006677,0.029844,0.01206,154.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.7,-5.13,-41.58,4.37,0.0,0.0,0.0,0.0
2040211.0,2040212.0,0.0002,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.11,7.04,-30.11,-7.03,0.0,0.0,0.0,0.0
2040228.0,2040211.0,0.007191,0.035215,0.032,173.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.86,3.6,43.0,-6.1,0.0,0.0,0.0,0.0
2040211.0,2040261.0,0.013854,0.056198,0.04197,185.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.11,-0.94,73.86,-0.22,0.0,0.0,0.0,0.0
2040213.0,2040250.0,0.003918,0.018915,0.01612,170.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.22,-27.08,-66.03,26.28,0.0,0.0,0.0,0.0
2040257.0,2040213.0,0.002863,0.012728,0.00495,180.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.16,-25.04,-87.94,25.53,0.0,0.0,0.0,0.0
2040215.0,2040214.0,0.000318,0.020739,0.0,963.0,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-388.95,-302.19,389.83,359.64,0.0,0.0,0.0,0.0
2040298.0,2040214.0,0.000159,0.00186,0.24686,2323.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,186.63,-45.48,-186.58,21.08,0.0,0.0,0.0,0.0
2040335.0,2040214.0,0.000144,0.002675,0.27997,2463.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-247.59,173.53,247.73,-199.57,0.0,0.0,0.0,0.0
2040214.0,2040795.0,0.000149,0.002644,0.29971,2783.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-450.98,-181.15,451.32,156.56,0.0,0.0,0.0,0.0
2040222.0,2040215.0,0.001189,0.007031,0.00112,194.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.01,-43.34,58.07,43.58,0.0,0.0,0.0,0.0
2040222.0,2040215.0,0.001189,0.007031,0.00112,194.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.01,-43.34,58.07,43.58,0.0,0.0,0.0,0.0
2040215.0,2040241.0,0.000494,0.002364,0.00082,182.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.41,56.83,-88.36,-56.67,0.0,0.0,0.0,0.0
2040215.0,2040280.0,0.004595,0.021469,0.01509,205.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.52,78.7,-76.98,-77.77,0.0,0.0,0.0,0.0
2040215.0,2040310.0,0.003787,0.012165,0.00398,251.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.42,73.92,-50.14,-73.41,0.0,0.0,0.0,0.0
2040216.0,2040250.0,0.001384,0.005914,0.00063,139.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.67,41.5,-18.64,-41.46,0.0,0.0,0.0,0.0
2040216.0,2040299.0,0.002182,0.010267,0.00132,178.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.13,-45.72,75.29,46.33,0.0,0.0,0.0,0.0
2040220.0,2040217.0,0.000909,0.0046,0.00128,197.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.46,40.36,-73.4,-40.19,0.0,0.0,0.0,0.0
2040220.0,2040217.0,0.000909,0.0046,0.00128,197.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.46,40.36,-73.4,-40.19,0.0,0.0,0.0,0.0
2040217.0,2040231.0,0.003775,0.017787,0.0329,176.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.26,34.28,-63.07,-36.84,0.0,0.0,0.0,0.0
2040217.0,2040238.0,0.00222,0.013204,0.00426,272.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.4,25.95,-91.21,-25.27,0.0,0.0,0.0,0.0
2040218.0,2040219.0,0.00027,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.92,16.18,-46.91,-16.15,0.0,0.0,0.0,0.0
2040218.0,2040220.0,0.000289,0.001044,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.92,-16.18,46.92,16.2,0.0,0.0,0.0,0.0
2040220.0,2040279.0,0.00273,0.016671,0.00751,177.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.9,54.44,-68.7,-54.01,0.0,0.0,0.0,0.0
2040231.0,2040221.0,0.003579,0.012086,0.00223,157.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.6,-23.77,-28.55,23.7,0.0,0.0,0.0,0.0
2040240.0,2040221.0,0.001291,0.00578,0.00179,121.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.69,36.9,-10.67,-37.0,0.0,0.0,0.0,0.0
2040221.0,2040241.0,0.002372,0.010099,0.0017,164.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.62,-55.15,49.74,55.5,0.0,0.0,0.0,0.0
2040221.0,2040297.0,0.003914,0.017718,0.01368,180.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.22,50.61,-32.09,-51.4,0.0,0.0,0.0,0.0
2040225.0,2040222.0,0.002041,0.009018,0.00342,195.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.23,-74.97,59.41,75.4,0.0,0.0,0.0,0.0
2040247.0,2040223.0,0.001999,0.007667,0.00959,205.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.24,19.19,-19.23,-20.13,0.0,0.0,0.0,0.0
2040223.0,2040255.0,0.007348,0.030482,0.02067,193.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.39,-25.88,52.63,24.69,0.0,0.0,0.0,0.0
2040223.0,2040255.0,0.007348,0.030482,0.02067,193.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.39,-25.88,52.63,24.69,0.0,0.0,0.0,0.0
2040223.0,2040282.0,0.0047,0.018,0.0045,190.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.47,47.14,-9.37,-47.2,0.0,0.0,0.0,0.0
2040223.0,2040322.0,0.004502,0.022121,0.01681,163.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.83,10.53,-58.67,-11.51,0.0,0.0,0.0,0.0
2040266.0,2040225.0,0.001791,0.00856,0.00174,148.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.53,46.48,-28.48,-46.41,0.0,0.0,0.0,0.0
2040225.0,2040267.0,0.001867,0.00837,0.00079,203.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.58,90.68,-45.4,-89.93,0.0,0.0,0.0,0.0
2040305.0,2040226.0,0.001556,0.007341,0.00318,153.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.83,23.1,-15.82,-23.37,0.0,0.0,0.0,0.0
2040226.0,2040322.0,0.001323,0.005945,0.00189,119.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.29,-0.98,15.3,0.8,0.0,0.0,0.0,0.0
2040227.0,2040796.0,0.002034,0.010003,0.00137,173.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.72,12.52,60.8,-12.29,0.0,0.0,0.0,0.0
2040719.0,2040228.0,0.00977,0.043183,0.14603,170.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.32,14.42,21.41,-28.53,0.0,0.0,0.0,0.0
2040230.0,2040231.0,0.000231,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.9,-6.89,14.9,6.89,0.0,0.0,0.0,0.0
2040230.0,2040232.0,0.000281,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.9,6.89,-14.89,-6.89,0.0,0.0,0.0,0.0
2040233.0,2040231.0,0.002438,0.011403,0.00252,138.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.44,3.47,18.45,-3.69,0.0,0.0,0.0,0.0
2040274.0,2040234.0,0.010543,0.037767,0.00731,148.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.49,21.96,34.67,-22.06,0.0,0.0,0.0,0.0
2040235.0,2040236.0,0.000238,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.18,-10.29,50.19,10.32,0.0,0.0,0.0,0.0
2040235.0,2040237.0,0.000222,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.18,10.29,-50.17,-10.26,0.0,0.0,0.0,0.0
2040311.0,2040236.0,0.001012,0.004524,0.00192,277.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.92,-54.02,95.04,54.37,0.0,0.0,0.0,0.0
2040236.0,2040316.0,0.004634,0.017155,0.00394,137.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.08,7.68,-16.07,-8.02,0.0,0.0,0.0,0.0
2040236.0,2040318.0,0.001963,0.008375,0.00178,143.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.45,1.33,-20.44,-1.48,0.0,0.0,0.0,0.0
2040236.0,2040738.0,0.002377,0.010608,0.01492,199.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.59,-24.57,60.69,23.51,0.0,0.0,0.0,0.0
2040236.0,2040738.0,0.002377,0.010608,0.01492,199.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.59,-24.57,60.69,23.51,0.0,0.0,0.0,0.0
2040236.0,2040738.0,0.002377,0.010608,0.01492,199.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.59,-24.57,60.69,23.51,0.0,0.0,0.0,0.0
2040238.0,2040239.0,0.000284,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.28,15.62,-49.27,-15.59,0.0,0.0,0.0,0.0
2040238.0,2040277.0,0.002306,0.008361,0.00303,147.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.67,4.54,-23.66,-4.81,0.0,0.0,0.0,0.0
2040238.0,2040284.0,0.002999,0.011781,0.00873,130.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.26,5.11,-18.25,-5.98,0.0,0.0,0.0,0.0
