fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2040240.0,2040250.0,0.002887,0.013025,0.05681,167.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.96,-52.44,60.13,47.19,0.0,0.0,0.0,0.0
2040242.0,2040243.0,0.00027,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.62,9.2,-38.61,-9.19,0.0,0.0,0.0,0.0
2040242.0,2040244.0,0.000277,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.62,-9.2,38.62,9.22,0.0,0.0,0.0,0.0
2040244.0,2040300.0,0.005233,0.02042,0.00877,166.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.91,-12.65,-51.76,12.34,0.0,0.0,0.0,0.0
2040244.0,2040738.0,0.003875,0.01777,0.00551,183.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.53,3.42,90.85,-2.53,0.0,0.0,0.0,0.0
2040246.0,2040247.0,0.000277,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.59,-8.46,69.61,8.51,0.0,0.0,0.0,0.0
2040247.0,2040284.0,0.000469,0.002407,0.00124,155.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.36,-3.31,-20.36,3.19,0.0,0.0,0.0,0.0
2040248.0,2040249.0,0.000275,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.66,3.93,-8.66,-3.93,0.0,0.0,0.0,0.0
2040331.0,2040248.0,0.012784,0.06435,0.01212,132.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.68,-10.16,-8.66,9.01,0.0,0.0,0.0,0.0
2040251.0,2040252.0,0.000291,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.46,34.77,-61.44,-34.72,0.0,0.0,0.0,0.0
2040251.0,2040253.0,0.000263,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.46,-34.77,61.47,34.82,0.0,0.0,0.0,0.0
2040253.0,2040299.0,0.002332,0.012833,0.00784,195.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.12,-76.75,65.35,77.13,0.0,0.0,0.0,0.0
2040253.0,2040299.0,0.002332,0.012833,0.00784,195.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.12,-76.75,65.35,77.13,0.0,0.0,0.0,0.0
2040253.0,2040308.0,0.001254,0.005211,0.00115,240.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.78,118.68,-68.55,-117.87,0.0,0.0,0.0,0.0
2040255.0,2040254.0,0.00022,0.0178,0.0,930.43,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-348.07,-155.39,348.41,183.19,0.0,0.0,0.0,0.0
2040254.0,2040256.0,0.000207,0.001119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.7,10.47,-68.69,-10.42,0.0,0.0,0.0,0.0
2040254.0,2040260.0,0.000906,0.015243,1.72978,2878.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-198.01,-142.4,198.4,-24.58,0.0,0.0,0.0,0.0
2040255.0,2040305.0,0.006328,0.032081,0.00592,181.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.71,30.02,-89.17,-27.93,0.0,0.0,0.0,0.0
2040257.0,2040258.0,0.00023,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.03,10.95,-44.03,-10.93,0.0,0.0,0.0,0.0
2040259.0,2040796.0,0.005152,0.025813,0.01597,200.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.46,8.89,61.66,-9.55,0.0,0.0,0.0,0.0
2040259.0,2040796.0,0.005152,0.025813,0.01597,200.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.46,8.89,61.66,-9.55,0.0,0.0,0.0,0.0
2040259.0,2040796.0,0.005152,0.025813,0.01597,200.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.46,8.89,61.66,-9.55,0.0,0.0,0.0,0.0
2040260.0,2040263.0,7.7e-05,0.00635,0.0,1207.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,363.77,25.26,-363.66,-16.93,0.0,0.0,0.0,0.0
2040260.0,2040428.0,0.000624,0.011689,1.09213,2961.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-700.6,-38.54,703.62,-16.2,0.0,0.0,0.0,0.0
2040715.0,2040260.0,0.000746,0.012299,1.36717,2911.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.65,3.4,-5.61,-142.61,0.0,0.0,0.0,0.0
2040260.0,2040752.0,0.00201,0.036311,3.42071,2118.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.99,-253.52,69.21,-99.99,0.0,0.0,0.0,0.0
2040261.0,2040263.0,4.1e-05,0.003389,0.0,966.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-293.56,-2.76,293.6,5.66,0.0,0.0,0.0,0.0
2040261.0,2040386.0,0.020934,0.093822,0.02176,153.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.12,-0.15,-27.95,-1.3,0.0,0.0,0.0,0.0
2040261.0,2040392.0,0.013673,0.066469,0.02022,170.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.62,-2.93,-44.35,2.2,0.0,0.0,0.0,0.0
2040261.0,2040422.0,0.013941,0.071164,0.0488,159.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.73,-3.02,-33.58,-1.08,0.0,0.0,0.0,0.0
2040261.0,2041015.0,0.011904,0.048284,0.08425,166.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.08,2.17,-50.76,-9.33,0.0,0.0,0.0,0.0
2040262.0,2040263.0,0.000734,0.060595,0.0,241.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-70.03,-8.26,70.07,11.28,0.0,0.0,0.0,0.0
2040264.0,2040265.0,0.000281,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.88,4.68,-7.88,-4.68,0.0,0.0,0.0,0.0
2040264.0,2040465.0,0.035456,0.193176,0.04308,145.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.85,-4.09,-31.51,1.35,0.0,0.0,0.0,0.0
2040264.0,2040468.0,0.040149,0.188635,0.08589,153.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.82,-0.6,40.42,-5.86,0.0,0.0,0.0,0.0
2040271.0,2040266.0,0.002911,0.015291,0.00409,140.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.84,20.46,-19.82,-20.77,0.0,0.0,0.0,0.0
2040266.0,2040299.0,0.005968,0.028585,0.00678,170.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.55,-51.0,59.9,51.95,0.0,0.0,0.0,0.0
2040267.0,2040268.0,0.000243,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.85,10.86,-50.84,-10.83,0.0,0.0,0.0,0.0
2040300.0,2040267.0,0.001505,0.008116,0.00207,234.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.48,-79.86,32.59,80.25,0.0,0.0,0.0,0.0
2040267.0,2040302.0,0.006569,0.029217,0.00625,157.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.05,-1.18,38.14,0.95,0.0,0.0,0.0,0.0
2040269.0,2040270.0,0.000251,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.99,-13.97,57.0,14.0,0.0,0.0,0.0,0.0
2040270.0,2040272.0,0.005261,0.021817,0.00533,150.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.16,4.5,-28.12,-4.85,0.0,0.0,0.0,0.0
2040270.0,2040311.0,0.003899,0.016248,0.005,131.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.11,-17.25,-6.1,16.81,0.0,0.0,0.0,0.0
2040271.0,2040299.0,0.003074,0.015034,0.00152,186.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.7,-76.84,93.12,78.74,0.0,0.0,0.0,0.0
2040311.0,2040272.0,0.003957,0.018254,0.0045,150.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.0,21.37,-27.95,-21.59,0.0,0.0,0.0,0.0
2040273.0,2040276.0,4.6e-05,0.002926,0.0,931.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,294.9,74.77,-294.86,-72.15,0.0,0.0,0.0,0.0
2040274.0,2040276.0,0.000181,0.011617,0.0,881.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-294.7,-61.76,294.86,72.15,0.0,0.0,0.0,0.0
2040274.0,2040289.0,0.010383,0.045066,0.01508,166.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.39,23.94,-48.08,-24.13,0.0,0.0,0.0,0.0
2040274.0,2040343.0,0.010882,0.055088,0.01621,181.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.1,-5.49,-78.42,7.27,0.0,0.0,0.0,0.0
2040275.0,2040276.0,0.001362,0.08752,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040277.0,2040278.0,0.000263,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.48,18.29,-57.47,-18.25,0.0,0.0,0.0,0.0
2040280.0,2040281.0,0.000289,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,98.26,54.53,-98.23,-54.4,0.0,0.0,0.0,0.0
2040290.0,2040280.0,0.000988,0.00413,0.00098,143.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.29,-23.3,-21.28,23.24,0.0,0.0,0.0,0.0
2040282.0,2040283.0,0.000294,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.61,11.45,-38.6,-11.43,0.0,0.0,0.0,0.0
2040282.0,2040320.0,0.003416,0.016282,0.05474,179.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.59,6.7,-76.39,-11.32,0.0,0.0,0.0,0.0
2040336.0,2040282.0,0.005391,0.023463,0.00459,192.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.08,-14.3,-52.92,14.52,0.0,0.0,0.0,0.0
2040336.0,2040282.0,0.005391,0.023463,0.00459,192.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.08,-14.3,-52.92,14.52,0.0,0.0,0.0,0.0
2040284.0,2040285.0,0.000278,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.61,2.79,-38.6,-2.77,0.0,0.0,0.0,0.0
2040286.0,2040474.0,0.043554,0.235805,0.03096,143.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.85,-8.92,-20.63,7.02,0.0,0.0,0.0,0.0
2040287.0,2040288.0,0.000254,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.46,6.39,-50.45,-6.36,0.0,0.0,0.0,0.0
2040287.0,2040350.0,0.014491,0.049795,0.02988,151.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.85,2.19,-36.66,-4.53,0.0,0.0,0.0,0.0
2040867.0,2040287.0,0.010501,0.043513,0.01438,181.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.29,12.12,-91.41,-9.98,0.0,0.0,0.0,0.0
2040290.0,2040291.0,0.000208,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.1,12.38,-54.1,-12.35,0.0,0.0,0.0,0.0
2040290.0,2040303.0,0.004057,0.017428,0.00673,144.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.86,-2.77,20.88,2.16,0.0,0.0,0.0,0.0
2040321.0,2040290.0,0.002489,0.010889,0.00188,151.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.25,13.56,25.27,-13.66,0.0,0.0,0.0,0.0
2040290.0,2040359.0,0.000633,0.00307,0.01356,181.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.8,27.36,79.85,-28.52,0.0,0.0,0.0,0.0
2040292.0,2040295.0,-0.001519,-0.033019,0.0,72.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040292.0,2040296.0,0.000244,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.11,15.07,-54.1,-15.03,0.0,0.0,0.0,0.0
2040292.0,2040297.0,0.000245,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.11,-15.07,54.11,15.1,0.0,0.0,0.0,0.0
2040293.0,2040295.0,0.016728,0.363607,0.0,36.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040294.0,2040295.0,0.016728,0.363607,0.0,36.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040297.0,2040303.0,0.000629,0.003078,0.00228,144.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.03,36.3,22.04,-36.48,0.0,0.0,0.0,0.0
2040299.0,2040298.0,0.000181,0.013723,0.0,1044.8,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-562.72,-396.53,563.68,469.27,0.0,0.0,0.0,0.0
2040300.0,2040301.0,0.000221,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.24,67.52,-84.22,-67.38,0.0,0.0,0.0,0.0
2040940.0,2040302.0,0.004746,0.020503,0.00392,182.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.66,15.88,-89.28,-14.65,0.0,0.0,0.0,0.0
2040303.0,2040336.0,0.002733,0.014423,0.00626,191.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.62,20.35,111.97,-19.17,0.0,0.0,0.0,0.0
2040304.0,2040336.0,0.005412,0.021347,0.00451,182.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.28,-12.37,86.69,13.52,0.0,0.0,0.0,0.0
2040372.0,2040304.0,0.004147,0.01824,0.00222,162.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.03,9.51,-42.95,-9.38,0.0,0.0,0.0,0.0
2040304.0,2040403.0,0.004961,0.02419,0.01662,172.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.53,-8.52,-60.35,7.74,0.0,0.0,0.0,0.0
2040305.0,2040306.0,0.000284,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.15,2.95,-16.15,-2.95,0.0,0.0,0.0,0.0
2040305.0,2040331.0,0.005379,0.024974,0.0283,156.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.19,1.87,-57.02,-3.99,0.0,0.0,0.0,0.0
2040307.0,2040345.0,0.000946,0.004493,0.01849,185.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.33,-48.79,-20.3,47.01,0.0,0.0,0.0,0.0
2040362.0,2040307.0,0.001106,0.00585,0.00172,174.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.83,-34.81,-69.77,34.98,0.0,0.0,0.0,0.0
2040308.0,2040309.0,0.000276,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.05,38.81,-86.02,-38.72,0.0,0.0,0.0,0.0
2040308.0,2040321.0,0.004102,0.019654,0.03133,193.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.67,47.25,-83.3,-48.72,0.0,0.0,0.0,0.0
2040708.0,2040308.0,0.001762,0.00852,0.00582,230.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.35,-31.5,-101.16,31.81,0.0,0.0,0.0,0.0
2040310.0,2040324.0,0.002653,0.010656,0.04386,153.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.88,41.23,35.97,-45.44,0.0,0.0,0.0,0.0
2040311.0,2040312.0,0.000253,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.02,15.84,-73.01,-15.78,0.0,0.0,0.0,0.0
2040313.0,2040324.0,0.001336,0.007793,0.00071,202.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.67,-13.12,65.73,13.38,0.0,0.0,0.0,0.0
2040313.0,2040324.0,0.001336,0.007793,0.00071,202.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.67,-13.12,65.73,13.38,0.0,0.0,0.0,0.0
2040313.0,2040324.0,0.001336,0.007793,0.00071,202.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.67,-13.12,65.73,13.38,0.0,0.0,0.0,0.0
2040346.0,2040313.0,0.002441,0.011107,0.00808,200.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-123.64,-16.48,124.02,17.35,0.0,0.0,0.0,0.0
2040314.0,2040315.0,0.000268,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.23,27.06,-67.22,-27.0,0.0,0.0,0.0,0.0
2040314.0,2040316.0,0.000219,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.23,-27.06,67.25,27.11,0.0,0.0,0.0,0.0
2040738.0,2040316.0,0.005112,0.018018,0.00281,166.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.33,19.35,-51.18,-19.09,0.0,0.0,0.0,0.0
2040317.0,2040318.0,0.00027,0.001188,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.23,-17.99,67.24,18.05,0.0,0.0,0.0,0.0
2040317.0,2040319.0,0.000207,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.23,17.99,-67.22,-17.93,0.0,0.0,0.0,0.0
2040738.0,2040318.0,0.00351,0.017354,0.0052,163.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.89,16.47,-46.8,-16.57,0.0,0.0,0.0,0.0
2040320.0,2040340.0,0.002542,0.010324,0.00466,147.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.81,-3.48,-24.79,3.07,0.0,0.0,0.0,0.0
2040321.0,2040340.0,0.003133,0.016548,0.00335,155.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.13,13.5,-31.09,-13.65,0.0,0.0,0.0,0.0
2040321.0,2040376.0,0.005287,0.029646,0.02261,147.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.84,9.65,-25.8,-11.72,0.0,0.0,0.0,0.0
2040322.0,2040327.0,0.00524,0.026369,0.00856,132.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.16,-0.5,-9.15,-0.36,0.0,0.0,0.0,0.0
2040323.0,2040324.0,0.00022,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.13,-16.18,40.14,16.2,0.0,0.0,0.0,0.0
2040324.0,2040864.0,0.0031,0.014433,0.0044,210.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.1,-3.64,91.35,4.35,0.0,0.0,0.0,0.0
2040324.0,2040864.0,0.0031,0.014433,0.0044,210.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.1,-3.64,91.35,4.35,0.0,0.0,0.0,0.0
2040324.0,2040864.0,0.0031,0.014433,0.0044,210.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.1,-3.64,91.35,4.35,0.0,0.0,0.0,0.0
2040325.0,2040326.0,0.000223,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.14,1.95,-40.13,-1.93,0.0,0.0,0.0,0.0
2040325.0,2040340.0,0.00383,0.021564,0.00452,149.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.8,4.24,1.8,-4.69,0.0,0.0,0.0,0.0
2040346.0,2040325.0,0.001742,0.009349,0.00472,158.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.36,5.85,-38.33,-6.19,0.0,0.0,0.0,0.0
2040327.0,2040328.0,0.000291,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.15,0.36,-9.15,-0.36,0.0,0.0,0.0,0.0
2040329.0,2040330.0,0.000269,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.44,4.88,-40.44,-4.86,0.0,0.0,0.0,0.0
2040329.0,2040331.0,0.000276,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.44,-4.88,40.45,4.9,0.0,0.0,0.0,0.0
2040331.0,2040332.0,0.006767,0.028096,0.00441,135.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.89,9.25,-7.88,-9.66,0.0,0.0,0.0,0.0
2040332.0,2040333.0,0.000224,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.44,3.1,-40.44,-3.08,0.0,0.0,0.0,0.0
2040332.0,2040455.0,0.015566,0.06789,0.11775,169.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.56,6.57,32.75,-17.71,0.0,0.0,0.0,0.0
2040354.0,2040334.0,0.005666,0.026079,0.0051,146.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.7,-11.43,-24.66,11.11,0.0,0.0,0.0,0.0
2040392.0,2040334.0,0.005177,0.026537,0.00524,168.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.84,-8.51,-33.78,8.31,0.0,0.0,0.0,0.0
2040334.0,2040455.0,0.020165,0.084663,0.13618,172.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.98,-22.03,-42.56,10.07,0.0,0.0,0.0,0.0
2040335.0,2040338.0,0.000285,0.020017,0.0,1191.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,613.72,31.2,-612.67,42.56,0.0,0.0,0.0,0.0
2040335.0,2040339.0,0.0002,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.04,10.43,-70.03,-10.38,0.0,0.0,0.0,0.0
2040382.0,2040335.0,0.000242,0.004408,0.41415,2491.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,249.26,115.02,-249.08,-154.3,0.0,0.0,0.0,0.0
2040335.0,2040809.0,0.000292,0.004729,0.43641,2411.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-187.09,-60.86,187.19,17.71,0.0,0.0,0.0,0.0
2040336.0,2040338.0,-0.00012,-0.008444,0.0,1066.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-613.11,11.44,612.67,-42.56,0.0,0.0,0.0,0.0
2040341.0,2040336.0,0.003713,0.016267,0.00248,181.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.63,-5.18,80.87,5.98,0.0,0.0,0.0,0.0
2040359.0,2040336.0,0.00433,0.02538,0.00386,175.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.26,4.82,68.46,-4.05,0.0,0.0,0.0,0.0
2040372.0,2040336.0,0.002264,0.010777,0.00153,189.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-98.94,-15.29,99.17,16.2,0.0,0.0,0.0,0.0
2040336.0,2040381.0,0.0079,0.037893,0.02707,171.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.8,4.66,-59.53,-6.07,0.0,0.0,0.0,0.0
2040337.0,2040338.0,0.000792,0.055582,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040359.0,2040341.0,0.003329,0.014714,0.00813,150.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.51,19.74,26.54,-20.41,0.0,0.0,0.0,0.0
2040376.0,2040342.0,0.006505,0.030664,0.01383,163.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.29,-15.03,47.45,14.36,0.0,0.0,0.0,0.0
2040342.0,2040383.0,0.004782,0.021812,0.02182,186.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.17,-23.2,95.61,22.97,0.0,0.0,0.0,0.0
2040343.0,2040352.0,0.002334,0.011357,0.00316,138.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.23,-27.05,-14.21,26.84,0.0,0.0,0.0,0.0
2040344.0,2040369.0,0.00517,0.023048,0.00465,186.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.33,-5.05,93.79,6.61,0.0,0.0,0.0,0.0
2040344.0,2040389.0,0.002447,0.011856,0.00169,155.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.14,-25.06,-29.1,25.06,0.0,0.0,0.0,0.0
2040390.0,2040345.0,0.003691,0.015221,0.00205,180.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.25,-34.06,-18.19,34.07,0.0,0.0,0.0,0.0
2040404.0,2040345.0,0.002212,0.008028,0.00087,190.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.51,-63.22,-17.41,63.47,0.0,0.0,0.0,0.0
2040346.0,2040347.0,0.000208,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.92,4.37,-55.91,-4.33,0.0,0.0,0.0,0.0
2040346.0,2040380.0,0.013173,0.0571,0.02579,150.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.37,6.26,-29.25,-8.35,0.0,0.0,0.0,0.0
2040348.0,2040349.0,0.000278,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.74,7.77,-44.73,-7.74,0.0,0.0,0.0,0.0
2040348.0,2040350.0,0.000203,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.74,-7.77,44.74,7.79,0.0,0.0,0.0,0.0
2040348.0,2040351.0,0.0003,0.001044,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040402.0,2040350.0,0.011289,0.052675,0.01734,172.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.48,6.66,-70.91,-5.75,0.0,0.0,0.0,0.0
2040350.0,2040411.0,0.002947,0.015812,0.00751,180.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.82,2.49,-62.71,-2.61,0.0,0.0,0.0,0.0
2040352.0,2040353.0,0.000294,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.74,13.03,-44.73,-13.0,0.0,0.0,0.0,0.0
2040352.0,2040404.0,0.007506,0.02404,0.00714,178.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.57,-43.78,-75.01,44.87,0.0,0.0,0.0,0.0
2040352.0,2040738.0,0.003434,0.016742,0.00804,190.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.05,1.96,53.15,-2.3,0.0,0.0,0.0,0.0
2040352.0,2040738.0,0.003434,0.016742,0.00804,190.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.05,1.96,53.15,-2.3,0.0,0.0,0.0,0.0
2040354.0,2040355.0,0.000225,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.96,1.61,-33.96,-1.6,0.0,0.0,0.0,0.0
2040424.0,2040354.0,0.024273,0.120704,0.02002,180.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.53,-7.53,-58.66,9.82,0.0,0.0,0.0,0.0
2040356.0,2040357.0,0.000277,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.15,22.53,-69.14,-22.47,0.0,0.0,0.0,0.0
2040356.0,2040367.0,0.001173,0.006524,0.00095,194.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.75,-0.8,-64.7,0.98,0.0,0.0,0.0,0.0
2040356.0,2040367.0,0.001173,0.006524,0.00095,194.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.75,-0.8,-64.7,0.98,0.0,0.0,0.0,0.0
2040900.0,2040356.0,0.0008,0.00297,0.00077,201.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.25,7.03,-66.22,-6.98,0.0,0.0,0.0,0.0
2040900.0,2040356.0,0.0008,0.00297,0.00077,201.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.25,7.03,-66.22,-6.98,0.0,0.0,0.0,0.0
2040900.0,2040356.0,0.0008,0.00297,0.00077,201.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.25,7.03,-66.22,-6.98,0.0,0.0,0.0,0.0
2040390.0,2040358.0,0.001225,0.005093,0.00647,154.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.57,40.9,34.6,-41.41,0.0,0.0,0.0,0.0
2040358.0,2040395.0,0.002248,0.011411,0.00891,173.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.25,-24.07,58.34,23.6,0.0,0.0,0.0,0.0
2040358.0,2040405.0,0.000723,0.003794,0.00388,237.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.49,52.68,45.52,-52.89,0.0,0.0,0.0,0.0
2040360.0,2040361.0,0.000206,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.7,16.55,-54.7,-16.52,0.0,0.0,0.0,0.0
2040360.0,2040383.0,0.003891,0.011092,0.00295,189.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.56,-31.97,107.03,32.99,0.0,0.0,0.0,0.0
2040395.0,2040360.0,0.002055,0.00965,0.00243,169.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.8,-15.39,51.86,15.41,0.0,0.0,0.0,0.0
2040362.0,2040378.0,0.003593,0.015555,0.00288,139.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.44,12.7,19.46,-12.91,0.0,0.0,0.0,0.0
2040940.0,2040362.0,0.008138,0.028522,0.00475,189.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.97,2.82,-105.09,-0.23,0.0,0.0,0.0,0.0
2040363.0,2040369.0,0.002812,0.013676,0.00662,190.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.64,-16.78,54.73,16.56,0.0,0.0,0.0,0.0
2040363.0,2040369.0,0.002812,0.013676,0.00662,190.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.64,-16.78,54.73,16.56,0.0,0.0,0.0,0.0
2040387.0,2040363.0,0.002758,0.012143,0.00193,161.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.29,-10.28,44.35,10.34,0.0,0.0,0.0,0.0
2040364.0,2040365.0,0.000214,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.4,15.11,-58.39,-15.07,0.0,0.0,0.0,0.0
2040364.0,2040366.0,0.00023,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.4,-15.11,58.41,15.15,0.0,0.0,0.0,0.0
2040366.0,2040369.0,0.013522,0.049916,0.0054,158.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.87,14.09,29.01,-14.12,0.0,0.0,0.0,0.0
2040366.0,2040369.0,0.013522,0.049916,0.0054,158.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.87,14.09,29.01,-14.12,0.0,0.0,0.0,0.0
2040366.0,2040900.0,0.003157,0.01063,0.00319,143.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.33,-21.67,0.35,21.39,0.0,0.0,0.0,0.0
2040366.0,2040900.0,0.003157,0.01063,0.00319,143.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.33,-21.67,0.34,21.39,0.0,0.0,0.0,0.0
2040367.0,2040405.0,0.0019,0.007616,0.00312,147.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.83,-15.3,-28.81,15.06,0.0,0.0,0.0,0.0
2040367.0,2040410.0,0.001148,0.00562,0.0011,130.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.14,-6.66,4.14,6.56,0.0,0.0,0.0,0.0
2040368.0,2040371.0,0.000196,0.013564,0.0,1112.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,551.39,154.11,-550.78,-111.54,0.0,0.0,0.0,0.0
2040368.0,2040866.0,0.00031,0.005038,0.6395,2312.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-295.45,-10.49,295.71,-52.04,0.0,0.0,0.0,0.0
2040368.0,2040899.0,0.000128,0.002123,0.27561,2720.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-255.94,-143.62,256.04,116.42,0.0,0.0,0.0,0.0
2040369.0,2040371.0,1.6e-05,0.001137,0.0,1012.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-550.72,-107.97,550.78,111.54,0.0,0.0,0.0,0.0
2040369.0,2040406.0,0.002384,0.009447,0.00372,207.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.58,28.43,-101.31,-27.75,0.0,0.0,0.0,0.0
2040411.0,2040369.0,0.005236,0.022329,0.00645,159.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.23,-10.73,31.29,10.33,0.0,0.0,0.0,0.0
2040369.0,2040434.0,0.008141,0.039086,0.00683,168.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.86,11.46,-51.64,-11.03,0.0,0.0,0.0,0.0
2040370.0,2040371.0,0.001221,0.084458,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040372.0,2040373.0,0.000203,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.91,5.78,-55.91,-5.74,0.0,0.0,0.0,0.0
2040374.0,2040375.0,0.000203,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.91,13.77,-55.91,-13.74,0.0,0.0,0.0,0.0
2040374.0,2040376.0,0.000241,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.91,-13.77,55.92,13.81,0.0,0.0,0.0,0.0
2040376.0,2040403.0,0.004567,0.019152,0.00622,137.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.17,12.94,-17.15,-13.47,0.0,0.0,0.0,0.0
2040377.0,2040421.0,0.011501,0.052228,0.01626,140.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.39,-1.4,-19.35,-0.09,0.0,0.0,0.0,0.0
2040377.0,2040867.0,0.010473,0.046737,0.01577,156.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.11,-4.38,34.23,3.27,0.0,0.0,0.0,0.0
2040378.0,2040384.0,0.000889,0.004194,0.0009,178.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.81,-5.84,75.86,5.98,0.0,0.0,0.0,0.0
2040397.0,2040379.0,0.001984,0.009261,0.00316,170.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.05,6.72,-60.97,-6.71,0.0,0.0,0.0,0.0
2040379.0,2040453.0,0.009543,0.039231,0.01091,119.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.63,1.12,-4.63,-2.25,0.0,0.0,0.0,0.0
2040403.0,2040380.0,0.005322,0.021774,0.00617,157.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.08,-2.83,-35.02,2.48,0.0,0.0,0.0,0.0
2040381.0,2040403.0,0.008879,0.041059,0.01699,149.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.7,-2.07,-25.64,0.63,0.0,0.0,0.0,0.0
2040383.0,2040382.0,0.000169,0.01168,0.0,1110.72,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-673.32,-149.3,674.13,205.18,0.0,0.0,0.0,0.0
2040382.0,2040439.0,0.000141,0.002118,0.2698,2655.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-177.44,-28.89,177.48,1.52,0.0,0.0,0.0,0.0
2040899.0,2040382.0,9.5e-05,0.00192,0.17067,2882.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,746.53,285.25,-745.95,-291.3,0.0,0.0,0.0,0.0
2040383.0,2040390.0,0.005899,0.033482,0.01141,180.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.37,25.0,-75.01,-24.15,0.0,0.0,0.0,0.0
2040383.0,2040397.0,0.000937,0.003751,0.00137,206.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.22,3.13,-79.16,-3.04,0.0,0.0,0.0,0.0
2040383.0,2040397.0,0.000937,0.003751,0.00137,206.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.22,3.13,-79.16,-3.04,0.0,0.0,0.0,0.0
2040383.0,2040397.0,0.000937,0.003751,0.00137,206.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.22,3.13,-79.16,-3.04,0.0,0.0,0.0,0.0
2040418.0,2040383.0,0.00267,0.013607,0.00348,190.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.02,-42.98,104.35,44.3,0.0,0.0,0.0,0.0
2040384.0,2040385.0,0.000216,0.001058,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.32,6.58,-53.31,-6.55,0.0,0.0,0.0,0.0
2040384.0,2040940.0,0.005267,0.01853,0.00471,193.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-129.17,-12.57,130.04,15.14,0.0,0.0,0.0,0.0
2040386.0,2040422.0,0.007614,0.038855,0.03568,124.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.49,-6.68,6.49,3.14,0.0,0.0,0.0,0.0
2040387.0,2040388.0,0.000217,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.37,22.11,-55.36,-22.07,0.0,0.0,0.0,0.0
2040406.0,2040387.0,0.001349,0.007164,0.00152,162.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.11,8.34,-46.08,-8.33,0.0,0.0,0.0,0.0
2040387.0,2040412.0,0.007311,0.03459,0.01733,154.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.01,-3.5,-34.91,2.22,0.0,0.0,0.0,0.0
2040389.0,2040410.0,0.003713,0.016339,0.00705,180.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.26,-45.14,26.36,44.87,0.0,0.0,0.0,0.0
2040414.0,2040391.0,0.00138,0.007291,0.00186,161.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.06,9.52,38.08,-9.59,0.0,0.0,0.0,0.0
2040900.0,2040391.0,0.00425,0.016815,0.00308,195.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.88,4.22,-64.71,-3.83,0.0,0.0,0.0,0.0
2040900.0,2040391.0,0.00425,0.016815,0.00308,195.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.88,4.22,-64.71,-3.83,0.0,0.0,0.0,0.0
2040422.0,2040392.0,0.010955,0.053631,0.02537,140.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.56,-2.7,-10.54,0.22,0.0,0.0,0.0,0.0
2040393.0,2040394.0,0.000292,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.7,10.84,-47.7,-10.81,0.0,0.0,0.0,0.0
2040393.0,2040395.0,0.000226,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.7,-10.84,47.71,10.86,0.0,0.0,0.0,0.0
2040393.0,2040396.0,0.000233,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040418.0,2040395.0,0.001301,0.004632,0.00201,170.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.29,19.02,-54.25,-19.08,0.0,0.0,0.0,0.0
2040397.0,2040407.0,0.00256,0.01515,0.00249,293.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,128.74,0.01,-128.34,2.14,0.0,0.0,0.0,0.0
2040398.0,2040399.0,0.000205,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.43,29.52,-76.41,-29.45,0.0,0.0,0.0,0.0
2040398.0,2040443.0,0.009275,0.033916,0.01434,147.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.96,-9.53,25.03,8.3,0.0,0.0,0.0,0.0
2040398.0,2040891.0,0.008483,0.039342,0.02097,167.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.46,-19.99,51.71,19.01,0.0,0.0,0.0,0.0
2040400.0,2040401.0,0.000231,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.43,13.2,-76.41,-13.13,0.0,0.0,0.0,0.0
2040400.0,2040402.0,0.00022,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.43,-13.2,76.44,13.26,0.0,0.0,0.0,0.0
2040443.0,2040402.0,0.00397,0.021459,0.00582,156.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.41,-2.63,-37.35,2.33,0.0,0.0,0.0,0.0
2040891.0,2040402.0,0.006811,0.035924,0.0167,190.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.5,10.51,-55.28,-11.12,0.0,0.0,0.0,0.0
2040891.0,2040402.0,0.006811,0.035924,0.0167,190.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.5,10.51,-55.28,-11.12,0.0,0.0,0.0,0.0
2040405.0,2040900.0,0.002453,0.011339,0.00506,175.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.21,8.8,74.35,-8.69,0.0,0.0,0.0,0.0
2040407.0,2040408.0,0.000204,0.001024,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.2,12.78,-55.2,-12.75,0.0,0.0,0.0,0.0
2040407.0,2040415.0,0.002032,0.011097,0.00831,180.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.55,48.07,-39.47,-48.5,0.0,0.0,0.0,0.0
2040407.0,2040437.0,0.004326,0.017426,0.00294,152.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.58,-0.79,-33.53,0.68,0.0,0.0,0.0,0.0
2040419.0,2040409.0,0.002423,0.013739,0.00273,185.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.21,-67.96,84.48,69.22,0.0,0.0,0.0,0.0
2040409.0,2040440.0,0.00376,0.018118,0.00349,205.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.17,-39.69,67.38,40.35,0.0,0.0,0.0,0.0
2040409.0,2040440.0,0.00376,0.018118,0.00349,205.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.17,-39.69,67.38,40.35,0.0,0.0,0.0,0.0
2040409.0,2040440.0,0.00376,0.018118,0.00349,205.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.17,-39.69,67.38,40.35,0.0,0.0,0.0,0.0
2040458.0,2040409.0,0.003641,0.018294,0.00634,159.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.92,-24.19,42.0,23.93,0.0,0.0,0.0,0.0
2040410.0,2040433.0,0.003368,0.013109,0.00809,203.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.2,-78.43,-22.98,78.47,0.0,0.0,0.0,0.0
2040410.0,2040900.0,0.001021,0.004601,0.00088,290.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-128.72,6.74,128.89,-6.07,0.0,0.0,0.0,0.0
2040411.0,2040434.0,0.003773,0.016495,0.00388,177.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.31,10.02,-80.06,-9.32,0.0,0.0,0.0,0.0
2040414.0,2040412.0,0.0047,0.018,0.0045,161.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.4,60.14,16.58,-59.89,0.0,0.0,0.0,0.0
2040442.0,2040412.0,0.008818,0.024463,0.00262,151.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.36,-22.17,14.42,22.09,0.0,0.0,0.0,0.0
2040442.0,2040412.0,0.008818,0.024463,0.00262,151.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.36,-22.17,14.42,22.09,0.0,0.0,0.0,0.0
2040807.0,2040412.0,0.004669,0.017892,0.00454,160.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.1,3.16,-50.97,-3.14,0.0,0.0,0.0,0.0
2040413.0,2040431.0,0.001662,0.008339,0.00371,158.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.56,44.7,-33.51,-44.83,0.0,0.0,0.0,0.0
2040413.0,2040440.0,0.006933,0.029207,0.00536,178.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.03,-55.84,74.6,57.67,0.0,0.0,0.0,0.0
2040414.0,2040415.0,0.002689,0.009735,0.02013,174.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.97,-83.09,10.16,81.71,0.0,0.0,0.0,0.0
2040415.0,2040416.0,0.000286,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.8,18.47,-59.79,-18.42,0.0,0.0,0.0,0.0
2040415.0,2040431.0,0.001189,0.005605,0.0023,160.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.48,-51.67,30.52,51.63,0.0,0.0,0.0,0.0
2040440.0,2040417.0,0.004834,0.021394,0.00953,176.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.18,51.11,-51.94,-51.07,0.0,0.0,0.0,0.0
2040417.0,2040447.0,0.006823,0.028775,0.01225,133.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.84,12.35,7.86,-13.57,0.0,0.0,0.0,0.0
2040419.0,2040420.0,0.000299,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.74,17.12,-49.73,-17.09,0.0,0.0,0.0,0.0
2040431.0,2040419.0,0.003164,0.017996,0.00566,126.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.82,-26.6,0.84,26.13,0.0,0.0,0.0,0.0
2040437.0,2040419.0,0.002049,0.01009,0.00325,158.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.59,-24.88,33.63,24.72,0.0,0.0,0.0,0.0
2040456.0,2040421.0,0.010256,0.045856,0.01372,145.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.22,-1.08,22.27,-0.1,0.0,0.0,0.0,0.0
2040421.0,2040459.0,0.012005,0.05982,0.04418,157.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.96,-6.85,35.1,3.0,0.0,0.0,0.0,0.0
2040422.0,2040423.0,0.000298,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.42,0.22,-14.42,-0.21,0.0,0.0,0.0,0.0
2040424.0,2040425.0,0.000241,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.39,9.4,-19.39,-9.4,0.0,0.0,0.0,0.0
2040429.0,2040424.0,0.013216,0.068452,0.02204,197.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.73,3.86,-78.91,-1.87,0.0,0.0,0.0,0.0
2040426.0,2040427.0,0.000224,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.17,5.37,-61.16,-5.33,0.0,0.0,0.0,0.0
2040426.0,2040429.0,0.018705,0.04768,0.00363,171.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.7,-7.14,83.99,10.08,0.0,0.0,0.0,0.0
2040426.0,2040472.0,0.01378,0.071217,0.00913,130.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.52,1.77,-21.46,-2.33,0.0,0.0,0.0,0.0
2040429.0,2040428.0,0.000236,0.012627,0.0,814.45,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-154.53,-20.2,154.59,23.21,0.0,0.0,0.0,0.0
2040429.0,2040428.0,0.000236,0.012627,0.0,814.45,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-154.53,-20.2,154.59,23.21,0.0,0.0,0.0,0.0
2040930.0,2040428.0,0.001786,0.026879,2.93678,3286.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1030.75,39.03,-1012.8,-80.47,0.0,0.0,0.0,0.0
2040429.0,2040473.0,0.015741,0.064115,0.01703,200.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.18,15.38,-83.05,-12.53,0.0,0.0,0.0,0.0
2040430.0,2040431.0,0.000297,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.07,-11.69,56.07,11.73,0.0,0.0,0.0,0.0
2040431.0,2040433.0,0.001015,0.00415,0.00128,167.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.27,8.07,52.3,-8.09,0.0,0.0,0.0,0.0
2040432.0,2040433.0,0.000231,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.07,-16.41,56.07,16.44,0.0,0.0,0.0,0.0
2040433.0,2040440.0,0.004481,0.024998,0.01279,187.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.4,-86.82,86.04,89.03,0.0,0.0,0.0,0.0
2040436.0,2040434.0,0.005372,0.023469,0.0087,168.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.2,8.3,58.39,-8.33,0.0,0.0,0.0,0.0
2040435.0,2040436.0,0.000261,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.3,-10.07,73.32,10.13,0.0,0.0,0.0,0.0
2040436.0,2040462.0,0.011314,0.042427,0.03053,140.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.12,-18.42,15.18,15.62,0.0,0.0,0.0,0.0
2040437.0,2040438.0,0.000257,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.13,24.21,-67.12,-24.15,0.0,0.0,0.0,0.0
2040440.0,2040439.0,0.00034,0.020204,0.0,995.32,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-414.96,-318.87,416.0,380.7,0.0,0.0,0.0,0.0
2040439.0,2040441.0,0.000233,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.13,6.44,-67.12,-6.39,0.0,0.0,0.0,0.0
2040439.0,2040947.0,0.001555,0.026409,3.17399,2986.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-528.07,-188.93,532.26,-77.46,0.0,0.0,0.0,0.0
2040955.0,2040439.0,0.000345,0.005677,0.58948,2460.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,132.69,140.41,-132.54,-199.74,0.0,0.0,0.0,0.0
2040442.0,2040477.0,0.013847,0.068107,0.04008,161.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.76,-12.54,45.07,10.05,0.0,0.0,0.0,0.0
2040443.0,2040446.0,-0.000122,-0.003052,0.0,122.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,20.21,13.57,-20.21,-13.59,0.0,0.0,0.0,0.0
2040443.0,2040867.0,0.007487,0.015575,0.01136,261.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.64,-19.24,83.17,19.16,0.0,0.0,0.0,0.0
2040444.0,2040446.0,0.008513,0.212445,0.0,61.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.16,-12.36,20.21,13.59,0.0,0.0,0.0,0.0
2040445.0,2040446.0,0.008513,0.212445,0.0,61.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040450.0,2040447.0,0.005816,0.026948,0.01165,172.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.21,-8.57,-60.0,8.29,0.0,0.0,0.0,0.0
2040454.0,2040448.0,0.007111,0.027681,0.00389,174.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.61,-9.58,-65.31,10.33,0.0,0.0,0.0,0.0
2040448.0,2040458.0,0.005348,0.022217,0.00489,138.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.17,-16.11,-13.15,15.69,0.0,0.0,0.0,0.0
2040449.0,2040450.0,0.0003,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.89,-5.98,47.9,6.0,0.0,0.0,0.0,0.0
2040454.0,2040450.0,0.001569,0.008068,0.02027,198.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.81,-1.85,72.89,0.13,0.0,0.0,0.0,0.0
2040454.0,2040450.0,0.001569,0.008068,0.02027,198.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.81,-1.85,72.89,0.13,0.0,0.0,0.0,0.0
2040450.0,2040464.0,0.001311,0.007911,0.00223,210.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.63,0.77,84.72,-0.47,0.0,0.0,0.0,0.0
2040450.0,2040464.0,0.001311,0.007911,0.00223,210.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.63,0.77,84.72,-0.47,0.0,0.0,0.0,0.0
2040450.0,2040464.0,0.001311,0.007911,0.00223,210.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.63,0.77,84.72,-0.47,0.0,0.0,0.0,0.0
2040451.0,2040452.0,0.000288,0.001175,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.26,12.99,-42.25,-12.97,0.0,0.0,0.0,0.0
2040451.0,2040453.0,0.000205,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.26,-12.99,42.26,13.01,0.0,0.0,0.0,0.0
2040454.0,2040453.0,0.008382,0.029511,0.00787,161.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.76,10.38,-37.64,-10.76,0.0,0.0,0.0,0.0
2040455.0,2040478.0,0.011052,0.052837,0.02516,118.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.97,6.16,-0.96,-8.66,0.0,0.0,0.0,0.0
2040456.0,2040459.0,0.017506,0.09335,0.03704,156.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.37,-5.46,33.57,2.66,0.0,0.0,0.0,0.0
2040463.0,2040457.0,0.006242,0.033025,0.0055,153.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.91,-1.38,-32.84,1.19,0.0,0.0,0.0,0.0
2040457.0,2040874.0,0.004725,0.019062,0.00436,147.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.22,-8.83,22.25,8.5,0.0,0.0,0.0,0.0
2040459.0,2040460.0,0.000244,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.47,7.66,-44.47,-7.64,0.0,0.0,0.0,0.0
2040459.0,2040463.0,0.016707,0.052828,0.01411,179.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.65,9.48,-85.43,-7.07,0.0,0.0,0.0,0.0
2040459.0,2040477.0,0.012106,0.065023,0.06953,179.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.64,14.43,-81.81,-17.07,0.0,0.0,0.0,0.0
2040821.0,2040459.0,0.001826,0.009331,0.00153,211.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.3,13.05,-94.14,-12.41,0.0,0.0,0.0,0.0
2040821.0,2040459.0,0.001826,0.009331,0.00153,211.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.3,13.05,-94.14,-12.41,0.0,0.0,0.0,0.0
2040821.0,2040459.0,0.001826,0.009331,0.00153,211.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.3,13.05,-94.14,-12.41,0.0,0.0,0.0,0.0
2040461.0,2040478.0,0.02609,0.129598,0.03131,128.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.33,8.75,6.37,-11.74,0.0,0.0,0.0,0.0
2040462.0,2040776.0,0.010071,0.044597,0.07199,176.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.7,-22.14,68.19,17.01,0.0,0.0,0.0,0.0
2040464.0,2040954.0,0.00826,0.040372,0.02464,215.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.93,-4.73,106.81,6.41,0.0,0.0,0.0,0.0
2040464.0,2040954.0,0.00826,0.040372,0.02464,215.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.93,-4.73,106.81,6.41,0.0,0.0,0.0,0.0
2040464.0,2040954.0,0.00826,0.040372,0.02464,215.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.93,-4.73,106.81,6.41,0.0,0.0,0.0,0.0
2040465.0,2040466.0,0.000255,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.82,1.21,-5.82,-1.21,0.0,0.0,0.0,0.0
2040492.0,2040465.0,0.04075,0.140118,0.02285,137.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.43,1.03,25.69,-2.56,0.0,0.0,0.0,0.0
2040467.0,2040468.0,0.000276,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.25,-0.99,-14.25,0.99,0.0,0.0,0.0,0.0
2040467.0,2040785.0,0.0155,0.03,0.009,240.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.26,-14.4,46.59,14.04,0.0,0.0,0.0,0.0
2040923.0,2040468.0,0.015555,0.063275,0.00957,172.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.27,-5.5,-26.17,4.87,0.0,0.0,0.0,0.0
2040469.0,2040470.0,0.000213,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.25,3.27,-45.25,-3.25,0.0,0.0,0.0,0.0
2040469.0,2040504.0,0.014534,0.051747,0.03933,148.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.41,-4.63,-30.28,1.07,0.0,0.0,0.0,0.0
2040469.0,2040694.0,0.008959,0.045458,0.01615,179.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.98,-0.05,82.57,1.35,0.0,0.0,0.0,0.0
2040471.0,2040472.0,0.00026,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.19,-9.15,56.2,9.19,0.0,0.0,0.0,0.0
2040473.0,2040472.0,0.005398,0.024761,0.00823,139.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.07,5.69,-9.06,-6.47,0.0,0.0,0.0,0.0
2040472.0,2040533.0,0.050547,0.180801,0.03314,153.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.68,-0.38,26.02,-1.7,0.0,0.0,0.0,0.0
2040496.0,2040474.0,0.017253,0.085777,0.0333,125.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.53,6.39,5.54,-9.67,0.0,0.0,0.0,0.0
2040475.0,2040510.0,0.007892,0.040913,0.05738,137.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.9,-12.42,13.92,6.64,0.0,0.0,0.0,0.0
2040475.0,2040774.0,0.008369,0.030227,0.05456,138.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.85,-1.5,19.88,-3.96,0.0,0.0,0.0,0.0
2040476.0,2040477.0,0.000278,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.74,-7.0,36.74,7.02,0.0,0.0,0.0,0.0
2040478.0,2040596.0,0.048917,0.247299,0.04202,177.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.04,9.4,73.56,-0.96,0.0,0.0,0.0,0.0
2040480.0,2040479.0,0.012878,0.054132,0.00833,135.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.35,-13.24,-14.3,12.6,0.0,0.0,0.0,0.0
2040488.0,2040479.0,0.013069,0.06336,0.07319,164.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.18,28.04,52.65,-33.25,0.0,0.0,0.0,0.0
2040479.0,2040506.0,0.013206,0.061507,0.01545,181.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.69,7.85,89.72,-4.59,0.0,0.0,0.0,0.0
2040480.0,2040481.0,0.000216,0.001034,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.34,7.49,-50.33,-7.46,0.0,0.0,0.0,0.0
2040874.0,2040480.0,0.009517,0.04346,0.03135,173.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.09,-7.06,-64.69,5.75,0.0,0.0,0.0,0.0
2040482.0,2040483.0,0.000253,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.84,1.23,-6.84,-1.23,0.0,0.0,0.0,0.0
2040482.0,2040549.0,0.033139,0.146716,0.05437,137.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.26,-14.45,-15.14,9.48,0.0,0.0,0.0,0.0
2040714.0,2040482.0,0.015939,0.05809,0.0123,144.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.21,-14.05,-22.1,13.22,0.0,0.0,0.0,0.0
2040484.0,2040495.0,0.006407,0.03744,0.00668,171.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.88,-7.08,-61.63,7.87,0.0,0.0,0.0,0.0
2040484.0,2040806.0,0.006932,0.030991,0.00646,189.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.6,-34.31,106.45,37.47,0.0,0.0,0.0,0.0
2040510.0,2040485.0,0.012296,0.035225,0.0235,184.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.13,6.87,-95.02,-6.08,0.0,0.0,0.0,0.0
2040485.0,2040519.0,0.003962,0.019964,0.04571,169.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.3,-10.07,-51.2,6.02,0.0,0.0,0.0,0.0
2040486.0,2040487.0,0.000218,0.001016,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.79,3.12,-8.79,-3.12,0.0,0.0,0.0,0.0
2040486.0,2040496.0,0.026673,0.124675,0.01129,132.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.36,-1.84,9.38,0.81,0.0,0.0,0.0,0.0
2040505.0,2040486.0,0.018835,0.096805,0.01007,102.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.57,0.27,0.57,-1.28,0.0,0.0,0.0,0.0
2040488.0,2040489.0,0.000296,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.37,7.46,-23.37,-7.46,0.0,0.0,0.0,0.0
2040488.0,2040520.0,0.007619,0.045592,0.00944,147.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.81,-35.5,-28.66,35.42,0.0,0.0,0.0,0.0
2040490.0,2040549.0,0.009202,0.033031,0.02284,161.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.39,3.75,-49.17,-5.33,0.0,0.0,0.0,0.0
2040954.0,2040490.0,0.020979,0.116005,0.03452,168.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.68,5.36,-58.0,-5.24,0.0,0.0,0.0,0.0
2040502.0,2040491.0,0.003123,0.015959,0.00649,149.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.93,3.91,28.96,-4.44,0.0,0.0,0.0,0.0
2040491.0,2040510.0,0.002692,0.011331,0.00194,178.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.92,-6.57,80.09,7.08,0.0,0.0,0.0,0.0
2040492.0,2040493.0,0.000299,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.07,4.37,-34.06,-4.36,0.0,0.0,0.0,0.0
2040492.0,2040578.0,0.023946,0.089576,0.02074,143.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.26,-2.49,-34.98,1.42,0.0,0.0,0.0,0.0
2040492.0,2040588.0,0.039214,0.181892,0.09054,159.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.9,-2.91,44.62,-3.31,0.0,0.0,0.0,0.0
2040494.0,2040495.0,0.012464,0.046291,0.00555,156.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.88,-15.44,-36.68,15.64,0.0,0.0,0.0,0.0
2040494.0,2040694.0,0.017804,0.081685,0.03478,183.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.39,-11.34,93.94,14.92,0.0,0.0,0.0,0.0
2040495.0,2040519.0,0.00248,0.012993,0.0024,159.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.8,-34.51,-42.73,34.67,0.0,0.0,0.0,0.0
2040496.0,2040526.0,0.015464,0.062707,0.05555,164.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.91,-0.29,61.47,-3.1,0.0,0.0,0.0,0.0
2040538.0,2040496.0,0.005968,0.033004,0.04855,147.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.98,7.91,38.08,-12.34,0.0,0.0,0.0,0.0
2040497.0,2040503.0,0.000903,0.005161,0.00125,188.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.16,5.23,-96.07,-4.88,0.0,0.0,0.0,0.0
2040497.0,2040518.0,0.004956,0.02571,0.0266,191.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.32,-23.14,110.93,23.62,0.0,0.0,0.0,0.0
2040497.0,2040540.0,0.001684,0.009443,0.00307,144.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.66,10.42,23.67,-10.67,0.0,0.0,0.0,0.0
2040498.0,2040532.0,0.002419,0.014324,0.00323,150.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.93,-0.03,-27.91,-0.19,0.0,0.0,0.0,0.0
2040498.0,2040561.0,0.007971,0.037208,0.03386,162.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.99,10.72,-47.79,-13.23,0.0,0.0,0.0,0.0
2040498.0,2040806.0,0.004911,0.021663,0.02304,190.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.74,-20.35,114.38,20.83,0.0,0.0,0.0,0.0
2040565.0,2040499.0,0.028433,0.116688,0.03686,146.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.19,-0.41,27.38,-2.83,0.0,0.0,0.0,0.0
2040499.0,2040785.0,0.026476,0.126759,0.01418,154.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.31,1.42,34.6,-1.63,0.0,0.0,0.0,0.0
2040500.0,2040501.0,0.00028,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.6,1.52,-64.59,-1.47,0.0,0.0,0.0,0.0
2040500.0,2040508.0,0.017397,0.065681,0.01277,170.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.45,2.94,56.99,-2.21,0.0,0.0,0.0,0.0
2040500.0,2040550.0,0.007338,0.039999,0.03697,127.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.15,-4.46,8.15,0.69,0.0,0.0,0.0,0.0
2040502.0,2040516.0,0.002848,0.014883,0.00195,134.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.11,1.06,14.11,-1.24,0.0,0.0,0.0,0.0
2040502.0,2040526.0,0.003291,0.016926,0.00857,126.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.07,-23.83,-12.05,23.07,0.0,0.0,0.0,0.0
2040502.0,2040865.0,0.009783,0.05062,0.01343,155.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.62,-9.78,33.73,9.0,0.0,0.0,0.0,0.0
2040503.0,2040519.0,0.007956,0.031165,0.00739,162.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.58,1.52,-46.41,-1.6,0.0,0.0,0.0,0.0
2040504.0,2040540.0,0.007774,0.039291,0.01409,172.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.04,2.42,-64.72,-2.22,0.0,0.0,0.0,0.0
2040806.0,2040504.0,0.00328,0.017165,0.00209,200.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.79,16.51,-84.55,-15.49,0.0,0.0,0.0,0.0
2040505.0,2040579.0,0.008149,0.042323,0.02507,172.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.92,-6.9,62.24,5.98,0.0,0.0,0.0,0.0
2040506.0,2040891.0,0.008013,0.040289,0.11733,183.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.71,1.32,97.45,-9.74,0.0,0.0,0.0,0.0
2040508.0,2040507.0,0.00017,0.010748,0.0,813.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-260.42,-16.14,260.53,23.17,0.0,0.0,0.0,0.0
2040507.0,2040860.0,0.00032,0.004471,0.42938,2493.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-260.53,-66.05,260.74,24.0,0.0,0.0,0.0,0.0
2040508.0,2040547.0,0.012388,0.05628,0.00742,174.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.16,-4.54,-66.62,6.22,0.0,0.0,0.0,0.0
2040508.0,2040579.0,0.018202,0.099835,0.04151,169.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.56,-3.24,-64.81,3.08,0.0,0.0,0.0,0.0
2040509.0,2040512.0,0.000494,0.03409,0.0,991.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,279.88,40.22,-279.5,-14.13,0.0,0.0,0.0,0.0
2040509.0,2040513.0,0.000272,0.001037,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-355.12,-58.9,355.46,60.19,0.0,0.0,0.0,0.0
2040509.0,2040514.0,0.000249,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040509.0,2040515.0,0.000237,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.24,18.69,-75.23,-18.62,0.0,0.0,0.0,0.0
2040510.0,2040512.0,-0.000231,-0.015922,0.0,841.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-279.68,-26.31,279.5,14.13,0.0,0.0,0.0,0.0
2040516.0,2040510.0,0.002505,0.013016,0.0022,182.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.34,-4.94,89.53,5.73,0.0,0.0,0.0,0.0
2040511.0,2040512.0,0.001664,0.114754,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040513.0,2040562.0,0.000237,0.004208,0.52264,2047.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.36,3.41,-37.35,-58.01,0.0,0.0,0.0,0.0
2040513.0,2040860.0,0.000165,0.002396,0.28357,2657.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-392.82,-63.6,393.06,37.41,0.0,0.0,0.0,0.0
2040518.0,2040517.0,0.000221,0.012813,0.0,998.73,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-454.2,-28.52,454.64,54.14,0.0,0.0,0.0,0.0
2040517.0,2040805.0,0.000302,0.003756,0.36043,2430.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-318.42,29.53,318.72,-63.58,0.0,0.0,0.0,0.0
2040860.0,2040517.0,0.000115,0.001934,0.20306,2417.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,136.24,62.78,-136.21,-83.67,0.0,0.0,0.0,0.0
2040553.0,2040518.0,0.002463,0.010454,0.0015,201.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.12,-8.11,67.23,8.41,0.0,0.0,0.0,0.0
2040553.0,2040518.0,0.002463,0.010454,0.0015,201.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.12,-8.11,67.23,8.41,0.0,0.0,0.0,0.0
2040553.0,2040518.0,0.002463,0.010454,0.0015,201.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.12,-8.11,67.23,8.41,0.0,0.0,0.0,0.0
2040518.0,2040865.0,0.001924,0.011345,0.00459,115.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.49,-22.81,-1.48,22.39,0.0,0.0,0.0,0.0
2040518.0,2040966.0,0.002823,0.015127,0.01839,165.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.8,-21.94,-53.71,20.52,0.0,0.0,0.0,0.0
2040522.0,2040519.0,0.001946,0.00877,0.00123,167.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.92,63.75,54.05,-63.27,0.0,0.0,0.0,0.0
2040520.0,2040522.0,0.007784,0.034509,0.06053,126.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.06,75.64,7.52,-79.89,0.0,0.0,0.0,0.0
2040520.0,2040580.0,0.022411,0.108976,0.04919,146.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.48,10.4,16.57,-15.13,0.0,0.0,0.0,0.0
2040520.0,2040591.0,0.023746,0.113774,0.0246,109.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.35,14.66,1.41,-16.96,0.0,0.0,0.0,0.0
2040521.0,2040522.0,0.000259,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.39,-16.11,46.4,16.14,0.0,0.0,0.0,0.0
2040523.0,2040524.0,0.000208,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.4,10.12,-46.39,-10.09,0.0,0.0,0.0,0.0
2040523.0,2040541.0,0.003766,0.016689,0.01362,126.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.0,1.86,-6.0,-3.23,0.0,0.0,0.0,0.0
2040523.0,2040865.0,0.012236,0.048858,0.01434,166.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.4,-11.97,52.74,11.88,0.0,0.0,0.0,0.0
2040525.0,2040568.0,0.020358,0.073235,0.01433,150.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.97,-8.33,-29.78,7.57,0.0,0.0,0.0,0.0
2040525.0,2040694.0,0.025675,0.090941,0.03988,176.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.29,5.49,76.74,-4.47,0.0,0.0,0.0,0.0
