fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2040853.0,2040526.0,0.005467,0.024704,0.00408,200.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.63,27.1,-64.37,-26.37,0.0,0.0,0.0,0.0
2040527.0,2040547.0,0.007804,0.030173,0.02855,125.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.87,10.48,-4.86,-13.39,0.0,0.0,0.0,0.0
2040527.0,2040853.0,0.005873,0.024888,0.00547,165.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.9,-16.28,50.05,16.37,0.0,0.0,0.0,0.0
2040528.0,2040529.0,0.001046,0.006242,0.00159,220.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.4,-31.51,91.49,31.92,0.0,0.0,0.0,0.0
2040528.0,2040541.0,0.002357,0.013969,0.00928,157.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.09,0.06,-35.06,-0.83,0.0,0.0,0.0,0.0
2040575.0,2040528.0,0.004397,0.021566,0.00921,134.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.69,-17.42,-9.67,16.57,0.0,0.0,0.0,0.0
2040553.0,2040529.0,0.002398,0.009888,0.00521,182.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.26,18.85,-91.06,-18.56,0.0,0.0,0.0,0.0
2040529.0,2040966.0,0.002942,0.012365,0.0208,191.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.42,-51.52,66.62,50.21,0.0,0.0,0.0,0.0
2040530.0,2040531.0,0.00028,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.19,9.61,-62.18,-9.57,0.0,0.0,0.0,0.0
2040530.0,2040532.0,0.000282,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.19,-9.61,62.2,9.66,0.0,0.0,0.0,0.0
2040532.0,2040774.0,0.007073,0.034563,0.02689,156.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.29,-9.47,34.38,7.15,0.0,0.0,0.0,0.0
2040592.0,2040533.0,0.031331,0.151789,0.05251,158.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.74,-4.4,-31.43,0.58,0.0,0.0,0.0,0.0
2040534.0,2040563.0,0.007318,0.034713,0.02301,161.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.49,-11.12,40.62,9.29,0.0,0.0,0.0,0.0
2040534.0,2040920.0,0.004792,0.02172,0.00855,160.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.32,1.57,42.4,-2.09,0.0,0.0,0.0,0.0
2040535.0,2040536.0,0.00106,0.005823,0.00265,141.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.25,-1.11,-20.24,0.85,0.0,0.0,0.0,0.0
2040535.0,2040574.0,0.002064,0.009148,0.00503,157.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.47,14.79,-35.44,-15.19,0.0,0.0,0.0,0.0
2040535.0,2040853.0,0.004045,0.014934,0.00892,195.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.25,-17.05,70.46,16.86,0.0,0.0,0.0,0.0
2040535.0,2040853.0,0.004045,0.014934,0.00892,195.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.25,-17.05,70.46,16.86,0.0,0.0,0.0,0.0
2040536.0,2040537.0,0.002096,0.009358,0.003,136.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.48,18.6,-13.47,-18.86,0.0,0.0,0.0,0.0
2040536.0,2040563.0,0.007006,0.030973,0.02687,149.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.89,-17.16,23.94,14.59,0.0,0.0,0.0,0.0
2040536.0,2040920.0,0.00271,0.01356,0.00706,141.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.63,-9.28,18.64,8.6,0.0,0.0,0.0,0.0
2040574.0,2040537.0,0.000756,0.003742,0.00078,144.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.04,6.82,22.04,-6.88,0.0,0.0,0.0,0.0
2040537.0,2040966.0,0.002659,0.014174,0.00681,170.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.85,3.14,57.94,-3.39,0.0,0.0,0.0,0.0
2040538.0,2040539.0,0.000225,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.5,7.24,-69.49,-7.19,0.0,0.0,0.0,0.0
2040538.0,2040543.0,0.029356,0.130864,0.03783,162.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.52,-15.15,31.85,12.71,0.0,0.0,0.0,0.0
2040541.0,2040542.0,0.000269,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.06,4.06,-41.05,-4.05,0.0,0.0,0.0,0.0
2040705.0,2040543.0,0.011389,0.055338,0.0096,192.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.81,18.42,-50.51,-17.99,0.0,0.0,0.0,0.0
2040705.0,2040543.0,0.011389,0.055338,0.0096,192.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.81,18.42,-50.51,-17.99,0.0,0.0,0.0,0.0
2040547.0,2040544.0,0.003413,0.018875,0.00519,141.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.91,-3.72,-17.9,3.25,0.0,0.0,0.0,0.0
2040544.0,2040558.0,0.008158,0.029493,0.01605,156.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.65,-17.68,35.78,16.46,0.0,0.0,0.0,0.0
2040545.0,2040546.0,0.000293,0.001069,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.56,10.86,-53.55,-10.83,0.0,0.0,0.0,0.0
2040545.0,2040547.0,0.000206,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.56,-10.86,53.57,10.89,0.0,0.0,0.0,0.0
2040545.0,2040548.0,0.000216,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040549.0,2040570.0,0.020993,0.065001,0.01919,135.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.66,7.3,-25.51,-8.79,0.0,0.0,0.0,0.0
2040549.0,2040580.0,0.03397,0.118224,0.02314,153.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.09,-14.73,-24.82,13.27,0.0,0.0,0.0,0.0
2040550.0,2040551.0,0.000225,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.0,2.93,-49.0,-2.91,0.0,0.0,0.0,0.0
2040550.0,2040871.0,0.001078,0.003929,0.00175,168.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.16,-3.63,57.19,3.57,0.0,0.0,0.0,0.0
2040552.0,2040555.0,0.005177,0.025576,0.00616,159.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.93,14.82,39.02,-15.01,0.0,0.0,0.0,0.0
2040560.0,2040552.0,0.006041,0.029827,0.0064,134.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.71,13.59,-10.69,-14.15,0.0,0.0,0.0,0.0
2040571.0,2040552.0,0.002953,0.011399,0.00232,83.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.62,12.74,0.62,-12.96,0.0,0.0,0.0,0.0
2040871.0,2040553.0,0.001862,0.009197,0.0013,163.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.19,1.01,48.23,-0.93,0.0,0.0,0.0,0.0
2040554.0,2040557.0,0.000346,0.030677,0.0,1009.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,274.76,73.55,-274.5,-49.86,0.0,0.0,0.0,0.0
2040860.0,2040554.0,0.000147,0.002925,0.28131,2528.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,274.87,46.23,-274.76,-73.55,0.0,0.0,0.0,0.0
2040555.0,2040557.0,-8.8e-05,-0.007827,0.0,828.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-212.59,-35.74,212.55,32.15,0.0,0.0,0.0,0.0
2040555.0,2040564.0,0.003279,0.012199,0.00232,174.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.7,17.49,-67.54,-17.13,0.0,0.0,0.0,0.0
2040575.0,2040555.0,0.001001,0.005322,0.0008,190.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.91,-16.55,52.94,16.63,0.0,0.0,0.0,0.0
2040575.0,2040555.0,0.001001,0.005322,0.0008,190.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.91,-16.55,52.94,16.63,0.0,0.0,0.0,0.0
2040556.0,2040557.0,0.001624,0.144154,0.0,180.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-61.88,-11.77,61.94,17.71,0.0,0.0,0.0,0.0
2040853.0,2040558.0,0.001346,0.006776,0.01265,202.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,99.27,24.03,-99.13,-24.69,0.0,0.0,0.0,0.0
2040558.0,2040920.0,0.000987,0.004423,0.0035,168.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.42,6.58,-54.39,-6.82,0.0,0.0,0.0,0.0
2040559.0,2040560.0,0.000217,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.11,-26.85,53.11,26.88,0.0,0.0,0.0,0.0
2040563.0,2040560.0,0.005505,0.025507,0.00303,173.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.13,41.57,-63.82,-40.47,0.0,0.0,0.0,0.0
2040561.0,2040564.0,0.003476,0.015314,0.01467,150.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.84,-16.64,24.87,15.3,0.0,0.0,0.0,0.0
2040563.0,2040562.0,0.000199,0.014192,0.0,954.83,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-416.32,-127.24,416.7,154.04,0.0,0.0,0.0,0.0
2040562.0,2040860.0,0.000191,0.002895,0.21539,2635.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-379.35,-96.03,379.62,77.63,0.0,0.0,0.0,0.0
2040563.0,2040571.0,0.008151,0.036676,0.01218,169.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.97,35.36,-53.65,-35.16,0.0,0.0,0.0,0.0
2040573.0,2040563.0,0.003317,0.015042,0.00397,246.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-151.27,-19.52,152.01,22.47,0.0,0.0,0.0,0.0
2040564.0,2040575.0,0.002548,0.013805,0.00234,160.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.99,-13.92,39.03,13.92,0.0,0.0,0.0,0.0
2040565.0,2040588.0,0.013407,0.063268,0.01108,162.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.74,-1.17,-50.43,1.47,0.0,0.0,0.0,0.0
2040565.0,2040785.0,0.042549,0.207155,0.06092,155.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.31,-1.09,36.83,-3.1,0.0,0.0,0.0,0.0
2040566.0,2040567.0,0.000205,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.22,5.99,-12.22,-5.98,0.0,0.0,0.0,0.0
2040566.0,2040568.0,0.000213,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.22,-5.99,12.22,5.99,0.0,0.0,0.0,0.0
2040591.0,2040568.0,0.017719,0.077848,0.0124,138.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.47,12.65,17.56,-13.55,0.0,0.0,0.0,0.0
2040573.0,2040569.0,0.003045,0.015711,0.00694,174.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.78,6.77,-93.52,-6.15,0.0,0.0,0.0,0.0
2040585.0,2040569.0,0.012171,0.048996,0.01726,110.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.51,11.99,24.6,-13.41,0.0,0.0,0.0,0.0
2040569.0,2040598.0,0.032224,0.142148,0.02162,116.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.26,4.84,0.27,-7.0,0.0,0.0,0.0,0.0
2040597.0,2040570.0,0.017787,0.093395,0.00825,149.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.57,7.61,-14.52,-8.2,0.0,0.0,0.0,0.0
2040572.0,2040573.0,0.000227,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.48,-12.71,57.49,12.75,0.0,0.0,0.0,0.0
2040576.0,2040577.0,0.000208,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.12,1.4,-4.12,-1.4,0.0,0.0,0.0,0.0
2040576.0,2040578.0,0.00029,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.12,-1.4,4.12,1.4,0.0,0.0,0.0,0.0
2040592.0,2040578.0,0.019938,0.086614,0.02661,138.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.67,0.9,30.86,-2.82,0.0,0.0,0.0,0.0
2040604.0,2040579.0,0.036775,0.130308,0.03328,135.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.73,6.84,-1.71,-10.19,0.0,0.0,0.0,0.0
2040581.0,2040582.0,0.0002,0.001196,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.91,-5.05,44.92,5.07,0.0,0.0,0.0,0.0
2040581.0,2040583.0,0.000237,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.91,5.05,-44.91,-5.02,0.0,0.0,0.0,0.0
2040582.0,2040609.0,0.024643,0.116743,0.02229,139.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.14,-0.91,17.21,-1.12,0.0,0.0,0.0,0.0
2040582.0,2040933.0,0.026683,0.125107,0.02474,149.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.78,-4.16,27.97,2.45,0.0,0.0,0.0,0.0
2040584.0,2040585.0,0.00026,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.27,-15.42,65.28,15.47,0.0,0.0,0.0,0.0
2040584.0,2040586.0,0.000227,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.27,15.42,-65.26,-15.37,0.0,0.0,0.0,0.0
2040585.0,2040624.0,0.01605,0.089284,0.09728,174.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.77,-27.46,41.1,18.97,0.0,0.0,0.0,0.0
2040587.0,2040588.0,0.000243,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.81,-1.84,5.81,1.84,0.0,0.0,0.0,0.0
2040587.0,2040589.0,0.000236,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.81,1.84,-5.8,-1.84,0.0,0.0,0.0,0.0
2040587.0,2040590.0,0.000295,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040592.0,2040593.0,0.022435,0.084049,0.01288,136.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.7,1.12,2.71,-2.42,0.0,0.0,0.0,0.0
2040628.0,2040592.0,0.030479,0.139223,0.01875,133.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.76,-1.7,-3.76,-0.2,0.0,0.0,0.0,0.0
2040614.0,2040593.0,0.03509,0.153276,0.01828,141.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.13,-2.96,-7.11,1.19,0.0,0.0,0.0,0.0
2040594.0,2040595.0,0.00027,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.89,4.1,-14.89,-4.1,0.0,0.0,0.0,0.0
2040594.0,2040596.0,0.000256,0.001048,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.89,-4.1,14.89,4.11,0.0,0.0,0.0,0.0
2040596.0,2040601.0,0.022658,0.105266,0.02455,132.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.46,0.33,9.48,-2.81,0.0,0.0,0.0,0.0
2040596.0,2040918.0,0.014862,0.078925,0.01785,153.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.28,-2.61,29.41,1.38,0.0,0.0,0.0,0.0
2040596.0,2040948.0,0.014917,0.073205,0.0619,166.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.7,-0.86,50.06,-3.95,0.0,0.0,0.0,0.0
2040605.0,2040597.0,0.014483,0.065493,0.02195,130.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.0,-5.44,-3.0,3.21,0.0,0.0,0.0,0.0
2040642.0,2040597.0,0.044053,0.216887,0.04536,156.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.34,-15.73,-25.94,13.09,0.0,0.0,0.0,0.0
2040643.0,2040598.0,0.030698,0.142416,0.02672,153.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.92,-4.28,-28.66,2.74,0.0,0.0,0.0,0.0
2040604.0,2040599.0,0.011868,0.058271,0.01602,156.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.33,-10.63,21.39,9.25,0.0,0.0,0.0,0.0
2040748.0,2040599.0,0.002082,0.007765,0.00187,165.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.22,10.86,-38.19,-10.95,0.0,0.0,0.0,0.0
2040600.0,2040601.0,0.000298,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.4,-1.83,5.4,1.83,0.0,0.0,0.0,0.0
2040601.0,2040630.0,0.032391,0.13117,0.04157,137.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.88,0.98,14.96,-5.06,0.0,0.0,0.0,0.0
2040602.0,2040610.0,0.045113,0.198913,0.04769,145.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.5,-0.82,-12.44,-3.74,0.0,0.0,0.0,0.0
2050332.0,2040602.0,0.068054,0.250001,0.04426,148.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.06,-4.1,-16.87,0.22,0.0,0.0,0.0,0.0
2040603.0,2040604.0,0.000269,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.59,-3.79,19.59,3.79,0.0,0.0,0.0,0.0
2040605.0,2040606.0,0.000281,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.59,4.44,-9.59,-4.44,0.0,0.0,0.0,0.0
2040619.0,2040605.0,0.013526,0.068794,0.02048,132.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.33,-2.67,-6.33,0.61,0.0,0.0,0.0,0.0
2040640.0,2040605.0,0.032054,0.149127,0.03149,131.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.27,-3.54,-6.26,0.39,0.0,0.0,0.0,0.0
2040607.0,2040608.0,0.000213,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.53,2.13,-4.53,-2.13,0.0,0.0,0.0,0.0
2040607.0,2040609.0,0.000286,0.001117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.53,-2.13,4.53,2.13,0.0,0.0,0.0,0.0
2040609.0,2040629.0,0.006549,0.039748,0.0209,112.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.88,7.77,-5.87,-9.94,0.0,0.0,0.0,0.0
2040933.0,2040609.0,0.011249,0.053316,0.01552,146.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.71,7.55,-27.62,-8.79,0.0,0.0,0.0,0.0
2040610.0,2040613.0,0.000203,0.005055,0.0,124.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,23.55,4.91,-23.55,-4.88,0.0,0.0,0.0,0.0
2040610.0,2040614.0,0.021846,0.093378,0.0354,114.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.11,-1.17,11.14,-2.3,0.0,0.0,0.0,0.0
2040611.0,2040613.0,0.002653,0.066143,0.0,62.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-23.53,-4.51,23.55,4.88,0.0,0.0,0.0,0.0
2040612.0,2040613.0,0.002653,0.066143,0.0,62.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040645.0,2040614.0,0.01167,0.067471,0.03774,158.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.48,-1.24,-34.34,-1.83,0.0,0.0,0.0,0.0
2040616.0,2040615.0,0.007386,0.038461,0.00578,132.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.38,-8.78,4.39,8.2,0.0,0.0,0.0,0.0
2040615.0,2040624.0,0.01519,0.078513,0.0168,158.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.63,-18.28,32.83,17.49,0.0,0.0,0.0,0.0
2040748.0,2040616.0,0.017741,0.049826,0.01873,156.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.75,5.14,-41.45,-6.28,0.0,0.0,0.0,0.0
2040617.0,2040618.0,0.00026,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.21,1.39,-6.21,-1.39,0.0,0.0,0.0,0.0
2040617.0,2040619.0,0.000226,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.21,-1.39,6.21,1.39,0.0,0.0,0.0,0.0
2040619.0,2040640.0,0.007362,0.040795,0.05168,136.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.54,1.28,12.55,-6.48,0.0,0.0,0.0,0.0
2040620.0,2040621.0,0.000244,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.36,3.22,-11.36,-3.22,0.0,0.0,0.0,0.0
2040638.0,2040620.0,0.009238,0.051573,0.00493,147.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.08,-8.37,-31.98,8.38,0.0,0.0,0.0,0.0
2040620.0,2040660.0,0.021122,0.090622,0.05514,142.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.07,5.82,27.23,-10.97,0.0,0.0,0.0,0.0
2040620.0,2040748.0,0.014308,0.060857,0.04047,155.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.68,-17.42,-47.35,14.56,0.0,0.0,0.0,0.0
2040624.0,2040622.0,0.008606,0.031907,0.00913,167.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.11,22.65,-30.0,-23.22,0.0,0.0,0.0,0.0
2040624.0,2040622.0,0.008606,0.031907,0.00913,167.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.11,22.65,-30.0,-23.22,0.0,0.0,0.0,0.0
2040622.0,2040647.0,0.006783,0.041088,0.02126,117.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.91,15.53,-7.88,-17.66,0.0,0.0,0.0,0.0
2040624.0,2040623.0,0.000215,0.014158,0.0,803.83,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-205.38,-134.65,205.51,143.38,0.0,0.0,0.0,0.0
2040623.0,2040666.0,0.000876,0.013956,1.32266,2372.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-241.74,-78.85,242.24,-48.43,0.0,0.0,0.0,0.0
2040704.0,2040623.0,0.000624,0.011195,1.28515,2101.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.86,-9.46,20.88,-121.86,0.0,0.0,0.0,0.0
2040623.0,2053250.0,0.001814,0.033801,4.2326,2298.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.35,-248.29,-15.32,-187.05,0.0,0.0,0.0,0.0
2040624.0,2040627.0,-0.001798,-0.044537,0.0,68.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040624.0,2040748.0,0.009286,0.035783,0.02081,160.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.13,28.73,-19.03,-30.56,0.0,0.0,0.0,0.0
2040625.0,2040627.0,0.021323,0.528108,0.0,34.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040626.0,2040627.0,0.021323,0.528108,0.0,34.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040654.0,2040628.0,0.022697,0.135487,0.03362,145.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.97,-1.36,-15.91,-1.74,0.0,0.0,0.0,0.0
2040632.0,2040629.0,0.009279,0.037564,0.14458,134.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.35,-27.22,3.39,12.26,0.0,0.0,0.0,0.0
2040634.0,2040629.0,0.041906,0.131712,0.02165,137.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.45,-0.37,2.45,-1.9,0.0,0.0,0.0,0.0
2040629.0,2040933.0,0.02308,0.095321,0.01856,135.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.09,-8.35,18.18,6.72,0.0,0.0,0.0,0.0
2040632.0,2040630.0,0.011509,0.05845,0.01144,125.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.23,-14.33,-4.21,13.26,0.0,0.0,0.0,0.0
2040630.0,2040782.0,0.011833,0.042404,0.03187,147.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.67,-15.8,25.76,12.77,0.0,0.0,0.0,0.0
2040631.0,2040632.0,0.00029,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.77,-111.88,0.81,112.01,0.0,0.0,0.0,0.0
2040631.0,2040633.0,0.000233,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.53,0.09,-0.53,-0.09,0.0,0.0,0.0,0.0
2040948.0,2040632.0,0.002766,0.015254,0.00373,138.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.78,78.03,-24.6,-77.46,0.0,0.0,0.0,0.0
2040634.0,2040635.0,0.00027,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.57,0.82,-5.57,-0.82,0.0,0.0,0.0,0.0
2040663.0,2040634.0,0.010142,0.051416,0.09495,145.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.12,-9.51,-3.12,-0.45,0.0,0.0,0.0,0.0
2040636.0,2040637.0,0.000225,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.92,1.78,-5.92,-1.78,0.0,0.0,0.0,0.0
2040636.0,2040638.0,0.000268,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.92,-1.78,5.92,1.78,0.0,0.0,0.0,0.0
2040767.0,2040638.0,0.026522,0.130926,0.02353,152.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.37,-7.22,-38.0,6.59,0.0,0.0,0.0,0.0
2040639.0,2040644.0,0.01649,0.068578,0.00974,133.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.97,3.37,10.99,-4.27,0.0,0.0,0.0,0.0
2040658.0,2040639.0,0.038745,0.149557,0.03361,160.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.28,-2.62,-40.65,1.58,0.0,0.0,0.0,0.0
2040640.0,2040641.0,0.000214,0.001084,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.69,6.64,-12.69,-6.64,0.0,0.0,0.0,0.0
2040653.0,2040640.0,0.02901,0.087073,0.02302,156.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.81,-4.87,-31.52,3.38,0.0,0.0,0.0,0.0
2040642.0,2040649.0,0.051384,0.132204,0.02152,170.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.95,8.72,58.69,-6.41,0.0,0.0,0.0,0.0
2040643.0,2040767.0,0.027646,0.112483,0.03288,171.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.14,-2.17,61.12,2.73,0.0,0.0,0.0,0.0
2040644.0,2040649.0,0.009979,0.049239,0.00688,157.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.96,-0.13,36.08,0.05,0.0,0.0,0.0,0.0
2040645.0,2040646.0,0.000245,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.38,2.37,-5.38,-2.37,0.0,0.0,0.0,0.0
2040656.0,2040645.0,0.016942,0.101731,0.01544,161.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.12,1.12,-39.85,-1.14,0.0,0.0,0.0,0.0
2040647.0,2040727.0,0.026231,0.116377,0.03778,148.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.1,11.89,20.25,-15.19,0.0,0.0,0.0,0.0
2040648.0,2040649.0,0.000284,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.46,-2.83,17.46,2.83,0.0,0.0,0.0,0.0
2040649.0,2040657.0,0.020551,0.083174,0.02433,173.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.85,4.64,62.62,-4.02,0.0,0.0,0.0,0.0
2040649.0,2040675.0,0.014748,0.083145,0.05604,167.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.39,-1.11,50.76,-2.61,0.0,0.0,0.0,0.0
2040650.0,2040651.0,0.000272,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.52,1.58,-5.52,-1.58,0.0,0.0,0.0,0.0
2040661.0,2040650.0,0.032088,0.149056,0.014,127.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.13,0.13,7.14,-1.5,0.0,0.0,0.0,0.0
2050332.0,2040650.0,0.048882,0.153197,0.02206,133.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.74,-1.97,-12.67,-0.08,0.0,0.0,0.0,0.0
2040652.0,2040653.0,0.000222,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.8,-4.82,21.8,4.82,0.0,0.0,0.0,0.0
2040664.0,2040653.0,0.052366,0.224728,0.05583,149.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.08,-5.4,-24.76,0.98,0.0,0.0,0.0,0.0
2040653.0,2040665.0,0.027067,0.147815,0.03604,154.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.85,-0.93,29.07,-1.62,0.0,0.0,0.0,0.0
2040654.0,2040656.0,0.020512,0.088897,0.04985,176.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.04,4.39,56.67,-6.79,0.0,0.0,0.0,0.0
2040663.0,2040654.0,0.042234,0.17152,0.05048,148.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.87,7.93,17.03,-12.53,0.0,0.0,0.0,0.0
2040656.0,2040655.0,0.000237,0.017161,0.0,732.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-151.36,15.0,151.41,-11.19,0.0,0.0,0.0,0.0
2040932.0,2040655.0,0.001467,0.02324,2.13367,2947.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-332.23,20.16,333.97,-218.86,0.0,0.0,0.0,0.0
2053220.0,2040655.0,0.00093,0.017901,2.27205,3104.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,487.52,-24.15,-485.38,-174.47,0.0,0.0,0.0,0.0
2040656.0,2040682.0,0.019334,0.084513,0.07831,157.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.32,-10.72,16.38,2.75,0.0,0.0,0.0,0.0
2040656.0,2040689.0,0.022651,0.09371,0.03056,153.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.75,-2.81,-38.42,1.0,0.0,0.0,0.0,0.0
2040657.0,2040762.0,0.028675,0.129454,0.04193,176.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.95,2.64,68.19,-1.5,0.0,0.0,0.0,0.0
2040658.0,2040948.0,0.021303,0.093623,0.04063,164.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.33,1.38,49.83,-3.48,0.0,0.0,0.0,0.0
2040659.0,2040660.0,0.000223,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.45,-3.36,12.45,3.36,0.0,0.0,0.0,0.0
2040660.0,2040767.0,0.024398,0.102285,0.0212,155.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.68,7.61,40.06,-8.26,0.0,0.0,0.0,0.0
2040661.0,2040662.0,0.02039,0.079045,0.01274,119.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.34,-1.12,1.34,-0.19,0.0,0.0,0.0,0.0
2040662.0,2040674.0,0.034744,0.140329,0.03833,132.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.35,-1.89,8.37,-1.98,0.0,0.0,0.0,0.0
2040685.0,2040663.0,0.016993,0.091124,0.03928,81.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.34,-3.86,9.35,-0.17,0.0,0.0,0.0,0.0
2053204.0,2040664.0,0.038996,0.196028,0.04256,163.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.47,-5.37,-34.03,3.14,0.0,0.0,0.0,0.0
2040665.0,2040688.0,0.007503,0.036794,0.04503,160.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.69,1.26,37.79,-5.47,0.0,0.0,0.0,0.0
2040667.0,2040666.0,0.000219,0.015755,0.0,666.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-98.55,12.3,98.57,-10.79,0.0,0.0,0.0,0.0
2040666.0,2040668.0,0.001369,0.023494,2.0741,2524.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-340.81,-101.03,342.36,-86.82,0.0,0.0,0.0,0.0
2040727.0,2040667.0,0.026766,0.090748,0.01999,156.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.23,11.5,30.51,-12.63,0.0,0.0,0.0,0.0
2040667.0,2053174.0,0.08941,0.372807,0.06602,125.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.27,-7.38,-11.14,1.05,0.0,0.0,0.0,0.0
2040668.0,2040671.0,0.00018,0.012252,0.0,784.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,96.79,-10.52,-96.77,11.63,0.0,0.0,0.0,0.0
2040766.0,2040668.0,0.00082,0.014729,1.7788,2536.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-152.36,-25.59,152.58,-157.09,0.0,0.0,0.0,0.0
2040668.0,2040876.0,0.00184,0.029417,3.05585,2975.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-591.72,-125.8,597.93,-97.6,0.0,0.0,0.0,0.0
2040669.0,2040671.0,-3.9e-05,-0.002643,0.0,634.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.77,11.39,96.77,-11.63,0.0,0.0,0.0,0.0
2040669.0,2040688.0,0.010038,0.045595,0.02067,142.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.74,-15.97,-37.58,14.53,0.0,0.0,0.0,0.0
2040670.0,2040671.0,0.000738,0.050067,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040672.0,2040673.0,0.000275,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.1,0.43,-7.1,-0.43,0.0,0.0,0.0,0.0
2040675.0,2040672.0,0.01413,0.081413,0.01605,175.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.45,1.39,69.09,0.6,0.0,0.0,0.0,0.0
2040672.0,2040877.0,0.007242,0.035098,0.01806,192.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.72,5.32,114.61,-2.95,0.0,0.0,0.0,0.0
2053204.0,2040672.0,0.03818,0.207065,0.04334,165.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.02,4.57,37.53,-6.35,0.0,0.0,0.0,0.0
2040674.0,2050353.0,0.03889,0.184786,0.03304,142.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.33,0.24,18.45,-3.08,0.0,0.0,0.0,0.0
2040675.0,2040676.0,0.000218,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.69,1.23,-17.69,-1.22,0.0,0.0,0.0,0.0
2040677.0,2040678.0,0.000265,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.88,5.01,-12.88,-5.01,0.0,0.0,0.0,0.0
2040677.0,2040679.0,0.000258,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.88,-5.01,12.88,5.01,0.0,0.0,0.0,0.0
2040679.0,2040762.0,0.002357,0.011118,0.00147,154.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.93,-1.07,42.97,1.11,0.0,0.0,0.0,0.0
2040679.0,2053209.0,0.021464,0.110251,0.08312,141.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.05,-3.93,-29.87,-4.03,0.0,0.0,0.0,0.0
2040680.0,2040681.0,0.000241,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.02,-1.39,7.02,1.39,0.0,0.0,0.0,0.0
2040682.0,2040681.0,0.0169,0.073782,0.0124,139.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.39,-1.58,7.4,0.3,0.0,0.0,0.0,0.0
2040687.0,2040681.0,0.008187,0.048108,0.04123,147.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.44,-2.59,-14.42,-1.7,0.0,0.0,0.0,0.0
2040682.0,2053211.0,0.028334,0.169052,0.06798,147.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.26,-3.81,15.32,-3.05,0.0,0.0,0.0,0.0
2040683.0,2040684.0,0.000276,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.32,-2.08,7.32,2.09,0.0,0.0,0.0,0.0
2040684.0,2040685.0,0.010579,0.054828,0.03441,114.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.12,-0.05,-10.11,-3.49,0.0,0.0,0.0,0.0
2053209.0,2040684.0,0.034117,0.156652,0.01672,127.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.54,0.73,-17.44,-2.04,0.0,0.0,0.0,0.0
2040685.0,2040686.0,0.019788,0.101639,0.01472,126.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.49,6.57,-15.43,-7.81,0.0,0.0,0.0,0.0
2040686.0,2040692.0,0.022077,0.096183,0.02266,148.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.02,1.71,16.08,-3.78,0.0,0.0,0.0,0.0
2040686.0,2053203.0,0.012923,0.072906,0.01895,131.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.11,3.16,-18.07,-4.84,0.0,0.0,0.0,0.0
2040687.0,2053187.0,0.072309,0.303454,0.05731,124.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.03,1.95,-5.99,-7.77,0.0,0.0,0.0,0.0
2053199.0,2040687.0,0.030725,0.13878,0.04918,161.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.44,-4.23,-24.27,-0.25,0.0,0.0,0.0,0.0
2040688.0,2053247.0,0.038633,0.163053,0.05496,149.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.97,-10.95,8.02,5.3,0.0,0.0,0.0,0.0
2040689.0,2040690.0,0.012689,0.053602,0.01723,131.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.39,-8.99,-15.35,7.37,0.0,0.0,0.0,0.0
2040690.0,2040691.0,0.00021,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.0,1.26,-8.0,-1.26,0.0,0.0,0.0,0.0
2040692.0,2040690.0,0.024338,0.09933,0.02467,163.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.07,5.86,43.52,-6.54,0.0,0.0,0.0,0.0
2040690.0,2053202.0,0.017387,0.084365,0.03339,164.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.17,-2.09,36.39,-0.31,0.0,0.0,0.0,0.0
2040692.0,2053208.0,0.016524,0.094225,0.02203,131.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.55,-6.87,-13.52,4.81,0.0,0.0,0.0,0.0
2040694.0,2040693.0,0.000238,0.015529,0.0,794.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-253.25,-11.8,253.39,21.35,0.0,0.0,0.0,0.0
2040693.0,2040695.0,0.0004,0.032439,0.0,551.52,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-61.48,-29.73,61.5,31.3,0.0,0.0,0.0,0.0
2040693.0,2040696.0,0.000341,0.025523,0.0,549.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040693.0,2040697.0,0.000249,0.016958,0.0,547.59,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-61.49,-30.49,61.5,31.3,0.0,0.0,0.0,0.0
2040805.0,2040693.0,0.000209,0.003973,0.35225,2785.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-594.1,-34.81,594.81,11.26,0.0,0.0,0.0,0.0
2040693.0,2040831.0,0.000361,0.007382,0.84219,2593.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-376.54,8.16,377.04,-86.37,0.0,0.0,0.0,0.0
2040890.0,2040693.0,0.000599,0.007923,0.76316,2532.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,349.4,-90.07,-348.68,19.44,0.0,0.0,0.0,0.0
2040699.0,2040698.0,0.000311,0.023073,0.0,505.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-22.39,3.96,22.4,-3.84,0.0,0.0,0.0,0.0
2040698.0,2040700.0,0.000189,0.014221,0.0,752.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-95.89,1.25,95.91,0.0,0.0,0.0,0.0,0.0
2040698.0,2040701.0,0.00014,0.008288,0.0,752.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-90.95,0.66,90.97,0.0,0.0,0.0,0.0,0.0
2040698.0,2040702.0,0.00022,0.016421,0.0,751.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-115.87,2.11,115.9,0.0,0.0,0.0,0.0,0.0
2040698.0,2040910.0,0.000679,0.010924,1.11227,2274.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-150.95,-161.12,151.17,47.05,0.0,0.0,0.0,0.0
2040919.0,2040699.0,0.008678,0.051282,0.01203,146.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.62,1.34,-28.55,-2.2,0.0,0.0,0.0,0.0
2040703.0,2040832.0,0.002329,0.013769,0.00163,178.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.38,11.35,-89.21,-10.51,0.0,0.0,0.0,0.0
2040703.0,2041008.0,0.004231,0.016208,0.00258,113.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.11,-24.79,12.13,24.62,0.0,0.0,0.0,0.0
2040705.0,2040704.0,0.000323,0.018547,0.0,685.14,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-52.3,-199.51,52.44,207.77,0.0,0.0,0.0,0.0
2040705.0,2040704.0,0.000323,0.018547,0.0,685.14,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-49.32,162.68,49.41,-157.76,0.0,0.0,0.0,0.0
2040704.0,2040706.0,0.000243,0.017079,0.0,530.72,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-27.0,-13.59,27.0,13.74,0.0,0.0,0.0,0.0
2040704.0,2040707.0,0.000249,0.01557,0.0,529.53,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-53.99,-26.95,54.0,27.49,0.0,0.0,0.0,0.0
2040708.0,2040711.0,0.000592,0.017976,0.0,86.1,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-14.99,1.99,14.99,-1.95,0.0,0.0,0.0,0.0
2040940.0,2040708.0,0.002542,0.012867,0.00369,200.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.03,-28.2,-78.86,28.69,0.0,0.0,0.0,0.0
2040709.0,2040711.0,0.008621,0.261936,0.0,43.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.5,-0.83,-7.5,0.97,0.0,0.0,0.0,0.0
2040710.0,2040711.0,0.008621,0.261936,0.0,43.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.5,-0.83,-7.5,0.97,0.0,0.0,0.0,0.0
2040712.0,2040713.0,0.00027,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.75,27.87,-1.75,-27.86,0.0,0.0,0.0,0.0
2040712.0,2040714.0,0.000264,0.001098,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.21,-14.05,-22.21,14.05,0.0,0.0,0.0,0.0
2040715.0,2040718.0,0.000141,0.006737,0.0,782.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,57.77,17.73,-57.76,-17.49,0.0,0.0,0.0,0.0
2040716.0,2040718.0,0.000139,0.006623,0.0,707.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-57.76,-17.26,57.76,17.49,0.0,0.0,0.0,0.0
2040717.0,2040718.0,0.00149,0.071229,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040720.0,2040721.0,0.022422,0.537955,0.0,19.5,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-9.97,0.51,9.99,0.0,0.0,0.0,0.0,0.0
2040720.0,2040791.0,0.000537,0.002905,0.00106,201.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.21,6.61,69.24,-6.58,0.0,0.0,0.0,0.0
2040720.0,2040791.0,0.000537,0.002905,0.00106,201.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.21,6.61,69.24,-6.58,0.0,0.0,0.0,0.0
2040720.0,2040791.0,0.000537,0.002905,0.00106,201.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.21,6.61,69.24,-6.58,0.0,0.0,0.0,0.0
2040958.0,2040720.0,0.005419,0.028987,0.00356,162.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.25,-2.95,-46.14,3.19,0.0,0.0,0.0,0.0
2041016.0,2040720.0,0.002394,0.005824,0.00105,194.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.15,17.22,80.31,-16.95,0.0,0.0,0.0,0.0
2041016.0,2040720.0,0.002394,0.005824,0.00105,194.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.15,17.22,80.31,-16.95,0.0,0.0,0.0,0.0
2040723.0,2040722.0,7.3e-05,0.00654,0.0,1370.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,192.02,-127.15,-191.98,130.39,0.0,0.0,0.0,0.0
2040724.0,2040723.0,0.000276,0.020681,0.0,741.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-197.62,8.89,197.72,-1.34,0.0,0.0,0.0,0.0
2040725.0,2040724.0,0.000267,0.018763,0.0,548.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-293.03,-34.65,293.26,50.16,0.0,0.0,0.0,0.0
2040724.0,2040726.0,0.000246,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.63,-59.05,95.66,59.19,0.0,0.0,0.0,0.0
2040725.0,2040861.0,0.004898,0.023982,0.00582,247.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.81,6.81,-48.7,-6.86,0.0,0.0,0.0,0.0
2040727.0,2040728.0,0.017214,0.404239,0.0,38.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040730.0,2040729.0,0.000138,0.009283,0.0,754.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-191.89,21.79,191.94,-18.53,0.0,0.0,0.0,0.0
2040729.0,2040732.0,0.000368,0.025886,0.0,508.23,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-40.99,-6.54,41.0,7.0,0.0,0.0,0.0,0.0
2040729.0,2040733.0,0.000373,0.025756,0.0,496.43,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-45.24,-6.45,45.25,7.0,0.0,0.0,0.0,0.0
2040729.0,2040734.0,0.000113,0.006274,0.0,478.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040729.0,2040735.0,0.000371,0.022275,0.0,466.05,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-44.5,-6.54,44.51,7.0,0.0,0.0,0.0,0.0
2040729.0,2040736.0,0.000633,0.043775,0.0,455.01,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-50.94,-5.82,50.96,7.0,0.0,0.0,0.0,0.0
2040729.0,2040752.0,0.000347,0.005599,0.60861,2644.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,536.69,-239.75,-535.6,192.43,0.0,0.0,0.0,0.0
2040980.0,2040729.0,0.000926,0.014313,1.26232,2671.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,549.58,-28.91,-546.95,-64.79,0.0,0.0,0.0,0.0
2040731.0,2040730.0,0.000466,0.034095,0.0,452.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-152.78,10.91,152.89,-3.38,0.0,0.0,0.0,0.0
2040730.0,2041007.0,0.001118,0.014144,0.29638,1036.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.0,-18.42,-38.99,-12.77,0.0,0.0,0.0,0.0
2040738.0,2040737.0,0.00017,0.016569,0.0,1003.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-477.42,-99.22,477.82,138.15,0.0,0.0,0.0,0.0
2040737.0,2040739.0,0.00019,0.015792,0.0,794.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040737.0,2040740.0,6.6e-05,0.006123,0.0,794.14,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-145.98,-72.71,146.0,74.31,0.0,0.0,0.0,0.0
2040737.0,2040741.0,0.000314,0.020619,0.0,546.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040737.0,2040742.0,0.000423,0.028665,0.0,545.29,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-57.88,-28.28,57.9,29.47,0.0,0.0,0.0,0.0
2040737.0,2040743.0,0.000215,0.017117,0.0,544.92,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-57.89,-28.77,57.9,29.47,0.0,0.0,0.0,0.0
2040737.0,2040744.0,0.000529,0.03353,0.0,523.57,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-53.98,-26.28,54.0,27.49,0.0,0.0,0.0,0.0
2040737.0,2040745.0,0.000167,0.011268,0.0,514.73,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-53.99,-27.08,54.0,27.49,0.0,0.0,0.0,0.0
2040737.0,2040746.0,0.000223,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.09,44.96,108.12,-44.81,0.0,0.0,0.0,0.0
2040746.0,2040899.0,0.000162,0.002906,0.31457,2532.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-251.56,28.63,251.66,-59.89,0.0,0.0,0.0,0.0
2040939.0,2040746.0,7.6e-05,0.001631,0.1491,2315.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.43,-31.54,143.45,16.18,0.0,0.0,0.0,0.0
2040747.0,2040748.0,0.000264,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.6,0.0,-13.6,0.0,0.0,0.0,0.0,0.0
2040749.0,2040750.0,0.022388,0.513363,0.0,19.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040751.0,2040755.0,0.000145,0.012316,0.0,1585.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-661.07,214.28,661.71,-160.06,0.0,0.0,0.0,0.0
2040751.0,2040756.0,8e-05,0.006845,0.0,1585.24,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-105.13,26.97,105.14,-26.2,0.0,0.0,0.0,0.0
2040751.0,2040757.0,6.2e-05,0.005042,0.0,1583.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040751.0,2040758.0,0.000152,0.011717,0.0,1581.54,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-115.61,27.79,115.63,-26.2,0.0,0.0,0.0,0.0
2040751.0,2040759.0,0.000249,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,881.81,-269.03,-879.88,278.11,0.0,0.0,0.0,0.0
2040753.0,2040752.0,0.000273,0.019323,0.0,582.57,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-55.75,-16.85,55.76,17.46,0.0,0.0,0.0,0.0
2040752.0,2040755.0,-8.3e-05,-0.007019,0.0,1485.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,661.34,-190.96,-661.71,160.06,0.0,0.0,0.0,0.0
2041012.0,2040752.0,0.00043,0.006856,0.61453,2399.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,340.53,-226.96,-339.9,171.59,0.0,0.0,0.0,0.0
2040754.0,2040755.0,0.000372,0.031475,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040761.0,2040760.0,8.3e-05,0.0071,0.0,1439.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-575.67,247.57,575.97,-221.72,0.0,0.0,0.0,0.0
2040760.0,2040763.0,8.4e-05,0.006633,0.0,1761.89,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-197.2,-186.45,197.26,191.48,0.0,0.0,0.0,0.0
2040760.0,2040764.0,9.2e-05,0.0069,0.0,1756.88,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-243.82,-184.83,243.91,191.48,0.0,0.0,0.0,0.0
2040760.0,2040882.0,8.1e-05,0.002122,1.01167,4043.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-544.07,74.3,544.31,-173.56,0.0,0.0,0.0,0.0
2040760.0,2040938.0,0.000325,0.00863,3.20607,4045.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,409.11,-228.1,-408.58,-94.57,0.0,0.0,0.0,0.0
2040762.0,2040761.0,0.000201,0.014483,0.0,666.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-111.16,0.4,111.18,1.26,0.0,0.0,0.0,0.0
2040876.0,2040761.0,0.000229,0.004843,0.49288,2442.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.07,-88.82,77.09,36.28,0.0,0.0,0.0,0.0
2040761.0,2040947.0,0.000824,0.012673,1.44104,2814.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,427.07,-128.97,-425.66,-5.3,0.0,0.0,0.0,0.0
2040761.0,2053234.0,0.001441,0.022523,2.12443,2810.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.67,-156.14,39.71,-74.37,0.0,0.0,0.0,0.0
2040766.0,2040765.0,0.000123,0.009858,0.0,1382.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-217.82,91.38,217.89,-86.18,0.0,0.0,0.0,0.0
2040765.0,2040768.0,0.000124,0.009835,0.0,1475.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-37.05,-49.32,37.05,49.68,0.0,0.0,0.0,0.0
2040765.0,2040769.0,8.1e-05,0.008,0.0,1473.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-203.97,-46.32,204.0,49.68,0.0,0.0,0.0,0.0
2040765.0,2040770.0,9.3e-05,0.008591,0.0,1107.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-81.59,-37.36,81.6,38.03,0.0,0.0,0.0,0.0
2040765.0,2040771.0,0.000206,0.015603,0.0,975.74,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040765.0,2040772.0,0.000122,0.010032,0.0,1142.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-85.53,-39.01,85.54,39.86,0.0,0.0,0.0,0.0
2040765.0,2040773.0,0.000206,0.015946,0.0,973.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040851.0,2040765.0,0.000231,0.006885,3.77011,3974.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-190.15,-104.55,190.25,-286.98,0.0,0.0,0.0,0.0
2040767.0,2040766.0,0.000276,0.019482,0.0,726.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-144.28,11.89,144.33,-8.04,0.0,0.0,0.0,0.0
2040766.0,2040860.0,0.000856,0.015035,1.2754,2553.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,225.85,-57.75,-225.44,-69.47,0.0,0.0,0.0,0.0
2040774.0,2040997.0,0.002937,0.013804,0.00474,158.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.91,-3.2,38.95,2.91,0.0,0.0,0.0,0.0
2040775.0,2040776.0,0.000283,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.11,3.04,-5.11,-3.04,0.0,0.0,0.0,0.0
2040776.0,2040949.0,0.008638,0.035376,0.00784,173.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.08,-13.97,63.43,14.58,0.0,0.0,0.0,0.0
2040777.0,2040778.0,0.010937,0.266633,0.0,90.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-39.66,3.97,39.83,0.0,0.0,0.0,0.0,0.0
2040777.0,2040779.0,0.005049,0.139706,0.0,67.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-50.7,3.38,50.82,0.0,0.0,0.0,0.0,0.0
2040777.0,2040780.0,0.006354,0.173205,0.0,37.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.32,0.67,20.34,0.0,0.0,0.0,0.0,0.0
2040777.0,2040781.0,0.000294,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.42,-8.59,-108.39,8.72,0.0,0.0,0.0,0.0
2040781.0,2040839.0,0.006183,0.025677,0.0036,134.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.89,-6.86,15.91,6.55,0.0,0.0,0.0,0.0
2040782.0,2040918.0,0.013312,0.059797,0.01137,151.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.51,0.65,-29.41,-1.38,0.0,0.0,0.0,0.0
2040784.0,2040783.0,8.3e-05,0.006465,0.0,2207.54,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-298.92,-858.71,299.66,916.48,0.0,0.0,0.0,0.0
2040784.0,2040783.0,8.3e-05,0.006465,0.0,2207.54,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-308.06,518.49,308.34,-497.22,0.0,0.0,0.0,0.0
2040783.0,2040786.0,9.1e-05,0.007498,0.0,1834.75,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-568.97,-1.79,569.26,26.0,0.0,0.0,0.0,0.0
2040783.0,2040787.0,0.000132,0.010434,0.0,1827.2,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-802.25,41.17,803.1,26.0,0.0,0.0,0.0,0.0
2040783.0,2040788.0,8.1e-05,0.006112,0.0,1826.09,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-318.37,-19.8,318.46,26.0,0.0,0.0,0.0,0.0
2040785.0,2040784.0,0.00024,0.016162,0.0,589.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-118.02,-9.31,118.05,11.34,0.0,0.0,0.0,0.0
2040784.0,2040789.0,0.000227,0.001116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,488.94,328.88,-488.23,-325.42,0.0,0.0,0.0,0.0
2040789.0,2040930.0,0.000107,0.00181,0.17725,2646.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,488.23,325.42,-487.89,-339.25,0.0,0.0,0.0,0.0
2040790.0,2040791.0,0.000266,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.48,0.0,-12.48,0.0,0.0,0.0,0.0,0.0
2040790.0,2040792.0,0.000265,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040791.0,2040883.0,0.002889,0.016305,0.00955,206.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.13,7.02,78.3,-7.04,0.0,0.0,0.0,0.0
2040791.0,2040883.0,0.002889,0.016305,0.00955,206.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.13,7.02,78.3,-7.04,0.0,0.0,0.0,0.0
2040791.0,2040883.0,0.002889,0.016305,0.00955,206.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.13,7.02,78.3,-7.04,0.0,0.0,0.0,0.0
2040791.0,2040958.0,0.003823,0.022109,0.0051,165.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.59,2.47,51.69,-2.42,0.0,0.0,0.0,0.0
2041016.0,2040791.0,0.001566,0.00779,0.00155,269.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.61,4.26,90.74,-3.8,0.0,0.0,0.0,0.0
2040992.0,2040793.0,0.000835,0.004342,0.0021,179.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.71,-9.18,93.78,9.32,0.0,0.0,0.0,0.0
2040793.0,2040999.0,0.001797,0.008419,0.0053,115.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.89,-9.32,18.9,8.79,0.0,0.0,0.0,0.0
2040795.0,2040794.0,0.000121,0.008104,0.0,1585.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1030.83,-120.65,1032.1,205.75,0.0,0.0,0.0,0.0
2040794.0,2040797.0,0.000102,0.008004,0.0,1436.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-65.48,6.03,65.49,-5.71,0.0,0.0,0.0,0.0
2040794.0,2040798.0,9.3e-05,0.008033,0.0,1435.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-89.11,6.31,89.12,-5.71,0.0,0.0,0.0,0.0
2040794.0,2040799.0,7.9e-05,0.006657,0.0,1434.98,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040794.0,2040800.0,0.000158,0.010711,0.0,1430.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040794.0,2040801.0,7.8e-05,0.00582,0.0,1429.12,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-109.98,6.38,109.98,-5.71,0.0,0.0,0.0,0.0
2040794.0,2040802.0,0.000117,0.009989,0.0,1428.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-183.5,8.9,183.53,-5.71,0.0,0.0,0.0,0.0
2040794.0,2040803.0,0.000119,0.010545,0.0,1067.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-53.1,5.99,53.1,-5.71,0.0,0.0,0.0,0.0
2040794.0,2040804.0,0.000113,0.009604,0.0,1066.37,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-53.1,5.97,53.1,-5.71,0.0,0.0,0.0,0.0
2040846.0,2040794.0,0.000165,0.004669,2.0874,4042.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,478.22,34.53,-477.84,-245.33,0.0,0.0,0.0,0.0
2040796.0,2040795.0,0.000157,0.012887,0.0,1056.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-557.39,24.35,557.86,14.77,0.0,0.0,0.0,0.0
2040795.0,2040841.0,0.000509,0.008711,1.09547,2769.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-484.1,-263.2,485.48,172.0,0.0,0.0,0.0,0.0
2040806.0,2040805.0,0.000303,0.019931,0.0,816.58,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-275.13,-82.11,275.38,98.39,0.0,0.0,0.0,0.0
2040806.0,2040997.0,0.012169,0.048927,0.01801,144.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.41,1.32,-23.34,-2.91,0.0,0.0,0.0,0.0
2040807.0,2040808.0,0.009743,0.206013,0.0,24.7,0.0,0.0,0.95625,0.0,1.0,0.0,0.0,-15.29,0.44,15.31,0.0,0.0,0.0,0.0,0.0
2040807.0,2040874.0,0.014334,0.054223,0.01583,148.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.81,-3.6,35.99,2.72,0.0,0.0,0.0,0.0
2040809.0,2040812.0,4.7e-05,0.003627,0.0,1254.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,669.67,-13.55,-669.46,29.36,0.0,0.0,0.0,0.0
2040809.0,2040813.0,0.000208,0.014682,0.0,762.22,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-130.09,-63.11,130.13,66.24,0.0,0.0,0.0,0.0
2040809.0,2040814.0,0.000152,0.012276,0.0,758.41,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-130.1,-63.61,130.13,66.24,0.0,0.0,0.0,0.0
2040809.0,2040815.0,0.000242,0.018452,0.0,756.95,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-130.08,-62.27,130.13,66.24,0.0,0.0,0.0,0.0
2040809.0,2040816.0,0.000554,0.029423,0.0,610.07,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-74.26,-35.76,74.3,37.82,0.0,0.0,0.0,0.0
2040809.0,2040817.0,0.000247,0.019666,0.0,601.63,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-74.28,-36.45,74.3,37.82,0.0,0.0,0.0,0.0
2040809.0,2040818.0,0.000419,0.034651,0.0,591.81,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-74.27,-35.4,74.3,37.82,0.0,0.0,0.0,0.0
2040809.0,2040841.0,0.000475,0.008273,0.99968,2911.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-631.26,-234.96,633.25,164.78,0.0,0.0,0.0,0.0
2040810.0,2040812.0,8.8e-05,0.006852,0.0,1104.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-669.08,59.21,669.46,-29.36,0.0,0.0,0.0,0.0
2040811.0,2040812.0,0.000701,0.054305,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040819.0,2040823.0,8.1e-05,0.006444,0.0,1586.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,660.92,-12.97,-660.58,39.92,0.0,0.0,0.0,0.0
2040819.0,2040824.0,0.000155,0.010326,0.0,1278.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-17.16,-12.43,17.16,12.48,0.0,0.0,0.0,0.0
2040819.0,2040825.0,0.000152,0.011223,0.0,1277.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-120.98,-10.89,121.0,12.48,0.0,0.0,0.0,0.0
2040819.0,2040826.0,0.000116,0.009887,0.0,1277.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-120.98,-11.08,121.0,12.48,0.0,0.0,0.0,0.0
2040819.0,2040827.0,0.000103,0.008799,0.0,1275.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-120.99,-11.23,121.0,12.48,0.0,0.0,0.0,0.0
2040819.0,2040828.0,0.000134,0.009334,0.0,1275.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-120.98,-11.16,121.0,12.48,0.0,0.0,0.0,0.0
2040819.0,2040829.0,0.00013,0.012482,0.0,1272.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-120.98,-10.71,121.0,12.48,0.0,0.0,0.0,0.0
2040819.0,2040830.0,0.000289,0.001196,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.84,-358.32,39.2,359.81,0.0,0.0,0.0,0.0
2040821.0,2040820.0,0.00016,0.011964,0.0,823.7,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-282.91,-39.16,283.03,48.59,0.0,0.0,0.0,0.0
2040820.0,2040823.0,-5e-06,-0.000389,0.0,1536.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-660.6,38.3,660.58,-39.92,0.0,0.0,0.0,0.0
2040820.0,2040831.0,0.000217,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,377.57,-86.89,-377.26,88.34,0.0,0.0,0.0,0.0
2040822.0,2040823.0,0.000432,0.03455,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040851.0,2040830.0,0.000242,0.007033,2.98346,4109.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-893.79,-108.99,895.63,-151.59,0.0,0.0,0.0,0.0
2040830.0,2040898.0,0.000131,0.003587,1.64335,4022.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-394.33,81.78,394.56,-247.77,0.0,0.0,0.0,0.0
2040956.0,2040830.0,0.000288,0.007536,3.40238,4055.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,541.33,-50.35,-540.5,-289.99,0.0,0.0,0.0,0.0
2040890.0,2040831.0,8.9e-05,0.001587,0.17893,2239.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.22,-16.77,0.22,-1.96,0.0,0.0,0.0,0.0
2040832.0,2040833.0,0.032759,0.765188,0.0,11.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.42,0.21,5.43,0.0,0.0,0.0,0.0,0.0
2040835.0,2040836.0,0.001629,0.039556,0.0,299.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040835.0,2040837.0,0.001023,0.028654,0.0,299.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-202.6,32.3,203.01,-21.06,0.0,0.0,0.0,0.0
2040835.0,2040838.0,0.001767,0.038358,0.0,299.69,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-229.65,40.25,230.53,-21.06,0.0,0.0,0.0,0.0
2040835.0,2040839.0,0.000206,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,432.25,-72.56,-431.88,74.52,0.0,0.0,0.0,0.0
2040839.0,2040968.0,0.002667,0.012558,0.00317,176.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.44,-2.68,-31.42,2.46,0.0,0.0,0.0,0.0
2040992.0,2040839.0,0.003701,0.01349,0.00168,155.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.86,-2.72,50.95,2.87,0.0,0.0,0.0,0.0
2040839.0,2040999.0,0.000257,0.001145,0.00018,207.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.2,-27.09,-111.16,27.21,0.0,0.0,0.0,0.0
2040839.0,2040999.0,0.000257,0.001145,0.00018,207.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.2,-27.09,-111.16,27.21,0.0,0.0,0.0,0.0
2040839.0,2040999.0,0.000257,0.001145,0.00018,207.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,111.2,-27.09,-111.16,27.21,0.0,0.0,0.0,0.0
2040841.0,2040840.0,0.000127,0.011287,0.0,1789.86,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-747.79,-361.77,748.69,441.16,0.0,0.0,0.0,0.0
2040841.0,2040840.0,0.000127,0.011287,0.0,1789.86,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-747.79,-361.77,748.69,441.16,0.0,0.0,0.0,0.0
2040841.0,2040840.0,0.000127,0.011287,0.0,1789.86,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-747.79,-361.77,748.69,441.16,0.0,0.0,0.0,0.0
2040840.0,2040843.0,8.4e-05,0.006363,0.0,2106.89,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1401.54,-390.91,1403.2,516.38,0.0,0.0,0.0,0.0
2040840.0,2040844.0,7.5e-05,0.005815,0.0,2092.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1401.72,-401.25,1403.2,516.38,0.0,0.0,0.0,0.0
2040840.0,2040845.0,0.0001,0.008136,0.0,2004.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1402.97,4.9,1404.8,144.25,0.0,0.0,0.0,0.0
2040840.0,2040846.0,0.00029,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1960.17,-321.47,-1949.5,360.1,0.0,0.0,0.0,0.0
2040842.0,2040841.0,0.000204,0.014647,0.0,750.25,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-183.82,-16.04,183.89,20.73,0.0,0.0,0.0,0.0
2040841.0,2040991.0,5.7e-05,0.001044,0.12733,2484.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,198.71,154.41,-198.67,-167.36,0.0,0.0,0.0,0.0
2040841.0,2041003.0,3.9e-05,0.000776,0.07912,2486.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,167.56,304.16,-167.51,-311.71,0.0,0.0,0.0,0.0
2040996.0,2040842.0,0.004267,0.02113,0.03958,200.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.12,-8.84,61.27,5.35,0.0,0.0,0.0,0.0
2040996.0,2040842.0,0.004267,0.02113,0.03958,200.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.12,-8.84,61.27,5.35,0.0,0.0,0.0,0.0
