fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2040996.0,2040842.0,0.004267,0.02113,0.03958,200.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.12,-8.84,61.27,5.35,0.0,0.0,0.0,0.0
2040846.0,2040898.0,0.000268,0.007414,3.83572,4049.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,486.23,-33.04,-485.56,-353.63,0.0,0.0,0.0,0.0
2040909.0,2040846.0,6.6e-05,0.001864,1.01765,4013.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-683.29,85.94,683.59,-186.54,0.0,0.0,0.0,0.0
2040846.0,2040956.0,0.000123,0.003314,1.53689,4016.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,301.46,-175.05,-301.34,13.33,0.0,0.0,0.0,0.0
2040848.0,2040847.0,0.000344,0.020729,0.0,200.8,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,17.19,-17.87,-17.19,17.99,0.0,0.0,0.0,0.0
2040847.0,2040849.0,0.000273,0.017101,0.0,772.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-119.06,2.31,119.09,0.0,0.0,0.0,0.0,0.0
2040847.0,2040850.0,0.000132,0.010131,0.0,772.33,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040847.0,2040965.0,0.000185,0.003802,0.39522,2349.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-196.91,-23.48,196.98,-16.58,0.0,0.0,0.0,0.0
2040975.0,2040848.0,0.038593,0.153096,0.02494,125.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.43,-1.47,0.43,-1.16,0.0,0.0,0.0,0.0
2040848.0,2040990.0,0.005464,0.034252,0.00769,123.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.63,19.03,17.66,-19.61,0.0,0.0,0.0,0.0
2040852.0,2040851.0,5.9e-05,0.005271,0.0,1607.0,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-538.27,-135.47,538.44,151.13,0.0,0.0,0.0,0.0
2040852.0,2040851.0,5.9e-05,0.005271,0.0,1607.0,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-538.27,-135.47,538.44,151.13,0.0,0.0,0.0,0.0
2040852.0,2040851.0,5.9e-05,0.005271,0.0,1607.0,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-538.27,-135.47,538.44,151.13,0.0,0.0,0.0,0.0
2040851.0,2040854.0,0.000134,0.010184,0.0,1424.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-173.25,-77.28,173.3,80.76,0.0,0.0,0.0,0.0
2040851.0,2040855.0,0.000162,0.012107,0.0,1236.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.38,-49.76,110.4,51.45,0.0,0.0,0.0,0.0
2040851.0,2040856.0,0.000132,0.010342,0.0,1235.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.38,-50.0,110.4,51.45,0.0,0.0,0.0,0.0
2040851.0,2040857.0,8.7e-05,0.007875,0.0,1235.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.39,-50.35,110.4,51.45,0.0,0.0,0.0,0.0
2040851.0,2040858.0,0.000183,0.013043,0.0,954.16,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.0,-12.47,27.0,12.58,0.0,0.0,0.0,0.0
2040853.0,2040852.0,0.00028,0.01877,0.0,970.81,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-418.25,-169.07,418.82,207.68,0.0,0.0,0.0,0.0
2040852.0,2040859.0,0.000232,0.018374,0.0,291.05,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-27.0,3.43,27.0,-3.29,0.0,0.0,0.0,0.0
2040852.0,2040860.0,0.000268,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1222.98,195.29,-1219.11,-178.58,0.0,0.0,0.0,0.0
2040853.0,2040966.0,0.002016,0.007722,0.00133,260.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.39,67.84,-63.22,-67.34,0.0,0.0,0.0,0.0
2040862.0,2040863.0,0.041392,1.04625,0.0,11.96,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-9.16,-3.62,9.2,4.68,0.0,0.0,0.0,0.0
2040862.0,2040864.0,0.000285,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.16,3.62,-9.16,-3.61,0.0,0.0,0.0,0.0
2040864.0,2040940.0,0.001131,0.005378,0.00237,209.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.3,-3.14,88.38,3.3,0.0,0.0,0.0,0.0
2040864.0,2040940.0,0.001131,0.005378,0.00237,209.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.3,-3.14,88.38,3.3,0.0,0.0,0.0,0.0
2040864.0,2040940.0,0.001131,0.005378,0.00237,209.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.3,-3.14,88.38,3.3,0.0,0.0,0.0,0.0
2040867.0,2040866.0,0.000242,0.017048,0.0,760.73,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-209.68,-34.56,209.79,42.03,0.0,0.0,0.0,0.0
2040866.0,2040868.0,9.1e-05,0.005785,0.0,942.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-215.33,26.52,215.37,-23.91,0.0,0.0,0.0,0.0
2040866.0,2040869.0,0.000197,0.014129,0.0,925.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-184.12,28.6,184.19,-23.91,0.0,0.0,0.0,0.0
2040866.0,2040870.0,0.0002,0.014235,0.0,920.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-215.28,30.35,215.37,-23.91,0.0,0.0,0.0,0.0
2040866.0,2040890.0,0.00014,0.002616,0.31607,2196.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.22,-75.46,-109.2,42.81,0.0,0.0,0.0,0.0
2040872.0,2040873.0,0.015319,0.343157,0.0,26.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-19.94,1.36,20.0,0.0,0.0,0.0,0.0,0.0
2040872.0,2040874.0,0.000232,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.94,-1.36,-19.94,1.37,0.0,0.0,0.0,0.0
2040874.0,2040891.0,0.011222,0.054713,0.03634,187.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.39,-5.53,104.59,7.63,0.0,0.0,0.0,0.0
2040876.0,2040875.0,0.000127,0.009748,0.0,1503.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-635.5,187.84,636.02,-147.9,0.0,0.0,0.0,0.0
2040875.0,2040878.0,0.000123,0.009446,0.0,1769.13,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-441.21,-29.14,441.45,47.55,0.0,0.0,0.0,0.0
2040875.0,2040879.0,8.2e-05,0.006691,0.0,1764.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040875.0,2040880.0,8.3e-05,0.006501,0.0,1763.55,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-298.67,-41.66,298.74,47.55,0.0,0.0,0.0,0.0
2040875.0,2040881.0,0.000111,0.008277,0.0,1762.46,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-441.23,-31.4,441.45,47.55,0.0,0.0,0.0,0.0
2040875.0,2040882.0,0.000249,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,545.09,-170.37,-544.31,173.56,0.0,0.0,0.0,0.0
2040877.0,2040876.0,0.000184,0.012522,0.0,686.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-114.61,2.95,114.63,-1.41,0.0,0.0,0.0,0.0
2040883.0,2040884.0,0.00124,0.032337,0.0,268.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-69.16,24.59,69.23,-22.9,0.0,0.0,0.0,0.0
2040883.0,2040885.0,0.002132,0.049311,0.0,268.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-137.4,32.41,137.81,-22.9,0.0,0.0,0.0,0.0
2040883.0,2040886.0,0.001465,0.046605,0.0,268.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.72,28.21,104.88,-22.9,0.0,0.0,0.0,0.0
2040883.0,2040887.0,0.002333,0.06153,0.0,268.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-187.26,44.98,188.1,-22.9,0.0,0.0,0.0,0.0
2040883.0,2040888.0,0.001494,0.043889,0.0,268.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-94.5,27.0,94.63,-22.9,0.0,0.0,0.0,0.0
2040883.0,2040889.0,0.001752,0.045049,0.0,268.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-102.11,27.78,102.3,-22.9,0.0,0.0,0.0,0.0
2040883.0,2040958.0,0.00024,0.001115,0.00016,205.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,118.47,-54.1,-118.43,54.27,0.0,0.0,0.0,0.0
2040883.0,2040958.0,0.00024,0.001115,0.00016,205.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,118.47,-54.1,-118.43,54.27,0.0,0.0,0.0,0.0
2040883.0,2040958.0,0.00024,0.001115,0.00016,205.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,118.47,-54.1,-118.43,54.27,0.0,0.0,0.0,0.0
2040891.0,2040890.0,0.000122,0.009162,0.0,913.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-364.74,-37.92,364.89,49.79,0.0,0.0,0.0,0.0
2040890.0,2040892.0,0.000168,0.012498,0.0,704.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.82,-25.64,100.83,26.93,0.0,0.0,0.0,0.0
2040890.0,2040893.0,0.000254,0.018961,0.0,697.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.81,-24.98,100.83,26.93,0.0,0.0,0.0,0.0
2040890.0,2040894.0,0.000177,0.013309,0.0,688.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.81,-25.56,100.83,26.93,0.0,0.0,0.0,0.0
2040890.0,2040895.0,0.000147,0.010548,0.0,687.28,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.81,-25.84,100.83,26.93,0.0,0.0,0.0,0.0
2040890.0,2040896.0,0.000225,0.013491,0.0,685.33,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.81,-25.54,100.83,26.93,0.0,0.0,0.0,0.0
2040890.0,2040897.0,0.000163,0.012026,0.0,684.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-100.82,-25.69,100.83,26.93,0.0,0.0,0.0,0.0
2040899.0,2040898.0,0.00012,0.009102,0.0,1775.27,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-698.32,-136.4,698.92,181.93,0.0,0.0,0.0,0.0
2040899.0,2040898.0,0.00012,0.009102,0.0,1775.27,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-698.32,-136.4,698.92,181.93,0.0,0.0,0.0,0.0
2040899.0,2040898.0,0.00012,0.009102,0.0,1775.27,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-698.32,-136.4,698.92,181.93,0.0,0.0,0.0,0.0
2040898.0,2040903.0,0.000146,0.009959,0.0,1544.8,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-220.93,-26.87,221.0,31.48,0.0,0.0,0.0,0.0
2040898.0,2040904.0,6e-05,0.004079,0.0,1543.4,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-220.97,-29.59,221.0,31.48,0.0,0.0,0.0,0.0
2040898.0,2040905.0,0.000111,0.008607,0.0,1542.48,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-220.95,-27.49,221.0,31.48,0.0,0.0,0.0,0.0
2040898.0,2040906.0,0.000114,0.009083,0.0,1540.69,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-220.95,-27.27,221.0,31.48,0.0,0.0,0.0,0.0
2040898.0,2040907.0,7.7e-05,0.006219,0.0,1540.51,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-220.96,-28.59,221.0,31.48,0.0,0.0,0.0,0.0
2040898.0,2040908.0,8.8e-05,0.007267,0.0,1538.19,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-107.44,-30.63,107.45,31.48,0.0,0.0,0.0,0.0
2040898.0,2040938.0,0.000537,0.015133,10.3135,4170.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-793.55,-503.89,796.8,-486.29,0.0,0.0,0.0,0.0
2040899.0,2040902.0,0.000415,0.029918,0.0,1083.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,533.22,112.82,-532.04,-28.22,0.0,0.0,0.0,0.0
2040939.0,2040899.0,0.000191,0.003136,0.30323,2583.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-307.32,16.37,307.5,-45.39,0.0,0.0,0.0,0.0
2040900.0,2040902.0,-0.000144,-0.010367,0.0,1008.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-532.45,-57.54,532.04,28.22,0.0,0.0,0.0,0.0
2040901.0,2040902.0,0.001515,0.109234,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040910.0,2040909.0,0.000118,0.009529,0.0,1490.53,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-460.23,-76.44,460.47,96.08,0.0,0.0,0.0,0.0
2040909.0,2040912.0,0.000106,0.007634,0.0,1536.34,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-45.96,24.73,45.96,-24.51,0.0,0.0,0.0,0.0
2040909.0,2040913.0,6.6e-05,0.005323,0.0,1536.32,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-220.82,27.25,220.85,-24.51,0.0,0.0,0.0,0.0
2040909.0,2040914.0,9.5e-05,0.008367,0.0,1535.89,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040909.0,2040915.0,5e-05,0.004721,0.0,1533.61,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-220.82,26.94,220.85,-24.51,0.0,0.0,0.0,0.0
2040909.0,2040916.0,6.5e-05,0.00534,0.0,1533.53,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-220.82,27.26,220.85,-24.51,0.0,0.0,0.0,0.0
2040909.0,2040917.0,6e-05,0.005487,0.0,1531.93,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-220.82,27.34,220.85,-24.51,0.0,0.0,0.0,0.0
2040911.0,2040910.0,0.000274,0.01388,0.0,525.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.27,3.92,44.27,-3.66,0.0,0.0,0.0,0.0
2040910.0,2041003.0,0.000215,0.003994,0.40915,2619.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,264.79,33.05,-264.64,-73.97,0.0,0.0,0.0,0.0
2041004.0,2040911.0,0.008515,0.031859,0.01616,156.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.11,2.78,44.27,-3.92,0.0,0.0,0.0,0.0
2040919.0,2040975.0,0.00167,0.006905,0.00127,135.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.22,-1.34,19.22,1.23,0.0,0.0,0.0,0.0
2040920.0,2040921.0,0.032728,0.696868,0.0,13.0,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-6.66,0.31,6.67,0.0,0.0,0.0,0.0,0.0
2040923.0,2040922.0,0.000173,0.014437,0.0,582.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-26.27,5.5,26.27,-5.41,0.0,0.0,0.0,0.0
2040922.0,2040924.0,0.000186,0.009891,0.0,999.45,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-178.43,13.61,178.48,-10.71,0.0,0.0,0.0,0.0
2040922.0,2040925.0,0.000185,0.01329,0.0,998.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-218.59,16.56,218.67,-10.71,0.0,0.0,0.0,0.0
2040922.0,2040926.0,0.000176,0.013179,0.0,997.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040922.0,2040927.0,0.000125,0.009315,0.0,982.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-179.77,13.48,179.81,-10.71,0.0,0.0,0.0,0.0
2040922.0,2040928.0,0.000249,0.014804,0.0,981.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040922.0,2040929.0,0.000197,0.015222,0.0,977.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040922.0,2040930.0,0.000242,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,275.28,-232.7,-275.0,234.1,0.0,0.0,0.0,0.0
2040922.0,2040930.0,0.000242,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,275.23,-232.76,-274.95,234.17,0.0,0.0,0.0,0.0
2040930.0,2050453.0,0.00156,0.031046,3.3028,2985.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.09,-168.05,-7.09,-192.77,0.0,0.0,0.0,0.0
2040932.0,2040931.0,0.000136,0.01135,0.0,1437.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-480.1,193.3,480.43,-165.26,0.0,0.0,0.0,0.0
2040931.0,2040934.0,5.3e-05,0.004838,0.0,1637.52,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-282.15,-81.44,282.2,85.59,0.0,0.0,0.0,0.0
2040931.0,2040935.0,0.0001,0.008303,0.0,1630.07,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-282.11,-78.43,282.2,85.59,0.0,0.0,0.0,0.0
2040931.0,2040936.0,0.000103,0.007988,0.0,1630.06,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-172.04,-82.66,172.07,85.59,0.0,0.0,0.0,0.0
2040931.0,2040937.0,7.8e-05,0.006253,0.0,1629.93,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-133.66,-84.04,133.67,85.59,0.0,0.0,0.0,0.0
2040931.0,2040938.0,0.000284,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,389.53,-575.92,-388.22,580.86,0.0,0.0,0.0,0.0
2040933.0,2040932.0,0.000362,0.023469,0.0,603.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-73.86,-16.71,73.88,17.97,0.0,0.0,0.0,0.0
2040932.0,2040947.0,0.000269,0.005515,0.66511,2404.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,182.17,-70.02,-182.08,-0.44,0.0,0.0,0.0,0.0
2040932.0,2040955.0,0.001645,0.02588,3.8995,2996.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,556.28,-161.41,-551.55,-182.05,0.0,0.0,0.0,0.0
2040939.0,2040942.0,0.000389,0.029098,0.0,1195.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,670.51,65.12,-668.83,60.51,0.0,0.0,0.0,0.0
2040939.0,2040943.0,0.000178,0.013159,0.0,748.13,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-113.58,-15.9,113.6,17.69,0.0,0.0,0.0,0.0
2040939.0,2040944.0,0.000178,0.014223,0.0,748.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040939.0,2040945.0,0.000295,0.022723,0.0,513.48,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-53.09,-16.97,53.1,17.69,0.0,0.0,0.0,0.0
2040939.0,2040946.0,0.000236,0.018738,0.0,510.45,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-53.09,-17.09,53.1,17.69,0.0,0.0,0.0,0.0
2040940.0,2040942.0,-0.000235,-0.017614,0.0,1070.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-669.85,-15.54,668.83,-60.51,0.0,0.0,0.0,0.0
2040941.0,2040942.0,0.000819,0.061305,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040948.0,2040947.0,0.000246,0.016675,0.0,688.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-124.67,-70.61,124.71,73.83,0.0,0.0,0.0,0.0
2040949.0,2040954.0,0.011072,0.054697,0.0136,170.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.07,-9.59,53.37,9.64,0.0,0.0,0.0,0.0
2040950.0,2040951.0,0.000246,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040950.0,2040952.0,0.000253,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040954.0,2040953.0,0.000115,0.007818,0.0,981.68,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-418.18,-26.62,418.37,39.7,0.0,0.0,0.0,0.0
2040953.0,2040955.0,0.000292,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-418.37,-39.7,418.86,41.64,0.0,0.0,0.0,0.0
2040957.0,2040956.0,0.000101,0.006613,0.0,1521.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-584.8,-141.65,585.15,164.37,0.0,0.0,0.0,0.0
2040956.0,2040959.0,0.000137,0.011137,0.0,1482.02,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-206.27,-46.94,206.33,51.93,0.0,0.0,0.0,0.0
2040956.0,2040960.0,8.2e-05,0.006019,0.0,1481.93,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-206.3,-49.22,206.33,51.93,0.0,0.0,0.0,0.0
2040956.0,2040961.0,0.000119,0.009066,0.0,1480.29,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-206.28,-47.86,206.33,51.93,0.0,0.0,0.0,0.0
2040956.0,2040962.0,0.000148,0.011534,0.0,1477.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040956.0,2040963.0,0.000103,0.009121,0.0,1477.71,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-206.28,-47.83,206.33,51.93,0.0,0.0,0.0,0.0
2040956.0,2040964.0,9.2e-05,0.0069,0.0,1477.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040958.0,2040957.0,0.000143,0.011077,0.0,618.51,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,201.07,-144.05,-200.99,150.68,0.0,0.0,0.0,0.0
2040957.0,2040965.0,0.000261,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,785.79,-9.03,-784.25,15.33,0.0,0.0,0.0,0.0
2040968.0,2040967.0,0.00033,0.017382,0.0,645.55,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,105.39,-3.71,-105.35,5.54,0.0,0.0,0.0,0.0
2040967.0,2040969.0,0.000227,0.015816,0.0,867.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-189.97,26.59,190.05,-21.1,0.0,0.0,0.0,0.0
2040967.0,2040970.0,0.000194,0.016252,0.0,865.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-189.98,26.75,190.05,-21.1,0.0,0.0,0.0,0.0
2040967.0,2040971.0,0.000186,0.01589,0.0,862.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-189.99,26.62,190.05,-21.1,0.0,0.0,0.0,0.0
2040967.0,2040972.0,0.000196,0.013787,0.0,853.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-189.98,25.88,190.05,-21.1,0.0,0.0,0.0,0.0
2040967.0,2040973.0,0.000278,0.01868,0.0,841.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-189.95,27.59,190.05,-21.1,0.0,0.0,0.0,0.0
2040967.0,2040974.0,0.000218,0.015951,0.0,831.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-189.97,26.64,190.05,-21.1,0.0,0.0,0.0,0.0
2041003.0,2040967.0,3.1e-05,0.000554,0.04152,1882.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-146.33,404.18,146.38,-407.61,0.0,0.0,0.0,0.0
2040968.0,2040999.0,0.000802,0.003597,0.00588,170.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.97,1.25,74.01,-1.7,0.0,0.0,0.0,0.0
2040975.0,2040978.0,-0.000315,-0.008526,0.0,101.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-18.79,0.24,18.79,-0.27,0.0,0.0,0.0,0.0
2040976.0,2040978.0,0.005795,0.157082,0.0,50.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,11.0,0.0,-10.99,0.18,0.0,0.0,0.0,0.0
2040977.0,2040978.0,0.005795,0.157082,0.0,50.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.8,0.0,-7.8,0.09,0.0,0.0,0.0,0.0
2040980.0,2040979.0,0.000122,0.008513,0.0,1388.44,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,77.76,53.27,-77.75,-52.56,0.0,0.0,0.0,0.0
2040979.0,2040984.0,8.2e-05,0.007441,0.0,1409.15,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-173.21,-27.28,173.23,29.46,0.0,0.0,0.0,0.0
2040979.0,2040985.0,0.000123,0.010828,0.0,1408.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-90.54,-28.53,90.55,29.46,0.0,0.0,0.0,0.0
2040979.0,2040986.0,0.000121,0.007993,0.0,1406.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-142.74,-27.85,142.76,29.46,0.0,0.0,0.0,0.0
2040979.0,2040987.0,9.7e-05,0.007178,0.0,1405.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-131.53,-28.22,131.55,29.46,0.0,0.0,0.0,0.0
2040979.0,2040988.0,0.000153,0.01076,0.0,1404.34,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040979.0,2040989.0,6.5e-05,0.005895,0.0,1404.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040980.0,2040983.0,0.000429,0.026233,0.0,878.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,185.22,18.5,-185.08,-10.02,0.0,0.0,0.0,0.0
2050453.0,2040980.0,0.00138,0.028123,2.6176,3111.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,821.18,-63.98,-812.55,-42.86,0.0,0.0,0.0,0.0
2040981.0,2040983.0,-6.2e-05,-0.00382,0.0,778.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-185.1,-11.25,185.08,10.02,0.0,0.0,0.0,0.0
2040982.0,2040983.0,0.001743,0.106587,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040990.0,2041016.0,0.008631,0.039602,0.03841,122.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.66,19.61,17.73,-23.3,0.0,0.0,0.0,0.0
2040992.0,2040991.0,0.00019,0.012097,0.0,677.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,144.57,11.91,-144.53,-9.53,0.0,0.0,0.0,0.0
2040991.0,2040993.0,8.8e-05,0.00667,0.0,1087.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040991.0,2040994.0,0.000107,0.006285,0.0,1078.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-87.54,-119.68,87.57,120.97,0.0,0.0,0.0,0.0
2040991.0,2040995.0,0.000261,0.01866,0.0,1077.66,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040991.0,2041003.0,3.4e-05,0.000524,0.03617,2314.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.92,133.72,143.94,-137.38,0.0,0.0,0.0,0.0
2040999.0,2040998.0,0.000164,0.011889,0.0,714.89,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,165.86,-80.58,-165.8,84.44,0.0,0.0,0.0,0.0
2040998.0,2041000.0,0.00012,0.007461,0.0,1033.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-36.9,-116.3,36.92,117.34,0.0,0.0,0.0,0.0
2040998.0,2041001.0,0.000198,0.015273,0.0,1021.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040998.0,2041002.0,0.000171,0.012907,0.0,1020.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2040998.0,2041003.0,0.000277,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,202.71,31.86,-202.6,-31.45,0.0,0.0,0.0,0.0
2041004.0,2041005.0,0.025954,0.627421,0.0,19.5,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-11.57,0.78,11.6,0.0,0.0,0.0,0.0,0.0
2041007.0,2041006.0,0.000141,0.0099,0.0,744.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-214.3,56.75,214.37,-52.16,0.0,0.0,0.0,0.0
2041006.0,2041009.0,0.000224,0.014376,0.0,973.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-119.26,-18.74,119.29,20.74,0.0,0.0,0.0,0.0
2041006.0,2041010.0,0.000192,0.014218,0.0,971.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-218.05,-14.27,218.13,20.74,0.0,0.0,0.0,0.0
2041006.0,2041011.0,0.000196,0.013113,0.0,969.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-218.04,-14.77,218.13,20.74,0.0,0.0,0.0,0.0
2041006.0,2041012.0,0.000286,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,340.98,-225.18,-340.53,226.96,0.0,0.0,0.0,0.0
2041008.0,2041007.0,0.000333,0.020069,0.0,404.75,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-119.85,-43.57,119.9,46.71,0.0,0.0,0.0,0.0
2041008.0,2041017.0,0.010453,0.058477,0.00926,167.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.96,10.8,-35.83,-11.07,0.0,0.0,0.0,0.0
2041013.0,2041014.0,0.015826,0.424993,0.0,24.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2041013.0,2041015.0,0.000236,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050020.0,2050000.0,0.020026,0.113766,0.08463,283.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.73,-10.35,-63.93,5.88,0.0,0.0,0.0,0.0
2050003.0,2050001.0,0.002581,0.01494,0.02293,281.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.51,11.08,-64.4,-12.85,0.0,0.0,0.0,0.0
2050005.0,2050002.0,0.003792,0.024874,0.00975,288.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.68,-2.16,-75.48,2.5,0.0,0.0,0.0,0.0
2050002.0,2050013.0,0.004566,0.028939,0.03992,294.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.35,2.31,67.55,-5.22,0.0,0.0,0.0,0.0
2050003.0,2050004.0,0.000283,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.52,26.17,-55.51,-26.13,0.0,0.0,0.0,0.0
2050013.0,2050003.0,0.003315,0.018744,0.02228,248.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.11,13.29,-6.1,-15.57,0.0,0.0,0.0,0.0
2050015.0,2050003.0,0.006786,0.044951,0.10759,267.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.91,16.22,-28.83,-27.0,0.0,0.0,0.0,0.0
2050003.0,2050016.0,0.004638,0.031418,0.07166,305.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.1,5.32,85.43,-10.59,0.0,0.0,0.0,0.0
2050005.0,2050010.0,0.000706,0.003989,0.00249,312.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-126.55,-15.0,126.66,15.36,0.0,0.0,0.0,0.0
2050006.0,2050007.0,0.000245,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.12,1.48,-4.12,-1.48,0.0,0.0,0.0,0.0
2050027.0,2050006.0,0.015339,0.105521,0.09855,219.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.59,-14.58,-14.55,4.51,0.0,0.0,0.0,0.0
2050008.0,2050009.0,0.000246,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.51,19.86,-46.5,-19.84,0.0,0.0,0.0,0.0
2050008.0,2050017.0,0.007054,0.036789,0.06074,202.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.79,-9.81,-21.76,3.59,0.0,0.0,0.0,0.0
2050008.0,2050454.0,0.00411,0.023746,0.01446,263.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.3,-10.05,68.49,9.59,0.0,0.0,0.0,0.0
2050010.0,2050454.0,0.001838,0.01017,0.03793,337.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-173.16,-31.95,173.7,30.93,0.0,0.0,0.0,0.0
2050011.0,2050012.0,0.000208,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.77,18.08,-48.77,-18.05,0.0,0.0,0.0,0.0
2050011.0,2050013.0,0.000217,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.77,-18.08,48.78,18.11,0.0,0.0,0.0,0.0
2050454.0,2050013.0,0.002806,0.017882,0.01888,302.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,122.85,26.84,-122.43,-26.17,0.0,0.0,0.0,0.0
2050014.0,2050015.0,0.008273,0.037295,0.02536,278.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.05,2.86,50.24,-4.67,0.0,0.0,0.0,0.0
2050015.0,2050021.0,0.006233,0.03231,0.15401,245.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.03,-7.46,-29.98,-8.64,0.0,0.0,0.0,0.0
2050015.0,2050039.0,0.014462,0.078517,0.21009,325.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.71,-4.92,114.44,-8.38,0.0,0.0,0.0,0.0
2050016.0,2050018.0,0.005791,0.039247,0.1526,311.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-98.99,5.98,99.54,-18.18,0.0,0.0,0.0,0.0
2050017.0,2050021.0,0.005133,0.02808,0.04003,258.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.82,-8.83,16.83,4.68,0.0,0.0,0.0,0.0
2050020.0,2050018.0,0.010009,0.052796,0.02487,308.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.38,-1.01,-101.4,3.58,0.0,0.0,0.0,0.0
2050018.0,2050026.0,0.00793,0.048395,0.04726,301.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.35,-1.84,87.92,0.38,0.0,0.0,0.0,0.0
2050018.0,2050031.0,0.0093,0.065197,0.09595,256.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.29,-9.19,-37.16,0.03,0.0,0.0,0.0,0.0
2050020.0,2050019.0,0.000168,0.0112,0.0,904.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-318.51,6.25,318.67,4.43,0.0,0.0,0.0,0.0
2050019.0,2050388.0,0.001425,0.026986,3.67097,3024.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-575.27,-106.41,579.81,-197.39,0.0,0.0,0.0,0.0
2050406.0,2050019.0,0.000649,0.012567,1.31626,2794.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,330.44,-120.77,-329.75,-5.5,0.0,0.0,0.0,0.0
2050019.0,2050453.0,0.000877,0.014113,1.41874,3241.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,586.35,-169.58,-583.45,63.48,0.0,0.0,0.0,0.0
2050026.0,2050020.0,0.001867,0.01207,0.07126,307.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.74,-0.67,96.91,-5.84,0.0,0.0,0.0,0.0
2050022.0,2050021.0,0.004478,0.119856,0.0,116.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-43.12,-4.71,43.2,6.87,0.0,0.0,0.0,0.0
2050053.0,2050021.0,0.018199,0.095865,0.17257,275.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.22,-14.54,-30.06,-2.92,0.0,0.0,0.0,0.0
2050022.0,2050029.0,0.039329,0.177981,0.02237,155.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.3,4.05,31.68,-4.68,0.0,0.0,0.0,0.0
2050023.0,2050024.0,0.000292,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.46,4.28,-7.46,-4.28,0.0,0.0,0.0,0.0
2050023.0,2050052.0,0.007425,0.046953,0.22402,292.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.56,-30.38,-65.24,7.76,0.0,0.0,0.0,0.0
2050389.0,2050023.0,0.005467,0.029792,0.03142,395.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.26,0.91,-23.24,-4.21,0.0,0.0,0.0,0.0
2050023.0,2050422.0,0.005926,0.030104,0.07045,382.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.78,30.31,49.98,-36.97,0.0,0.0,0.0,0.0
2050025.0,2050026.0,0.000226,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.82,-0.29,8.82,0.29,0.0,0.0,0.0,0.0
2050027.0,2050050.0,0.004829,0.033496,0.10036,240.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.57,6.46,-13.56,-16.8,0.0,0.0,0.0,0.0
2050451.0,2050027.0,0.009068,0.048871,0.04787,276.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.04,-2.01,-52.8,-1.71,0.0,0.0,0.0,0.0
2050029.0,2050028.0,0.002888,0.105268,0.0,101.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-31.68,4.68,31.7,-3.65,0.0,0.0,0.0,0.0
2050028.0,2050030.0,0.000275,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.46,3.61,-5.46,-3.61,0.0,0.0,0.0,0.0
2050028.0,2050031.0,0.00023,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.16,0.04,37.16,-0.03,0.0,0.0,0.0,0.0
2050032.0,2050033.0,0.000216,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.86,-1.65,9.86,1.65,0.0,0.0,0.0,0.0
2050039.0,2050033.0,0.013304,0.088768,0.09207,291.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.38,4.83,59.82,-11.98,0.0,0.0,0.0,0.0
2050389.0,2050033.0,0.005153,0.024798,0.02459,298.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.92,-11.9,-69.68,10.33,0.0,0.0,0.0,0.0
2050035.0,2050034.0,0.020222,0.150703,0.13417,275.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.62,3.14,82.92,-7.54,0.0,0.0,0.0,0.0
2050384.0,2050034.0,0.003507,0.023062,0.02626,287.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.65,-1.03,-100.31,0.41,0.0,0.0,0.0,0.0
2050035.0,2050050.0,0.009427,0.060944,0.0458,267.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.18,-4.16,-76.65,2.87,0.0,0.0,0.0,0.0
2050047.0,2050036.0,0.009428,0.058794,0.0946,224.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.33,-16.63,-26.26,7.12,0.0,0.0,0.0,0.0
2050058.0,2050036.0,0.057597,0.334567,0.15127,230.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.89,-6.2,22.16,-8.11,0.0,0.0,0.0,0.0
2050037.0,2050038.0,0.000276,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.94,1.68,-6.94,-1.68,0.0,0.0,0.0,0.0
2050037.0,2050039.0,0.000263,0.001188,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.94,-1.68,6.94,1.68,0.0,0.0,0.0,0.0
2050052.0,2050039.0,0.009735,0.052507,0.07493,288.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.35,-8.26,-62.01,1.88,0.0,0.0,0.0,0.0
2050040.0,2050041.0,0.000214,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.21,4.17,-9.21,-4.17,0.0,0.0,0.0,0.0
2050384.0,2050040.0,0.012321,0.064766,0.14227,293.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.74,-29.79,-65.19,17.38,0.0,0.0,0.0,0.0
2050394.0,2050040.0,0.010569,0.067718,0.10119,284.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.65,12.64,55.98,-21.56,0.0,0.0,0.0,0.0
2050042.0,2050384.0,0.007757,0.042438,0.03311,268.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.84,16.72,104.65,-15.84,0.0,0.0,0.0,0.0
2050401.0,2050042.0,0.008807,0.054551,0.18122,267.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.94,2.81,100.78,-16.87,0.0,0.0,0.0,0.0
2050043.0,2050046.0,0.006358,0.167137,0.0,128.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.97,1.68,-10.96,-1.48,0.0,0.0,0.0,0.0
2050043.0,2050047.0,0.000278,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.97,-1.68,10.97,1.68,0.0,0.0,0.0,0.0
2050043.0,2050048.0,0.000236,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050044.0,2050046.0,-0.00281,-0.073871,0.0,236.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.96,-1.57,10.96,1.48,0.0,0.0,0.0,0.0
2074163.0,2050044.0,0.024697,0.115012,0.04519,210.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.86,1.84,-20.76,-6.11,0.0,0.0,0.0,0.0
2050045.0,2050046.0,0.020207,0.53118,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050047.0,2050378.0,0.005418,0.031151,0.02241,236.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.3,14.95,37.39,-16.8,0.0,0.0,0.0,0.0
2050050.0,2050049.0,0.003515,0.020991,0.01596,229.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.54,8.43,-29.5,-9.89,0.0,0.0,0.0,0.0
2050067.0,2050049.0,0.002896,0.018507,0.02255,263.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.12,10.0,-28.1,-12.17,0.0,0.0,0.0,0.0
2050050.0,2050051.0,0.00025,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.61,4.43,-57.6,-4.39,0.0,0.0,0.0,0.0
2050070.0,2050053.0,0.013919,0.076328,0.11222,285.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.97,-22.83,-44.66,12.7,0.0,0.0,0.0,0.0
2050439.0,2050054.0,0.00501,0.032193,0.01209,261.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.54,6.66,-34.48,-7.52,0.0,0.0,0.0,0.0
2050055.0,2050091.0,0.000585,0.003696,0.00452,223.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.7,-3.31,-2.7,2.84,0.0,0.0,0.0,0.0
2050055.0,2050439.0,0.002555,0.01417,0.00832,264.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.18,-4.91,37.21,4.24,0.0,0.0,0.0,0.0
2050056.0,2050073.0,0.009917,0.052504,0.03964,239.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.32,-10.33,9.33,6.31,0.0,0.0,0.0,0.0
2050078.0,2050056.0,0.00454,0.025994,0.01821,221.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.44,-7.01,-4.43,5.15,0.0,0.0,0.0,0.0
2050063.0,2050057.0,0.006454,0.03634,0.02378,232.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.33,-9.81,8.34,7.29,0.0,0.0,0.0,0.0
2050057.0,2050394.0,0.008797,0.049869,0.05389,217.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.41,-9.42,15.43,3.67,0.0,0.0,0.0,0.0
2050062.0,2050058.0,0.001963,0.011585,0.00979,235.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.18,-1.91,2.18,0.89,0.0,0.0,0.0,0.0
2050060.0,2050059.0,0.000197,0.014054,0.0,556.78,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,139.27,-125.35,-139.21,130.28,0.0,0.0,0.0,0.0
2050059.0,2050068.0,0.000212,0.003599,0.46445,2296.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-423.99,-46.27,424.36,4.25,0.0,0.0,0.0,0.0
2050203.0,2050059.0,0.000503,0.008554,0.97766,2350.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-561.65,8.69,563.19,-84.01,0.0,0.0,0.0,0.0
2050061.0,2050060.0,0.000223,0.013172,0.0,574.93,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-158.5,-57.45,158.56,61.11,0.0,0.0,0.0,0.0
2050061.0,2050060.0,0.000223,0.013172,0.0,574.93,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-158.5,-57.45,158.56,61.11,0.0,0.0,0.0,0.0
2050060.0,2070122.0,0.003585,0.038927,1.09964,1288.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-456.4,3.14,463.7,-39.14,0.0,0.0,0.0,0.0
2050081.0,2050061.0,0.001528,0.008175,0.01574,308.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-101.07,-17.34,101.22,16.51,0.0,0.0,0.0,0.0
2050061.0,2050084.0,0.002157,0.012766,0.00678,269.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.0,22.99,17.01,-23.6,0.0,0.0,0.0,0.0
2050123.0,2050061.0,0.002171,0.013313,0.00769,291.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.16,-12.02,68.26,11.83,0.0,0.0,0.0,0.0
2050061.0,2050161.0,0.002028,0.011784,0.02583,292.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.24,42.89,-91.05,-44.43,0.0,0.0,0.0,0.0
2050081.0,2050062.0,0.002075,0.011567,0.01064,280.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.38,13.98,-52.32,-14.76,0.0,0.0,0.0,0.0
2050107.0,2050062.0,0.002465,0.013978,0.00884,240.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.78,6.35,-18.77,-7.22,0.0,0.0,0.0,0.0
2050063.0,2050064.0,0.000208,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.3,2.2,-11.3,-2.19,0.0,0.0,0.0,0.0
2050063.0,2050248.0,0.007967,0.041522,0.06889,242.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.96,7.62,2.98,-14.97,0.0,0.0,0.0,0.0
2050066.0,2050065.0,0.000149,0.009362,0.0,827.17,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-258.1,-84.96,258.2,91.7,0.0,0.0,0.0,0.0
2050377.0,2050065.0,0.000103,0.001749,0.1716,2522.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,258.28,75.02,-258.2,-91.7,0.0,0.0,0.0,0.0
2050067.0,2050066.0,0.000983,0.005841,0.00521,283.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.37,-13.08,58.41,12.74,0.0,0.0,0.0,0.0
2050066.0,2050088.0,0.000328,0.001856,0.00172,312.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.95,44.47,-105.91,-44.42,0.0,0.0,0.0,0.0
2050091.0,2050066.0,0.001909,0.013316,0.0052,260.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.27,-15.82,50.32,15.64,0.0,0.0,0.0,0.0
2050088.0,2050067.0,0.001574,0.009451,0.00543,236.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.32,-1.17,-15.31,0.63,0.0,0.0,0.0,0.0
2050069.0,2050068.0,0.00026,0.017722,0.0,757.9,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-155.76,-68.88,155.83,73.94,0.0,0.0,0.0,0.0
2050076.0,2050068.0,0.000141,0.002339,0.21314,2347.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.23,-41.92,-60.22,19.84,0.0,0.0,0.0,0.0
2050163.0,2050068.0,0.000175,0.003516,0.36427,2491.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,520.44,69.3,-519.97,-98.03,0.0,0.0,0.0,0.0
2050074.0,2050069.0,0.003068,0.020422,0.01418,257.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.34,-13.52,30.37,12.27,0.0,0.0,0.0,0.0
2050069.0,2050136.0,0.002738,0.019239,0.00961,281.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.58,17.76,-60.47,-18.02,0.0,0.0,0.0,0.0
2050069.0,2050148.0,0.001605,0.008604,0.01774,239.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.1,18.84,-1.09,-20.65,0.0,0.0,0.0,0.0
2050070.0,2050279.0,0.017488,0.084458,0.0494,288.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.03,13.24,49.48,-16.25,0.0,0.0,0.0,0.0
2050071.0,2050072.0,0.000236,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.93,1.21,-7.93,-1.21,0.0,0.0,0.0,0.0
2050071.0,2050073.0,0.000284,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.93,-1.21,7.93,1.21,0.0,0.0,0.0,0.0
2050197.0,2050073.0,0.005113,0.036524,0.02998,252.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.68,-5.97,-18.66,2.99,0.0,0.0,0.0,0.0
2050073.0,2050378.0,0.002719,0.020161,0.01188,199.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.4,-10.51,-1.4,9.29,0.0,0.0,0.0,0.0
2050074.0,2050075.0,0.000288,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,81.26,36.49,-81.24,-36.41,0.0,0.0,0.0,0.0
2050074.0,2050181.0,0.003366,0.021884,0.06336,260.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.93,-22.97,51.03,17.01,0.0,0.0,0.0,0.0
2050077.0,2050076.0,0.00016,0.009785,0.0,912.95,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-326.29,-76.98,326.47,87.73,0.0,0.0,0.0,0.0
2050076.0,2050438.0,0.000447,0.007915,1.07103,2359.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-386.69,-45.82,387.34,-54.33,0.0,0.0,0.0,0.0
2050108.0,2050077.0,0.000755,0.004818,0.00558,301.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.72,-14.17,92.78,14.0,0.0,0.0,0.0,0.0
2050077.0,2050111.0,0.00091,0.005252,0.00373,303.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.35,13.25,-96.26,-13.16,0.0,0.0,0.0,0.0
2050135.0,2050077.0,0.001651,0.010951,0.01141,279.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.87,-8.52,55.92,7.68,0.0,0.0,0.0,0.0
2050078.0,2050205.0,0.003974,0.02819,0.0441,273.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.36,-21.05,68.56,17.87,0.0,0.0,0.0,0.0
2050079.0,2050080.0,0.000283,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.68,3.33,-48.68,-3.3,0.0,0.0,0.0,0.0
2050079.0,2050081.0,0.000281,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.68,-3.33,48.69,3.35,0.0,0.0,0.0,0.0
2050082.0,2050083.0,0.000281,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.68,2.68,-48.68,-2.65,0.0,0.0,0.0,0.0
2050082.0,2050084.0,0.000285,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.68,-2.68,48.69,2.7,0.0,0.0,0.0,0.0
2050084.0,2050120.0,0.001604,0.008832,0.01204,205.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.7,20.9,65.78,-21.75,0.0,0.0,0.0,0.0
2050085.0,2050086.0,0.000201,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.38,-14.3,36.38,14.32,0.0,0.0,0.0,0.0
2050085.0,2050087.0,0.000269,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.38,14.3,-36.38,-14.29,0.0,0.0,0.0,0.0
2050100.0,2050086.0,0.001275,0.008006,0.00554,253.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.58,8.8,29.59,-9.29,0.0,0.0,0.0,0.0
2050439.0,2050086.0,0.002606,0.016196,0.02523,288.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.09,3.11,-65.98,-5.03,0.0,0.0,0.0,0.0
2050088.0,2050092.0,0.002503,0.01396,0.01062,279.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.22,39.2,-54.11,-39.68,0.0,0.0,0.0,0.0
2050089.0,2050090.0,0.00027,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.96,12.95,-52.95,-12.91,0.0,0.0,0.0,0.0
2050089.0,2050091.0,0.000227,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.96,-12.95,52.97,12.98,0.0,0.0,0.0,0.0
2050092.0,2050130.0,0.001888,0.011188,0.00798,259.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.31,-4.98,63.38,4.6,0.0,0.0,0.0,0.0
2050092.0,2050137.0,0.000941,0.006045,0.01558,271.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.46,8.23,-64.42,-9.57,0.0,0.0,0.0,0.0
2050093.0,2050094.0,0.000298,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.76,0.43,-8.76,-0.43,0.0,0.0,0.0,0.0
2050093.0,2050122.0,0.00171,0.014065,0.00671,229.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.84,-1.11,-15.83,0.45,0.0,0.0,0.0,0.0
2050201.0,2050093.0,0.005735,0.030236,0.03834,238.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.63,-4.47,-24.59,0.67,0.0,0.0,0.0,0.0
2050097.0,2050095.0,0.000518,0.003894,0.0026,252.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.58,-6.85,26.59,6.61,0.0,0.0,0.0,0.0
2050111.0,2050095.0,0.000804,0.005515,0.02722,295.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.94,14.36,-72.9,-16.87,0.0,0.0,0.0,0.0
2050096.0,2050097.0,0.000254,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.31,-8.66,46.31,8.68,0.0,0.0,0.0,0.0
2050097.0,2050125.0,0.000706,0.003981,0.00541,267.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.73,-1.84,19.73,1.3,0.0,0.0,0.0,0.0
2050099.0,2050098.0,0.000194,0.013806,0.0,846.22,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-298.57,-112.13,298.77,125.96,0.0,0.0,0.0,0.0
2050116.0,2050098.0,0.000114,0.002068,0.20372,2540.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,298.88,106.55,-298.77,-125.96,0.0,0.0,0.0,0.0
2050099.0,2050100.0,0.002037,0.01197,0.00478,269.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.31,32.47,-59.23,-32.44,0.0,0.0,0.0,0.0
2050099.0,2050189.0,0.000397,0.002756,0.00191,329.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,145.43,58.32,-145.33,-57.87,0.0,0.0,0.0,0.0
2050100.0,2050101.0,0.000273,0.001113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.81,23.64,-88.78,-23.55,0.0,0.0,0.0,0.0
2050102.0,2050134.0,0.002417,0.013799,0.017,243.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.68,-3.69,-33.65,2.08,0.0,0.0,0.0,0.0
2050102.0,2050444.0,0.001167,0.007105,0.00331,298.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.32,-17.49,97.43,17.82,0.0,0.0,0.0,0.0
2050103.0,2050129.0,0.001304,0.006914,0.02813,280.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.5,-19.16,68.56,16.63,0.0,0.0,0.0,0.0
2050103.0,2050137.0,0.000462,0.003187,0.00252,204.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.85,7.79,-4.85,-8.05,0.0,0.0,0.0,0.0
2050104.0,2050226.0,0.007514,0.044282,0.04212,263.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.24,-9.59,55.47,6.6,0.0,0.0,0.0,0.0
2050233.0,2050104.0,0.004756,0.026631,0.02569,227.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.06,8.35,-3.05,-10.96,0.0,0.0,0.0,0.0
2050105.0,2050106.0,0.000223,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.61,0.98,-8.61,-0.97,0.0,0.0,0.0,0.0
2050105.0,2050107.0,0.000208,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.61,-0.98,8.61,0.98,0.0,0.0,0.0,0.0
2050123.0,2050107.0,0.001905,0.00958,0.00585,250.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.4,6.79,-27.39,-7.33,0.0,0.0,0.0,0.0
2050108.0,2050109.0,0.000282,0.00103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.02,8.11,-58.01,-8.08,0.0,0.0,0.0,0.0
2050108.0,2050111.0,0.000253,0.001702,0.00143,255.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.7,6.05,-34.7,-6.18,0.0,0.0,0.0,0.0
2050110.0,2050111.0,0.000246,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.01,-4.95,58.02,4.98,0.0,0.0,0.0,0.0
2050112.0,2050113.0,0.000273,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.67,20.68,-64.66,-20.62,0.0,0.0,0.0,0.0
2050371.0,2050112.0,0.001261,0.009328,0.00553,260.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.72,10.38,-38.7,-10.8,0.0,0.0,0.0,0.0
2050439.0,2050112.0,0.002399,0.013639,0.00773,239.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.99,9.18,-25.97,-9.88,0.0,0.0,0.0,0.0
2050114.0,2050115.0,0.000285,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.75,7.15,-65.74,-7.1,0.0,0.0,0.0,0.0
2050130.0,2050114.0,0.001628,0.010268,0.01174,298.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-109.66,-8.46,109.86,8.46,0.0,0.0,0.0,0.0
2050114.0,2050236.0,0.005782,0.033825,0.32611,286.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.9,-8.89,96.42,-21.8,0.0,0.0,0.0,0.0
2050114.0,2050260.0,0.002902,0.01788,0.13107,295.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.7,-6.72,79.88,-5.72,0.0,0.0,0.0,0.0
2050116.0,2050119.0,0.000297,0.021256,0.0,871.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,261.94,83.92,-261.73,-68.68,0.0,0.0,0.0,0.0
2050116.0,2050176.0,0.000218,0.003819,0.34196,2600.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-406.04,110.4,406.41,-139.78,0.0,0.0,0.0,0.0
2050116.0,2050263.0,0.000166,0.002949,0.3562,2540.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-342.1,149.78,342.32,-183.14,0.0,0.0,0.0,0.0
2050116.0,2050356.0,0.000263,0.004477,0.62196,2624.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-411.45,109.64,411.92,-166.89,0.0,0.0,0.0,0.0
2050377.0,2050116.0,9.9e-05,0.001868,0.29637,2710.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-598.38,-223.28,598.76,199.31,0.0,0.0,0.0,0.0
2050117.0,2050119.0,-6.2e-05,-0.004451,0.0,821.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-261.77,-71.87,261.73,68.68,0.0,0.0,0.0,0.0
2050117.0,2050129.0,0.000279,0.001735,0.00154,380.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,198.74,58.26,-198.62,-57.69,0.0,0.0,0.0,0.0
2050117.0,2050169.0,0.000966,0.00563,0.004,238.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.8,5.53,39.82,-5.85,0.0,0.0,0.0,0.0
2050117.0,2050437.0,0.001666,0.009603,0.02361,250.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.1,-10.37,-37.08,8.08,0.0,0.0,0.0,0.0
2050118.0,2050119.0,0.001251,0.089432,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050120.0,2050195.0,0.008207,0.042779,0.03696,246.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.24,16.93,101.06,-16.52,0.0,0.0,0.0,0.0
2050121.0,2050122.0,0.00025,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.46,-2.55,34.46,2.57,0.0,0.0,0.0,0.0
2050122.0,2050208.0,0.003317,0.019925,0.02328,237.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.63,-3.01,18.64,0.66,0.0,0.0,0.0,0.0
2050123.0,2050124.0,0.000287,0.001178,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.76,5.23,-40.75,-5.21,0.0,0.0,0.0,0.0
2050136.0,2050125.0,0.00083,0.005099,0.00246,238.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.09,9.46,-17.09,-9.7,0.0,0.0,0.0,0.0
2050125.0,2050161.0,0.005057,0.032348,0.02618,246.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.4,-4.19,43.49,2.08,0.0,0.0,0.0,0.0
2050126.0,2050139.0,0.000972,0.005964,0.00437,254.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.71,28.72,-39.69,-29.03,0.0,0.0,0.0,0.0
2050189.0,2050126.0,0.000663,0.004222,0.00669,303.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.93,45.39,-101.85,-45.57,0.0,0.0,0.0,0.0
2050127.0,2050128.0,0.000296,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.43,3.4,-48.42,-3.38,0.0,0.0,0.0,0.0
2050137.0,2050127.0,0.001056,0.005324,0.0084,228.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.26,-12.15,-0.26,11.3,0.0,0.0,0.0,0.0
2050127.0,2050153.0,0.001459,0.009404,0.00948,291.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.84,-26.16,53.89,25.52,0.0,0.0,0.0,0.0
2050127.0,2050170.0,0.000498,0.002954,0.00277,230.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.68,11.46,-5.67,-11.74,0.0,0.0,0.0,0.0
2050129.0,2050151.0,0.000607,0.004558,0.00202,291.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.78,26.07,-83.73,-25.93,0.0,0.0,0.0,0.0
2050131.0,2050132.0,0.000291,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.29,6.72,-43.29,-6.7,0.0,0.0,0.0,0.0
2050131.0,2050133.0,0.000209,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.29,-6.72,43.3,6.74,0.0,0.0,0.0,0.0
2050133.0,2050134.0,0.001145,0.006799,0.00961,268.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.54,2.96,-68.49,-3.65,0.0,0.0,0.0,0.0
2050172.0,2050133.0,0.000579,0.003755,0.00709,288.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.96,7.59,-72.93,-8.13,0.0,0.0,0.0,0.0
2050133.0,2050180.0,0.002935,0.017035,0.02258,262.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.53,1.38,-24.52,-3.63,0.0,0.0,0.0,0.0
2050369.0,2050133.0,0.000595,0.003149,0.00368,279.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.47,2.68,-63.44,-2.94,0.0,0.0,0.0,0.0
2050134.0,2050148.0,0.00254,0.013998,0.13896,252.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.86,-10.1,-58.78,-3.86,0.0,0.0,0.0,0.0
2050135.0,2050162.0,0.00242,0.016076,0.02336,236.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.49,-5.97,-12.48,3.59,0.0,0.0,0.0,0.0
2050137.0,2050138.0,0.000241,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.01,29.77,-69.0,-29.71,0.0,0.0,0.0,0.0
2050139.0,2050187.0,0.001094,0.007193,0.02863,262.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.39,-7.59,39.4,4.76,0.0,0.0,0.0,0.0
2050200.0,2050139.0,0.001049,0.005293,0.0056,228.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.08,-6.72,10.08,6.15,0.0,0.0,0.0,0.0
2050195.0,2050140.0,0.005925,0.037286,0.02361,239.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.06,16.24,78.42,-16.42,0.0,0.0,0.0,0.0
2050140.0,2050205.0,0.004244,0.018521,0.06876,270.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.07,23.1,115.64,-27.79,0.0,0.0,0.0,0.0
2050140.0,2050208.0,0.00552,0.030013,0.01938,241.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.83,1.62,-24.8,-3.46,0.0,0.0,0.0,0.0
2050140.0,2050265.0,0.004171,0.025407,0.03566,223.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.3,-10.33,1.3,6.62,0.0,0.0,0.0,0.0
2050141.0,2050142.0,0.000273,0.001034,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.63,8.0,-49.62,-7.98,0.0,0.0,0.0,0.0
2050141.0,2050143.0,0.000204,0.001095,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.63,-8.0,49.63,8.03,0.0,0.0,0.0,0.0
2050166.0,2050143.0,0.000695,0.004252,0.00759,237.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.88,-5.05,23.89,4.3,0.0,0.0,0.0,0.0
2050143.0,2050178.0,0.003213,0.017437,0.01873,284.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.52,-12.33,73.69,11.33,0.0,0.0,0.0,0.0
2050144.0,2050145.0,0.000254,0.001175,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.62,-13.1,49.63,13.13,0.0,0.0,0.0,0.0
2050144.0,2050146.0,0.000221,0.001166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.62,13.1,-49.62,-13.07,0.0,0.0,0.0,0.0
2050156.0,2050145.0,0.001494,0.008729,0.03321,253.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.36,7.81,59.42,-10.96,0.0,0.0,0.0,0.0
2050145.0,2050169.0,0.005115,0.0284,0.02527,279.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.26,7.24,-79.94,-8.08,0.0,0.0,0.0,0.0
2050145.0,2050401.0,0.005365,0.038182,0.31164,334.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-189.3,-9.41,191.15,-10.16,0.0,0.0,0.0,0.0
2050164.0,2050147.0,0.001749,0.011265,0.00868,227.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.48,19.77,-5.47,-20.64,0.0,0.0,0.0,0.0
2050147.0,2050444.0,0.003364,0.019068,0.01452,239.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.52,12.77,31.56,-14.08,0.0,0.0,0.0,0.0
2050149.0,2050150.0,0.000279,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.2,2.04,-7.2,-2.04,0.0,0.0,0.0,0.0
2050149.0,2050270.0,0.003799,0.021924,0.02872,258.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.56,-5.09,-24.54,2.14,0.0,0.0,0.0,0.0
2050149.0,2050276.0,0.010675,0.051356,0.15087,265.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.76,3.05,31.87,-18.67,0.0,0.0,0.0,0.0
2050151.0,2050152.0,0.000221,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.28,19.29,-49.27,-19.26,0.0,0.0,0.0,0.0
2050151.0,2050170.0,0.00063,0.003639,0.00222,240.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.46,6.64,-34.45,-6.83,0.0,0.0,0.0,0.0
2050153.0,2050154.0,0.000226,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.28,7.99,-49.27,-7.96,0.0,0.0,0.0,0.0
2050153.0,2050371.0,0.001006,0.006834,0.00403,315.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.17,-33.5,103.28,33.87,0.0,0.0,0.0,0.0
2050155.0,2050181.0,0.001012,0.006326,0.0141,248.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.3,2.18,-38.28,-3.56,0.0,0.0,0.0,0.0
2050155.0,2050258.0,0.003447,0.018596,0.04927,275.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.09,5.47,-61.96,-9.91,0.0,0.0,0.0,0.0
2050155.0,2050300.0,0.007455,0.044962,0.14239,285.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.11,-1.51,85.62,-10.33,0.0,0.0,0.0,0.0
2050411.0,2050155.0,0.001377,0.00739,0.00646,276.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.43,14.37,-57.39,-14.8,0.0,0.0,0.0,0.0
2050156.0,2050159.0,-0.000173,-0.006475,0.0,181.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050156.0,2050160.0,0.000203,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.88,11.88,-43.87,-11.86,0.0,0.0,0.0,0.0
2050177.0,2050156.0,0.000888,0.005135,0.00379,275.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.69,18.69,-38.68,-18.99,0.0,0.0,0.0,0.0
2050156.0,2050179.0,0.003023,0.016887,0.01632,266.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.16,-0.7,-54.08,-0.52,0.0,0.0,0.0,0.0
2050157.0,2050159.0,0.003515,0.131314,0.0,90.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050158.0,2050159.0,0.003515,0.131314,0.0,90.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050258.0,2050162.0,0.00344,0.020502,0.04282,243.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.12,8.54,-35.07,-12.71,0.0,0.0,0.0,0.0
2050164.0,2050163.0,0.00022,0.015957,0.0,774.07,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-200.98,-62.99,201.08,69.89,0.0,0.0,0.0,0.0
2050239.0,2050163.0,0.000281,0.005215,0.4992,2501.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,503.49,-46.82,-502.81,7.08,0.0,0.0,0.0,0.0
