fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2050445.0,2050163.0,0.000202,0.002788,0.33491,2402.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,218.79,-41.76,-218.7,7.92,0.0,0.0,0.0,0.0
2050164.0,2050171.0,0.000153,0.001055,0.00078,329.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,148.04,33.42,-148.0,-33.27,0.0,0.0,0.0,0.0
2050185.0,2050165.0,0.00164,0.009736,0.00453,213.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.31,-2.12,-8.31,1.67,0.0,0.0,0.0,0.0
2050165.0,2050245.0,0.001322,0.006848,0.01886,246.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.31,-9.57,29.32,7.69,0.0,0.0,0.0,0.0
2050215.0,2050166.0,0.001187,0.007559,0.00472,233.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.74,4.96,-13.73,-5.43,0.0,0.0,0.0,0.0
2050167.0,2050371.0,0.00322,0.019889,0.01347,254.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.08,19.26,72.26,-19.59,0.0,0.0,0.0,0.0
2050444.0,2050167.0,0.001673,0.010415,0.00692,240.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.92,38.73,7.95,-39.29,0.0,0.0,0.0,0.0
2050168.0,2050187.0,0.002013,0.010038,0.01682,278.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.88,-4.45,-65.8,3.15,0.0,0.0,0.0,0.0
2050210.0,2050168.0,0.000427,0.002567,0.00283,316.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,130.59,4.41,-130.52,-4.28,0.0,0.0,0.0,0.0
2050171.0,2050411.0,0.000216,0.001207,0.00233,307.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.31,19.76,-108.28,-19.86,0.0,0.0,0.0,0.0
2050444.0,2050172.0,0.000602,0.004152,0.00243,303.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,100.95,11.42,-100.89,-11.26,0.0,0.0,0.0,0.0
2050218.0,2050173.0,0.002855,0.017518,0.01315,239.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.77,2.21,-42.72,-3.27,0.0,0.0,0.0,0.0
2050378.0,2050173.0,0.003951,0.023662,0.01408,213.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.07,5.57,9.08,-7.01,0.0,0.0,0.0,0.0
2050174.0,2050175.0,0.000254,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.74,-12.29,63.75,12.33,0.0,0.0,0.0,0.0
2050179.0,2050175.0,0.000837,0.004885,0.00207,262.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.91,-14.1,-54.88,14.03,0.0,0.0,0.0,0.0
2050175.0,2050264.0,0.00085,0.005975,0.01267,238.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.87,-26.37,8.88,25.1,0.0,0.0,0.0,0.0
2050177.0,2050176.0,0.000195,0.012897,0.0,875.91,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-295.78,-57.21,295.95,68.57,0.0,0.0,0.0,0.0
2050176.0,2050356.0,9.8e-05,0.001654,0.22013,2402.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-177.25,73.25,177.29,-95.67,0.0,0.0,0.0,0.0
2050176.0,2050428.0,0.000338,0.005877,0.56701,2752.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-525.11,-2.04,526.0,-41.85,0.0,0.0,0.0,0.0
2050177.0,2050178.0,0.001414,0.009712,0.02093,308.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,117.58,13.87,-117.38,-14.74,0.0,0.0,0.0,0.0
2050177.0,2050257.0,0.003495,0.01998,0.02452,283.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.77,0.38,-75.58,-1.83,0.0,0.0,0.0,0.0
2050178.0,2050179.0,0.000461,0.003129,0.00717,213.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.0,-2.98,8.0,2.24,0.0,0.0,0.0,0.0
2050179.0,2050235.0,0.00269,0.015513,0.0268,274.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.52,-1.17,60.62,-1.07,0.0,0.0,0.0,0.0
2050230.0,2050180.0,0.001788,0.010683,0.01118,232.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.77,3.05,-33.75,-4.09,0.0,0.0,0.0,0.0
2050181.0,2050411.0,0.001443,0.009367,0.00753,282.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.01,-15.23,71.08,14.91,0.0,0.0,0.0,0.0
2050182.0,2050183.0,0.000257,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.02,4.57,-15.02,-4.57,0.0,0.0,0.0,0.0
2050198.0,2050182.0,0.005486,0.032163,0.02184,246.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.38,-1.1,35.45,-0.82,0.0,0.0,0.0,0.0
2050182.0,2050277.0,0.005206,0.030347,0.0458,264.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.47,-3.75,50.59,-0.36,0.0,0.0,0.0,0.0
2050187.0,2050184.0,0.001044,0.005821,0.00752,257.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.18,-21.99,31.19,21.29,0.0,0.0,0.0,0.0
2050184.0,2050244.0,0.003337,0.018385,0.01986,266.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.14,-26.48,34.2,24.74,0.0,0.0,0.0,0.0
2050184.0,2050293.0,0.004282,0.02683,0.07967,252.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.35,2.3,42.43,-10.05,0.0,0.0,0.0,0.0
2050219.0,2050185.0,0.000774,0.005652,0.0025,207.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.26,-0.86,6.26,0.6,0.0,0.0,0.0,0.0
2050437.0,2050185.0,0.000895,0.005495,0.00569,266.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.08,-0.95,-51.05,0.5,0.0,0.0,0.0,0.0
2050228.0,2050186.0,0.000472,0.003125,0.00461,274.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.71,19.93,-66.69,-20.26,0.0,0.0,0.0,0.0
2050245.0,2050186.0,0.000908,0.005354,0.00956,234.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.19,-9.98,30.2,9.05,0.0,0.0,0.0,0.0
2050187.0,2050188.0,0.000223,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.57,14.09,-57.56,-14.05,0.0,0.0,0.0,0.0
2050190.0,2050191.0,0.000213,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.4,17.16,-43.4,-17.14,0.0,0.0,0.0,0.0
2050190.0,2050192.0,0.000247,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.4,-17.16,43.41,17.19,0.0,0.0,0.0,0.0
2050192.0,2050200.0,0.002663,0.014496,0.0353,258.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.8,-3.31,-44.74,-0.03,0.0,0.0,0.0,0.0
2050192.0,2050245.0,0.000289,0.002,0.00151,298.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.2,-13.88,88.23,13.88,0.0,0.0,0.0,0.0
2050193.0,2050194.0,0.00023,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.69,1.86,-10.69,-1.86,0.0,0.0,0.0,0.0
2050193.0,2050195.0,0.000279,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.69,-1.86,10.69,1.86,0.0,0.0,0.0,0.0
2050275.0,2050195.0,0.003793,0.022567,0.02313,234.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.73,-0.59,-33.69,-1.59,0.0,0.0,0.0,0.0
2050196.0,2050197.0,0.000239,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.82,-0.51,5.82,0.51,0.0,0.0,0.0,0.0
2050197.0,2074320.0,0.020826,0.126629,0.06226,257.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.5,5.46,24.63,-11.06,0.0,0.0,0.0,0.0
2050198.0,2050199.0,0.000271,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.81,3.24,-6.81,-3.24,0.0,0.0,0.0,0.0
2050198.0,2050226.0,0.005042,0.027295,0.0363,299.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.15,5.04,-107.59,-5.78,0.0,0.0,0.0,0.0
2050401.0,2050198.0,0.004258,0.020668,0.01606,281.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.84,6.74,-79.58,-7.18,0.0,0.0,0.0,0.0
2050201.0,2050202.0,0.000248,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.3,18.12,-57.3,-18.08,0.0,0.0,0.0,0.0
2050220.0,2050201.0,0.002199,0.012388,0.01615,273.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.38,27.11,-21.35,-28.65,0.0,0.0,0.0,0.0
2050227.0,2050201.0,0.002794,0.014499,0.01876,240.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.69,-16.39,-60.58,15.0,0.0,0.0,0.0,0.0
2050203.0,2050207.0,0.000365,0.024164,0.0,1356.5,0.0,0.0,1.0,-20.0,1.0,-30.0,30.0,561.65,-8.69,-560.54,82.01,0.0,0.0,0.0,0.0
2050205.0,2050204.0,0.000419,0.023376,0.0,496.37,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-400.39,2.05,401.04,33.9,0.0,0.0,0.0,0.0
2050204.0,2050207.0,-5e-05,-0.00329,0.0,1471.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-560.69,72.02,560.54,-82.01,0.0,0.0,0.0,0.0
2070122.0,2050204.0,0.003394,0.042389,0.71506,1177.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.21,-33.57,-4.21,-41.86,0.0,0.0,0.0,0.0
2074317.0,2050204.0,0.002474,0.029929,0.59582,1057.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-150.23,-55.4,150.78,0.11,0.0,0.0,0.0,0.0
2050204.0,2074325.0,0.003465,0.040008,2.72644,1164.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.08,-64.18,-12.87,-211.86,0.0,0.0,0.0,0.0
2050218.0,2050205.0,0.002233,0.01413,0.00731,236.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.66,14.02,45.71,-14.48,0.0,0.0,0.0,0.0
2050227.0,2050205.0,0.001773,0.012726,0.0068,292.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-112.97,-8.05,113.19,8.92,0.0,0.0,0.0,0.0
2050206.0,2050207.0,0.001617,0.107248,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050209.0,2050212.0,-1.8e-05,-0.001409,0.0,1050.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,305.75,43.0,-305.77,-44.29,0.0,0.0,0.0,0.0
2050209.0,2050213.0,0.000202,0.001037,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.2,6.89,-63.19,-6.85,0.0,0.0,0.0,0.0
2050209.0,2050214.0,0.000201,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-368.95,-67.61,369.22,69.11,0.0,0.0,0.0,0.0
2050210.0,2050212.0,0.000184,0.014479,0.0,900.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-305.6,-31.05,305.77,44.29,0.0,0.0,0.0,0.0
2050219.0,2050210.0,0.002058,0.01346,0.01008,269.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.11,-11.87,49.16,11.17,0.0,0.0,0.0,0.0
2050210.0,2050245.0,0.000647,0.004039,0.00934,320.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,125.85,15.48,-125.75,-15.81,0.0,0.0,0.0,0.0
2050211.0,2050212.0,0.001063,0.083846,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050239.0,2050214.0,0.000207,0.002838,0.21393,2003.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-159.49,54.58,159.55,-76.18,0.0,0.0,0.0,0.0
2050263.0,2050214.0,0.000104,0.002021,0.25031,2635.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,529.06,-27.85,-528.78,7.08,0.0,0.0,0.0,0.0
2050215.0,2050264.0,0.002319,0.014802,0.03655,292.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.87,-31.7,74.02,28.83,0.0,0.0,0.0,0.0
2050216.0,2050225.0,0.005728,0.032444,0.02178,241.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.52,4.24,17.54,-6.46,0.0,0.0,0.0,0.0
2050216.0,2050248.0,0.006322,0.040412,0.15917,305.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.89,-19.42,-71.58,4.39,0.0,0.0,0.0,0.0
2050216.0,2050303.0,0.010157,0.058561,0.08658,295.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.88,14.02,60.26,-21.09,0.0,0.0,0.0,0.0
2050220.0,2050217.0,0.001821,0.011074,0.01921,287.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.15,-29.7,40.19,27.95,0.0,0.0,0.0,0.0
2050265.0,2050217.0,0.004314,0.024247,0.01473,249.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.86,-10.5,21.88,9.09,0.0,0.0,0.0,0.0
2050217.0,2050275.0,0.009562,0.066333,0.05935,239.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.38,-4.5,-41.23,-0.66,0.0,0.0,0.0,0.0
2050217.0,2070123.0,0.010817,0.061985,0.36888,320.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.03,-35.38,109.26,2.67,0.0,0.0,0.0,0.0
2050221.0,2050218.0,0.003579,0.024919,0.02586,278.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.72,21.67,-12.7,-24.23,0.0,0.0,0.0,0.0
2050221.0,2050224.0,0.008937,0.218535,0.0,243.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,19.52,-2.53,-19.49,3.33,0.0,0.0,0.0,0.0
2050297.0,2050221.0,0.005668,0.030655,0.08221,257.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.31,10.77,-32.24,-19.15,0.0,0.0,0.0,0.0
2050222.0,2050224.0,-0.003088,-0.075506,0.0,83.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-12.4,5.82,12.39,-5.96,0.0,0.0,0.0,0.0
2074187.0,2050222.0,0.010632,0.065619,0.02687,214.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.38,3.09,12.4,-5.82,0.0,0.0,0.0,0.0
2050223.0,2050224.0,0.035589,0.87024,0.0,159.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.08,-2.16,7.1,2.63,0.0,0.0,0.0,0.0
2050225.0,2050303.0,0.015837,0.106038,0.09076,253.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.03,3.03,28.16,-11.85,0.0,0.0,0.0,0.0
2050226.0,2050236.0,0.003143,0.019883,0.01041,233.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.75,-5.2,-21.74,4.21,0.0,0.0,0.0,0.0
2050228.0,2050264.0,0.001476,0.010981,0.03542,294.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.24,-24.32,92.36,21.61,0.0,0.0,0.0,0.0
2050229.0,2050230.0,0.000245,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.93,-5.34,53.93,5.37,0.0,0.0,0.0,0.0
2050229.0,2050231.0,0.00028,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.93,5.34,-53.92,-5.31,0.0,0.0,0.0,0.0
2050229.0,2050232.0,0.000219,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050247.0,2050230.0,0.004266,0.024253,0.01988,246.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.39,2.81,-39.33,-4.52,0.0,0.0,0.0,0.0
2050289.0,2050230.0,0.005981,0.027481,0.02156,254.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.51,2.27,-48.38,-3.9,0.0,0.0,0.0,0.0
2050233.0,2050234.0,0.002427,0.013765,0.0118,232.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.3,-20.99,2.31,19.83,0.0,0.0,0.0,0.0
2050233.0,2050250.0,0.003745,0.022298,0.02946,252.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.46,-0.07,40.52,-2.6,0.0,0.0,0.0,0.0
2050243.0,2050234.0,0.002227,0.010709,0.00883,219.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.37,8.67,-10.36,-9.56,0.0,0.0,0.0,0.0
2050357.0,2050234.0,0.001172,0.007025,0.00873,263.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.67,17.4,-31.65,-18.21,0.0,0.0,0.0,0.0
2050235.0,2050282.0,0.002616,0.013878,0.03132,293.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.86,-4.02,87.05,1.77,0.0,0.0,0.0,0.0
2050236.0,2050401.0,0.005244,0.036363,0.01772,310.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-138.4,-9.15,139.37,14.02,0.0,0.0,0.0,0.0
2050237.0,2050238.0,0.000215,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.22,14.79,-54.21,-14.75,0.0,0.0,0.0,0.0
2050254.0,2050237.0,0.001817,0.012901,0.02044,222.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.28,-3.46,-10.28,1.37,0.0,0.0,0.0,0.0
2050261.0,2050237.0,0.003294,0.014405,0.00764,261.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.01,15.67,-43.94,-16.15,0.0,0.0,0.0,0.0
2050240.0,2050239.0,0.000155,0.013638,0.0,815.63,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-267.9,-68.11,268.01,78.24,0.0,0.0,0.0,0.0
2050239.0,2050241.0,0.000282,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,54.22,6.48,-54.21,-6.45,0.0,0.0,0.0,0.0
2050239.0,2050435.0,0.000905,0.015379,1.74519,2935.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-666.23,-121.85,670.07,1.25,0.0,0.0,0.0,0.0
2050240.0,2050244.0,0.001567,0.009087,0.00865,298.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.69,43.27,-72.58,-43.56,0.0,0.0,0.0,0.0
2050240.0,2050247.0,0.001933,0.01364,0.00756,301.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.62,14.75,-101.42,-14.18,0.0,0.0,0.0,0.0
2050289.0,2050240.0,0.001789,0.010707,0.00942,295.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.44,-10.17,93.6,10.08,0.0,0.0,0.0,0.0
2050243.0,2050242.0,0.001723,0.010238,0.00703,246.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.5,12.85,33.53,-13.45,0.0,0.0,0.0,0.0
2050242.0,2050251.0,0.003944,0.022601,0.03207,292.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.19,3.79,81.44,-5.66,0.0,0.0,0.0,0.0
2050243.0,2050282.0,0.002748,0.0154,0.05584,242.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.53,-32.26,24.57,26.67,0.0,0.0,0.0,0.0
2050245.0,2050246.0,0.000288,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.39,4.22,-38.38,-4.21,0.0,0.0,0.0,0.0
2050268.0,2050248.0,0.009099,0.063445,0.02705,296.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.22,-15.23,60.55,14.71,0.0,0.0,0.0,0.0
2050248.0,2050270.0,0.004852,0.033834,0.08641,251.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.53,-6.27,17.55,-2.89,0.0,0.0,0.0,0.0
2050250.0,2050249.0,0.000469,0.002818,0.00371,246.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.33,-0.98,38.34,0.64,0.0,0.0,0.0,0.0
2050249.0,2050267.0,0.005395,0.03142,0.07211,286.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.27,-13.55,79.6,8.01,0.0,0.0,0.0,0.0
2050253.0,2050250.0,0.002156,0.013706,0.00786,265.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.16,2.52,-43.12,-3.08,0.0,0.0,0.0,0.0
2050251.0,2050252.0,0.00026,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.4,15.09,-49.39,-15.06,0.0,0.0,0.0,0.0
2050251.0,2050425.0,0.000803,0.004726,0.00352,319.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-130.84,-9.42,130.98,9.84,0.0,0.0,0.0,0.0
2050253.0,2050425.0,0.002728,0.015501,0.01106,301.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-92.55,-12.0,92.78,12.16,0.0,0.0,0.0,0.0
2050254.0,2050257.0,0.001553,0.010236,0.04291,274.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.06,-29.72,55.11,25.66,0.0,0.0,0.0,0.0
2050292.0,2050254.0,0.003388,0.022193,0.03932,227.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.33,-6.42,-10.32,2.4,0.0,0.0,0.0,0.0
2050255.0,2050256.0,0.000219,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.11,28.19,-55.1,-28.15,0.0,0.0,0.0,0.0
2050255.0,2050257.0,0.000224,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.11,-28.19,55.12,28.24,0.0,0.0,0.0,0.0
2050257.0,2050261.0,0.000538,0.003547,0.00324,235.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.69,-8.21,-20.69,7.89,0.0,0.0,0.0,0.0
2050264.0,2050257.0,0.000552,0.003353,0.00296,277.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.37,43.71,-55.34,-43.86,0.0,0.0,0.0,0.0
2050258.0,2050259.0,0.000201,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.84,1.37,-26.84,-1.37,0.0,0.0,0.0,0.0
2050357.0,2050260.0,0.000137,0.000941,0.00105,323.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,135.34,0.34,-135.32,-0.28,0.0,0.0,0.0,0.0
2050261.0,2050262.0,0.000241,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.26,9.76,-56.25,-9.72,0.0,0.0,0.0,0.0
2050264.0,2050261.0,0.000649,0.003276,0.00759,294.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.62,32.76,-79.58,-33.32,0.0,0.0,0.0,0.0
2050264.0,2050263.0,0.000203,0.012501,0.0,936.13,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-366.5,-158.88,366.82,178.78,0.0,0.0,0.0,0.0
2050284.0,2050263.0,0.000179,0.003274,0.35046,2548.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,385.18,-46.82,-384.93,14.83,0.0,0.0,0.0,0.0
2050356.0,2050263.0,0.00014,0.002511,0.34014,2542.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,331.85,-65.8,-331.69,32.94,0.0,0.0,0.0,0.0
2050263.0,2050428.0,0.000377,0.00695,0.72104,2743.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-521.58,-15.56,522.56,-41.86,0.0,0.0,0.0,0.0
2050265.0,2050266.0,0.000255,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.55,3.88,-20.55,-3.87,0.0,0.0,0.0,0.0
2050267.0,2050272.0,0.004149,0.024137,0.0483,289.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.85,-9.01,-87.54,5.76,0.0,0.0,0.0,0.0
2050267.0,2050295.0,0.008397,0.041382,0.03055,251.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.69,8.96,35.8,-11.6,0.0,0.0,0.0,0.0
2050296.0,2050267.0,0.004984,0.031256,0.02531,256.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.29,5.96,-56.13,-7.67,0.0,0.0,0.0,0.0
2050267.0,2050310.0,0.009978,0.051324,0.15476,298.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.29,-3.92,97.17,-7.83,0.0,0.0,0.0,0.0
2050268.0,2050269.0,0.000273,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.13,0.54,-6.13,-0.54,0.0,0.0,0.0,0.0
2050279.0,2050268.0,0.007926,0.040767,0.32752,292.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.87,-8.04,54.1,-24.84,0.0,0.0,0.0,0.0
2050270.0,2050271.0,0.000262,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.99,0.76,-6.99,-0.76,0.0,0.0,0.0,0.0
2050272.0,2050274.0,0.002077,0.011142,0.02146,290.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.93,-2.82,-85.78,1.37,0.0,0.0,0.0,0.0
2050272.0,2050317.0,0.022212,0.108743,0.18714,261.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.37,-12.42,40.72,-5.6,0.0,0.0,0.0,0.0
2050273.0,2050274.0,0.000267,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.98,-18.54,41.98,18.56,0.0,0.0,0.0,0.0
2050274.0,2050280.0,0.002867,0.016994,0.04189,208.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.04,-16.45,-12.03,12.15,0.0,0.0,0.0,0.0
2050285.0,2050274.0,0.001456,0.009795,0.00662,244.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.75,2.9,31.76,-3.49,0.0,0.0,0.0,0.0
2050276.0,2050287.0,0.005668,0.031911,0.01595,276.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.47,15.28,42.58,-16.37,0.0,0.0,0.0,0.0
2050277.0,2050278.0,0.000238,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.85,0.78,-10.85,-0.78,0.0,0.0,0.0,0.0
2050298.0,2050277.0,0.004538,0.024627,0.03082,275.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.6,-1.98,-61.44,-0.42,0.0,0.0,0.0,0.0
2050282.0,2050280.0,0.000748,0.005091,0.00366,277.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.88,21.51,-51.86,-21.74,0.0,0.0,0.0,0.0
2050282.0,2050281.0,0.000242,0.016794,0.0,765.91,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-191.64,-61.18,191.74,67.85,0.0,0.0,0.0,0.0
2050281.0,2050283.0,0.00028,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.9,29.91,-63.89,-29.86,0.0,0.0,0.0,0.0
2050281.0,2050284.0,0.000206,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-255.64,-97.75,255.79,98.55,0.0,0.0,0.0,0.0
2050294.0,2050282.0,0.003248,0.019594,0.00871,247.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.11,-11.97,28.14,11.24,0.0,0.0,0.0,0.0
2050356.0,2050284.0,0.000146,0.00226,0.34603,2262.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-188.77,-25.65,188.82,-9.74,0.0,0.0,0.0,0.0
2050284.0,2050446.0,0.000965,0.015143,1.96286,2988.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-829.79,-41.98,836.18,-64.29,0.0,0.0,0.0,0.0
2050285.0,2050286.0,0.000202,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.89,2.72,-20.89,-2.72,0.0,0.0,0.0,0.0
2050285.0,2050294.0,0.002702,0.01666,0.01242,212.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.86,-5.62,-10.85,4.35,0.0,0.0,0.0,0.0
2050287.0,2050288.0,0.00026,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.02,2.89,-21.02,-2.88,0.0,0.0,0.0,0.0
2050287.0,2050301.0,0.004343,0.024724,0.06033,293.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.6,13.48,63.78,-18.88,0.0,0.0,0.0,0.0
2050290.0,2050291.0,0.000253,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.3,3.37,-13.3,-3.37,0.0,0.0,0.0,0.0
2050290.0,2050292.0,0.000245,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.3,-3.37,13.3,3.37,0.0,0.0,0.0,0.0
2050292.0,2050299.0,0.004966,0.030062,0.03016,240.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.63,3.05,23.66,-5.98,0.0,0.0,0.0,0.0
2050302.0,2050293.0,0.004294,0.029606,0.0377,276.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.34,-7.58,-62.18,4.8,0.0,0.0,0.0,0.0
2050295.0,2050415.0,0.019717,0.088797,0.12025,287.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.77,-2.73,75.83,-5.2,0.0,0.0,0.0,0.0
2050296.0,2050401.0,0.003618,0.027617,0.12615,264.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.87,-7.79,63.0,-4.52,0.0,0.0,0.0,0.0
2070123.0,2050297.0,0.020685,0.118501,0.09973,264.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.43,1.92,-37.15,-11.18,0.0,0.0,0.0,0.0
2050306.0,2050298.0,0.008114,0.050633,0.10029,281.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.45,-7.17,-72.05,-1.09,0.0,0.0,0.0,0.0
2050299.0,2050302.0,0.002134,0.015735,0.0249,285.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.5,-11.21,68.6,9.38,0.0,0.0,0.0,0.0
2050431.0,2050300.0,0.019143,0.129384,0.09352,295.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.71,-7.67,-95.03,9.03,0.0,0.0,0.0,0.0
2050301.0,2050309.0,0.005026,0.028745,0.07976,295.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.69,17.48,67.93,-24.56,0.0,0.0,0.0,0.0
2050302.0,2050308.0,0.007363,0.048281,0.0321,319.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.61,-3.37,136.92,8.59,0.0,0.0,0.0,0.0
2050303.0,2050396.0,0.00361,0.020659,0.03928,312.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.67,32.28,94.01,-34.5,0.0,0.0,0.0,0.0
2050304.0,2050305.0,0.000265,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.13,1.36,-7.13,-1.36,0.0,0.0,0.0,0.0
2050304.0,2050306.0,0.000253,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.13,-1.36,7.13,1.36,0.0,0.0,0.0,0.0
2050304.0,2050307.0,0.000208,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050447.0,2050306.0,0.00386,0.023628,0.0214,289.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.81,-6.72,-79.58,5.82,0.0,0.0,0.0,0.0
2050308.0,2050314.0,0.005286,0.034174,0.14979,264.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.61,-5.88,52.75,-9.14,0.0,0.0,0.0,0.0
2050308.0,2050321.0,0.016468,0.114565,0.07328,265.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.22,-1.54,46.56,-3.96,0.0,0.0,0.0,0.0
2050308.0,2050325.0,0.016604,0.102593,0.13567,275.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.48,-4.61,54.94,-7.0,0.0,0.0,0.0,0.0
2050396.0,2050309.0,0.001781,0.00887,0.01141,298.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.31,-24.52,-73.21,23.81,0.0,0.0,0.0,0.0
2050310.0,2050311.0,0.000201,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.75,4.33,-10.75,-4.33,0.0,0.0,0.0,0.0
2050310.0,2050415.0,0.004403,0.030686,0.01911,304.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.92,3.5,108.4,-2.17,0.0,0.0,0.0,0.0
2050313.0,2050312.0,0.005121,0.039386,0.02169,228.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.36,0.87,-17.34,-3.1,0.0,0.0,0.0,0.0
2050312.0,2050368.0,0.007972,0.042928,0.03578,239.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.52,-7.72,18.55,4.0,0.0,0.0,0.0,0.0
2050313.0,2050319.0,0.003895,0.025129,0.03399,212.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.7,-6.87,-0.7,3.19,0.0,0.0,0.0,0.0
2050313.0,2050447.0,0.003283,0.022316,0.11105,232.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.76,4.96,26.79,-16.77,0.0,0.0,0.0,0.0
2050315.0,2050314.0,0.003291,0.116875,0.0,87.48,0.0,0.0,1.0,0.0,1.0,0.0,0.0,31.48,-1.29,-31.45,2.38,0.0,0.0,0.0,0.0
2050314.0,2050316.0,0.000212,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.0,2.53,-38.0,-2.51,0.0,0.0,0.0,0.0
2050314.0,2050431.0,0.009282,0.053214,0.02015,273.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.3,4.24,59.61,-4.62,0.0,0.0,0.0,0.0
2050315.0,2070169.0,0.010689,0.048761,0.02094,219.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.48,1.29,31.58,-3.06,0.0,0.0,0.0,0.0
2050317.0,2050318.0,0.000222,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.82,2.76,-9.81,-2.76,0.0,0.0,0.0,0.0
2050317.0,2050326.0,0.017389,0.113289,0.04355,271.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.53,2.84,50.95,-4.77,0.0,0.0,0.0,0.0
2050319.0,2050368.0,0.005982,0.034538,0.02129,220.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.67,-3.66,3.67,1.36,0.0,0.0,0.0,0.0
2050320.0,2050321.0,0.000282,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.18,-1.31,5.18,1.31,0.0,0.0,0.0,0.0
2050321.0,2050324.0,0.006077,0.041227,0.03319,269.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.74,2.65,51.89,-5.18,0.0,0.0,0.0,0.0
2050322.0,2050323.0,0.000295,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.08,0.39,-3.08,-0.39,0.0,0.0,0.0,0.0
2050338.0,2050322.0,0.026623,0.157799,0.07272,253.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.41,-4.88,20.51,-2.39,0.0,0.0,0.0,0.0
2050322.0,2050368.0,0.015188,0.107055,0.07348,260.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.7,1.93,23.79,-9.34,0.0,0.0,0.0,0.0
2050324.0,2050327.0,0.007106,0.049105,0.03262,236.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.04,-3.24,20.07,-0.09,0.0,0.0,0.0,0.0
2050324.0,2050381.0,0.017968,0.105562,0.12799,279.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.11,-0.19,63.78,-9.71,0.0,0.0,0.0,0.0
2050330.0,2050325.0,0.00847,0.04881,0.02228,278.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.5,-6.87,-59.22,6.08,0.0,0.0,0.0,0.0
2050326.0,2050327.0,0.008338,0.052081,0.05102,276.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.47,3.17,55.71,-7.16,0.0,0.0,0.0,0.0
2050327.0,2050328.0,0.000284,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.34,3.33,-4.34,-3.33,0.0,0.0,0.0,0.0
2050327.0,2050341.0,0.003115,0.018111,0.20593,295.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.12,3.92,80.31,-25.05,0.0,0.0,0.0,0.0
2050329.0,2050330.0,0.000249,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.88,-1.07,3.88,1.07,0.0,0.0,0.0,0.0
2050341.0,2050330.0,0.003077,0.021547,0.05814,280.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.5,-11.25,-63.38,5.8,0.0,0.0,0.0,0.0
2050332.0,2050331.0,0.003713,0.10501,0.0,114.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.8,6.07,29.83,-5.13,0.0,0.0,0.0,0.0
2050331.0,2050333.0,0.000283,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.54,0.68,-3.54,-0.68,0.0,0.0,0.0,0.0
2050331.0,2050352.0,0.010902,0.063638,0.06091,258.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.37,4.45,33.49,-10.01,0.0,0.0,0.0,0.0
2050335.0,2050334.0,0.003113,0.080479,0.0,71.22,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.15,4.42,11.15,-4.31,0.0,0.0,0.0,0.0
2050334.0,2050336.0,0.000273,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.76,1.98,-6.76,-1.98,0.0,0.0,0.0,0.0
2050334.0,2050338.0,0.027787,0.162667,0.09985,276.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-88.58,7.1,90.71,-5.25,0.0,0.0,0.0,0.0
2050334.0,2050349.0,0.009824,0.062595,0.05184,267.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.67,-4.77,-70.2,2.36,0.0,0.0,0.0,0.0
2050339.0,2050335.0,0.080013,0.260966,0.08256,144.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.68,-9.27,-36.61,3.97,0.0,0.0,0.0,0.0
2050335.0,2050346.0,0.031877,0.165031,0.01994,136.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.31,0.48,-18.21,-2.03,0.0,0.0,0.0,0.0
2050335.0,2060029.0,0.068667,0.308474,0.06519,133.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.44,-8.88,-28.86,4.64,0.0,0.0,0.0,0.0
2050338.0,2050337.0,0.000186,0.011755,0.0,625.37,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.74,11.62,134.78,-9.62,0.0,0.0,0.0,0.0
2050337.0,2050367.0,0.002255,0.037725,3.91429,2177.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-134.78,-213.21,135.16,-202.86,0.0,0.0,0.0,0.0
2050339.0,2050338.0,0.00309,0.086905,0.0,132.03,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-64.32,4.84,64.44,-1.49,0.0,0.0,0.0,0.0
2050340.0,2050343.0,0.000382,0.03325,0.0,888.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,156.15,-25.04,-156.06,32.79,0.0,0.0,0.0,0.0
2050380.0,2050340.0,0.000683,0.009422,0.94322,2704.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,395.42,-17.22,-394.43,-70.81,0.0,0.0,0.0,0.0
2050340.0,2050458.0,0.000288,0.005426,0.63129,2487.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,238.28,-140.25,-238.1,75.62,0.0,0.0,0.0,0.0
2050341.0,2050343.0,-0.000226,-0.019736,0.0,737.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-155.42,28.37,155.37,-32.93,0.0,0.0,0.0,0.0
2050344.0,2050341.0,0.001841,0.012505,0.00553,230.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.72,0.95,13.72,-1.53,0.0,0.0,0.0,0.0
2050341.0,2050354.0,0.010073,0.061772,0.08335,305.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.77,-3.42,37.91,-4.79,0.0,0.0,0.0,0.0
2050342.0,2050343.0,0.000854,0.074435,0.0,150.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-0.69,-0.14,0.69,0.14,0.0,0.0,0.0,0.0
2050344.0,2050459.0,0.006726,0.045382,0.0731,236.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.89,-3.52,19.91,-4.21,0.0,0.0,0.0,0.0
2050345.0,2050348.0,-0.000759,-0.023303,0.0,158.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-6.06,0.16,6.06,-0.17,0.0,0.0,0.0,0.0
2050345.0,2050349.0,0.000243,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.06,-10.52,-6.06,10.53,0.0,0.0,0.0,0.0
2050345.0,2050350.0,0.000244,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050345.0,2050351.0,0.000247,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050346.0,2050348.0,0.003787,0.11623,0.0,58.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,6.07,-0.13,-6.06,0.17,0.0,0.0,0.0,0.0
2050347.0,2050348.0,0.015029,0.461217,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050349.0,2050352.0,0.008052,0.043901,0.12679,267.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.26,-12.89,-75.81,2.26,0.0,0.0,0.0,0.0
2050353.0,2050352.0,0.004399,0.146148,0.0,85.55,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-25.35,1.9,25.38,-0.98,0.0,0.0,0.0,0.0
2050352.0,2060010.0,0.017791,0.102786,0.0469,214.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.25,-25.43,-29.01,21.89,0.0,0.0,0.0,0.0
2050352.0,2060736.0,0.059616,0.326273,0.13665,241.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.31,-11.2,12.41,-2.66,0.0,0.0,0.0,0.0
2050354.0,2050355.0,0.000255,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.94,0.59,-1.94,-0.59,0.0,0.0,0.0,0.0
2050381.0,2050354.0,0.010089,0.047861,0.04772,282.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.0,-8.67,-39.85,4.2,0.0,0.0,0.0,0.0
2050356.0,2050359.0,0.000374,0.027453,0.0,801.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,167.08,23.05,-166.98,-15.57,0.0,0.0,0.0,0.0
2050356.0,2050360.0,0.000218,0.015426,0.0,1066.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-230.72,-34.93,230.83,42.97,0.0,0.0,0.0,0.0
2050356.0,2050361.0,0.000176,0.012078,0.0,1063.74,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050356.0,2050362.0,0.000164,0.012424,0.0,1060.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-199.68,-38.05,199.74,42.97,0.0,0.0,0.0,0.0
2050356.0,2050363.0,0.000127,0.010031,0.0,1053.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-230.77,-37.72,230.83,42.97,0.0,0.0,0.0,0.0
2050356.0,2050364.0,0.000143,0.009219,0.0,1047.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050356.0,2050365.0,0.000238,0.014909,0.0,1033.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-230.71,-35.2,230.83,42.97,0.0,0.0,0.0,0.0
2050356.0,2050366.0,0.001642,0.12274,0.0,82.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.5,-3.74,7.5,3.82,0.0,0.0,0.0,0.0
2050357.0,2050359.0,-0.000108,-0.00793,0.0,751.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-167.01,-17.73,166.98,15.57,0.0,0.0,0.0,0.0
2050358.0,2050359.0,0.001496,0.109731,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050368.0,2050367.0,0.000227,0.019281,0.0,632.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-46.01,3.98,46.01,-3.6,0.0,0.0,0.0,0.0
2050395.0,2050367.0,0.000648,0.01024,1.33007,2436.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,319.44,-296.19,-318.48,169.94,0.0,0.0,0.0,0.0
2050367.0,2050414.0,0.000444,0.006658,0.70794,2404.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,195.41,63.6,-195.21,-136.87,0.0,0.0,0.0,0.0
2050444.0,2050369.0,0.001856,0.009624,0.00387,268.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.01,3.91,-50.97,-4.07,0.0,0.0,0.0,0.0
2050370.0,2050373.0,0.000501,0.030982,0.0,848.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,214.37,30.95,-214.14,-17.01,0.0,0.0,0.0,0.0
2050370.0,2050374.0,0.000288,0.022823,0.0,630.46,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-86.78,-11.03,86.8,12.77,0.0,0.0,0.0,0.0
2050370.0,2050375.0,0.000278,0.017221,0.0,627.49,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-86.78,-11.46,86.8,12.77,0.0,0.0,0.0,0.0
2050370.0,2050376.0,0.000468,0.037032,0.0,415.83,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-43.39,-12.02,43.4,12.77,0.0,0.0,0.0,0.0
2050370.0,2050377.0,0.000268,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.58,-151.29,-2.52,151.52,0.0,0.0,0.0,0.0
2050371.0,2050373.0,-0.000274,-0.016985,0.0,773.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-214.26,-24.66,214.14,17.01,0.0,0.0,0.0,0.0
2050372.0,2050373.0,0.001148,0.071026,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050438.0,2050377.0,0.000102,0.001872,0.15413,2317.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-337.47,-72.89,337.58,58.92,0.0,0.0,0.0,0.0
2050377.0,2050452.0,0.000578,0.010263,0.98258,1974.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.04,-62.17,-5.04,-40.69,0.0,0.0,0.0,0.0
2050378.0,2050379.0,0.002063,0.065974,0.0,132.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-26.92,1.94,26.93,-1.48,0.0,0.0,0.0,0.0
2050381.0,2050380.0,0.000197,0.014919,0.0,669.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-103.78,18.38,103.8,-16.85,0.0,0.0,0.0,0.0
2050380.0,2050382.0,0.000118,0.009309,0.0,1161.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-499.23,-15.78,499.5,37.21,0.0,0.0,0.0,0.0
2050384.0,2050383.0,0.000202,0.011959,0.0,853.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-474.95,75.88,475.39,-50.02,0.0,0.0,0.0,0.0
2050383.0,2050385.0,0.000126,0.010193,0.0,1349.86,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-819.17,167.47,820.0,-100.04,0.0,0.0,0.0,0.0
2050383.0,2050386.0,0.000109,0.008045,0.0,1307.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-819.28,152.92,820.0,-100.04,0.0,0.0,0.0,0.0
2050383.0,2050388.0,0.000223,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,581.42,-135.15,-580.67,138.84,0.0,0.0,0.0,0.0
2050383.0,2050388.0,0.000223,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,581.64,-135.22,-580.89,138.91,0.0,0.0,0.0,0.0
2050384.0,2050387.0,0.002121,0.081679,0.0,77.36,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-7.0,-3.21,7.0,3.26,0.0,0.0,0.0,0.0
2050384.0,2050401.0,0.007455,0.047378,0.23953,326.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,210.92,-26.02,-207.81,20.28,0.0,0.0,0.0,0.0
2050406.0,2050388.0,0.001232,0.019664,1.51382,2971.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-577.8,-16.59,581.75,-80.35,0.0,0.0,0.0,0.0
2050389.0,2050390.0,0.0017,0.04616,0.0,457.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-33.5,0.47,33.52,0.0,0.0,0.0,0.0,0.0
2050389.0,2050391.0,0.006001,0.198276,0.0,143.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-9.48,0.16,9.49,0.0,0.0,0.0,0.0,0.0
2050389.0,2050394.0,0.003933,0.024218,0.06021,298.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.2,10.35,50.3,-16.36,0.0,0.0,0.0,0.0
2050392.0,2050393.0,0.001234,0.047129,0.0,255.38,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-10.08,0.05,10.08,0.0,0.0,0.0,0.0,0.0
2050392.0,2050394.0,0.000231,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.08,-0.05,-10.08,0.05,0.0,0.0,0.0,0.0
2050396.0,2050395.0,0.000179,0.012376,0.0,780.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-167.32,59.01,167.38,-55.32,0.0,0.0,0.0,0.0
2050395.0,2050397.0,6.5e-05,0.005066,0.0,1190.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-525.55,71.4,525.73,-57.71,0.0,0.0,0.0,0.0
2050395.0,2050398.0,0.00017,0.011916,0.0,1186.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-525.27,90.23,525.73,-57.71,0.0,0.0,0.0,0.0
2050395.0,2050399.0,0.00014,0.009887,0.0,1169.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-525.35,84.6,525.73,-57.71,0.0,0.0,0.0,0.0
2050395.0,2050414.0,0.000548,0.010426,0.96263,2622.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,435.54,-200.36,-434.43,120.05,0.0,0.0,0.0,0.0
2050395.0,2050446.0,0.000189,0.003151,0.37868,3173.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,653.82,-333.4,-652.86,309.57,0.0,0.0,0.0,0.0
2050401.0,2050400.0,0.000163,0.014311,0.0,789.25,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-165.62,-29.17,165.66,33.04,0.0,0.0,0.0,0.0
2050400.0,2050402.0,0.000191,0.014314,0.0,944.93,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-216.24,-12.84,216.33,19.44,0.0,0.0,0.0,0.0
2050400.0,2050403.0,0.000167,0.011237,0.0,943.17,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-216.25,-14.25,216.33,19.44,0.0,0.0,0.0,0.0
2050400.0,2050404.0,0.000139,0.009633,0.0,943.14,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-216.27,-14.99,216.33,19.44,0.0,0.0,0.0,0.0
2050400.0,2050405.0,0.000297,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,483.1,9.05,-482.45,-6.42,0.0,0.0,0.0,0.0
2050405.0,2050428.0,0.000304,0.005131,0.4314,2713.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,482.45,6.42,-481.77,-40.39,0.0,0.0,0.0,0.0
2050407.0,2050406.0,0.000306,0.016983,0.0,576.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.55,28.48,75.57,-27.44,0.0,0.0,0.0,0.0
2050406.0,2050409.0,0.000157,0.011255,0.0,916.04,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-160.81,-40.2,160.85,43.35,0.0,0.0,0.0,0.0
2050406.0,2050446.0,0.001446,0.026666,3.51579,2908.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-227.58,-172.65,228.29,-185.82,0.0,0.0,0.0,0.0
2050406.0,2050453.0,0.00139,0.022177,3.95983,3217.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,560.18,-285.1,-555.97,-72.2,0.0,0.0,0.0,0.0
2050408.0,2050407.0,0.000387,0.025709,0.0,296.15,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-17.89,60.2,17.9,-59.27,0.0,0.0,0.0,0.0
2050407.0,2050410.0,0.000261,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.64,30.79,-57.63,-30.75,0.0,0.0,0.0,0.0
2050422.0,2050408.0,0.001581,0.010601,0.01384,228.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.83,59.09,17.89,-60.2,0.0,0.0,0.0,0.0
2050411.0,2050412.0,0.0042,0.133083,0.0,79.98,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-10.13,-5.0,10.13,5.16,0.0,0.0,0.0,0.0
2050411.0,2050413.0,0.023149,0.652963,0.0,30.0,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-10.11,-4.42,10.13,5.16,0.0,0.0,0.0,0.0
2050414.0,2050417.0,0.000123,0.009999,0.0,873.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,184.29,-3.33,-184.25,6.51,0.0,0.0,0.0,0.0
2050414.0,2050418.0,0.000318,0.017473,0.0,724.37,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.27,14.53,104.3,-12.72,0.0,0.0,0.0,0.0
2050414.0,2050419.0,0.000229,0.017255,0.0,715.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.28,14.51,104.3,-12.72,0.0,0.0,0.0,0.0
2050414.0,2050428.0,0.000801,0.012064,1.44911,2929.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,653.9,-8.89,-650.66,-95.81,0.0,0.0,0.0,0.0
2050415.0,2050417.0,3.3e-05,0.002694,0.0,748.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-184.24,7.37,184.25,-6.51,0.0,0.0,0.0,0.0
2050416.0,2050417.0,0.000891,0.072616,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050420.0,2050421.0,0.001907,0.057032,0.0,193.93,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-91.57,-16.57,91.74,21.73,0.0,0.0,0.0,0.0
2050420.0,2050422.0,0.000219,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.57,16.57,-91.55,-16.48,0.0,0.0,0.0,0.0
2050420.0,2050423.0,0.000268,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050424.0,2050427.0,0.000642,0.05073,0.0,886.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,223.85,28.96,-223.53,-4.32,0.0,0.0,0.0,0.0
2050424.0,2050428.0,0.000286,0.001186,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.85,42.3,83.87,-42.2,0.0,0.0,0.0,0.0
2050425.0,2050427.0,-0.000461,-0.036408,0.0,786.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-223.76,-22.0,223.53,4.32,0.0,0.0,0.0,0.0
2050426.0,2050427.0,0.000918,0.072501,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050430.0,2050429.0,0.000246,0.016358,0.0,716.42,0.0,0.0,1.0,0.0,1.0,0.0,0.0,201.95,-37.5,-201.85,43.97,0.0,0.0,0.0,0.0
2050429.0,2050433.0,0.000139,0.011495,0.0,780.56,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-127.64,22.71,127.66,-20.74,0.0,0.0,0.0,0.0
2050429.0,2050434.0,0.000599,0.039151,0.0,223.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050429.0,2050435.0,0.000232,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,329.49,-66.68,-329.25,67.87,0.0,0.0,0.0,0.0
2050431.0,2050430.0,0.000537,0.030928,0.0,411.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-130.11,9.18,130.2,-4.27,0.0,0.0,0.0,0.0
2050430.0,2050436.0,0.000285,0.001118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-332.15,41.77,332.45,-40.6,0.0,0.0,0.0,0.0
2050432.0,2050431.0,0.002366,0.084382,0.0,87.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,26.22,-2.55,-26.21,3.1,0.0,0.0,0.0,0.0
2070130.0,2050432.0,0.003629,0.020488,0.00599,216.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.24,-3.06,-26.22,2.55,0.0,0.0,0.0,0.0
2050458.0,2050435.0,0.000967,0.0159,1.63979,2621.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,341.86,-91.15,-340.82,-69.12,0.0,0.0,0.0,0.0
2070122.0,2050436.0,0.001602,0.019023,0.36254,1082.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.21,-50.57,-0.2,12.21,0.0,0.0,0.0,0.0
2050436.0,2070157.0,0.004278,0.051625,1.14108,1257.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-332.25,28.39,336.98,-91.26,0.0,0.0,0.0,0.0
2050439.0,2050438.0,0.000201,0.014351,0.0,753.89,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-163.83,-23.19,163.88,26.98,0.0,0.0,0.0,0.0
2050438.0,2050440.0,0.000238,0.019672,0.0,649.41,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-90.98,-18.75,91.0,20.44,0.0,0.0,0.0,0.0
2050438.0,2050441.0,0.000234,0.016217,0.0,641.16,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-90.98,-19.05,91.0,20.44,0.0,0.0,0.0,0.0
2050438.0,2050442.0,0.00069,0.050761,0.0,299.21,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-31.79,-14.21,31.8,14.82,0.0,0.0,0.0,0.0
2050444.0,2050443.0,0.000179,0.012621,0.0,849.19,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-273.03,-57.79,273.17,67.32,0.0,0.0,0.0,0.0
2050443.0,2050445.0,0.000276,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,218.93,-41.26,-218.79,41.76,0.0,0.0,0.0,0.0
2050447.0,2050446.0,0.000229,0.014871,0.0,652.35,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-106.59,23.49,106.62,-21.83,0.0,0.0,0.0,0.0
2050446.0,2050448.0,0.000139,0.011943,0.0,1164.08,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-518.22,-204.88,518.65,241.69,0.0,0.0,0.0,0.0
2050446.0,2050449.0,0.000182,0.013408,0.0,1161.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050451.0,2050450.0,0.000187,0.013312,0.0,359.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.04,26.44,5.04,-26.35,0.0,0.0,0.0,0.0
2050450.0,2050452.0,0.0002,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.04,-40.67,5.04,40.69,0.0,0.0,0.0,0.0
2050453.0,2050456.0,-7.3e-05,-0.004929,0.0,1008.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,365.33,86.59,-365.42,-92.98,0.0,0.0,0.0,0.0
2050453.0,2050457.0,0.000226,0.018653,0.0,612.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.0,4.72,40.0,-4.44,0.0,0.0,0.0,0.0
2050454.0,2050456.0,0.000291,0.019785,0.0,883.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-365.04,-67.35,365.42,92.98,0.0,0.0,0.0,0.0
2050455.0,2050456.0,0.001284,0.087197,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2050459.0,2050458.0,0.000133,0.009395,0.0,448.54,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-8.47,-8.08,8.47,8.1,0.0,0.0,0.0,0.0
2050460.0,2050459.0,0.004261,0.137247,0.0,75.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,11.45,-11.94,-11.44,12.29,0.0,0.0,0.0,0.0
2070017.0,2050460.0,0.027168,0.150596,0.08188,186.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.56,-19.79,-11.45,11.94,0.0,0.0,0.0,0.0
2053000.0,2053004.0,0.04553,0.225653,0.03495,152.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.47,3.28,14.58,-6.23,0.0,0.0,0.0,0.0
2053013.0,2053000.0,0.052039,0.215506,0.0501,128.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.19,-0.04,-15.07,-4.54,0.0,0.0,0.0,0.0
2053001.0,2053002.0,0.000214,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.2,0.68,-6.2,-0.68,0.0,0.0,0.0,0.0
2053006.0,2053001.0,0.010579,0.050367,0.0211,172.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.9,-4.79,25.97,2.99,0.0,0.0,0.0,0.0
2053001.0,2053007.0,0.046773,0.147007,0.04766,156.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.8,1.31,21.01,-5.53,0.0,0.0,0.0,0.0
2060578.0,2053001.0,0.132573,0.434748,0.08643,150.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.54,-3.41,-11.37,-4.98,0.0,0.0,0.0,0.0
2053003.0,2053019.0,0.034168,0.122048,0.05168,139.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.94,-1.24,-11.89,-3.92,0.0,0.0,0.0,0.0
2053003.0,2053021.0,0.047854,0.215511,0.04556,143.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.65,0.87,15.77,-5.07,0.0,0.0,0.0,0.0
2053004.0,2053020.0,0.024614,0.100708,0.07458,177.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.62,-2.85,22.75,-4.06,0.0,0.0,0.0,0.0
2053022.0,2053004.0,0.017799,0.05688,0.03381,154.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.75,-11.79,1.77,8.52,0.0,0.0,0.0,0.0
2053005.0,2053006.0,0.000213,0.001117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.39,-7.38,16.39,7.38,0.0,0.0,0.0,0.0
2053014.0,2053006.0,0.007837,0.028657,0.00639,164.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.06,-0.82,-25.01,0.35,0.0,0.0,0.0,0.0
2053020.0,2053006.0,0.011342,0.057735,0.01073,188.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.39,2.56,34.52,-2.95,0.0,0.0,0.0,0.0
2053007.0,2053014.0,0.021551,0.108635,0.04016,174.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.84,-1.23,-34.59,-1.57,0.0,0.0,0.0,0.0
2053007.0,2060155.0,0.02038,0.097919,0.02166,188.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.57,12.18,57.24,-11.18,0.0,0.0,0.0,0.0
2053007.0,2060578.0,0.095071,0.339538,0.08,141.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.43,-6.7,5.46,-1.5,0.0,0.0,0.0,0.0
2053008.0,2053009.0,0.00021,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.1,-0.23,5.1,0.23,0.0,0.0,0.0,0.0
2053009.0,2053013.0,0.024787,0.101866,0.02981,138.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.95,-2.36,-20.85,-0.28,0.0,0.0,0.0,0.0
2053009.0,2053030.0,0.033729,0.148713,0.05465,144.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.05,2.13,26.28,-6.78,0.0,0.0,0.0,0.0
2053010.0,2053011.0,0.000253,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.82,2.94,-5.82,-2.94,0.0,0.0,0.0,0.0
2053010.0,2053012.0,0.011315,0.045557,0.0222,139.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.04,-2.66,-11.03,0.44,0.0,0.0,0.0,0.0
2053019.0,2053010.0,0.01093,0.054356,0.01161,147.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.89,-0.76,-16.86,-0.28,0.0,0.0,0.0,0.0
2053027.0,2053012.0,0.020003,0.084194,0.01626,122.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.26,7.04,2.27,-8.66,0.0,0.0,0.0,0.0
2053014.0,2053015.0,0.00027,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.53,2.39,-9.53,-2.39,0.0,0.0,0.0,0.0
2053016.0,2053017.0,0.000297,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.41,-1.54,4.41,1.54,0.0,0.0,0.0,0.0
2053016.0,2053018.0,0.000221,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.41,1.54,-4.41,-1.54,0.0,0.0,0.0,0.0
2053019.0,2053017.0,0.011121,0.040557,0.01311,145.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.41,-2.85,17.44,1.62,0.0,0.0,0.0,0.0
2053021.0,2053017.0,0.028365,0.124502,0.04515,163.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.25,-6.0,-32.95,2.66,0.0,0.0,0.0,0.0
2053033.0,2053017.0,0.030253,0.136216,0.02604,140.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.05,3.32,11.09,-5.82,0.0,0.0,0.0,0.0
2053271.0,2053021.0,0.05438,0.174831,0.06268,178.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.11,-12.65,-51.61,10.89,0.0,0.0,0.0,0.0
2053023.0,2053022.0,0.013688,0.057303,0.01451,141.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.4,-11.74,-7.38,10.43,0.0,0.0,0.0,0.0
2053023.0,2053032.0,0.011822,0.04846,0.01025,98.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.44,3.91,-13.41,-4.8,0.0,0.0,0.0,0.0
2053048.0,2053023.0,0.014048,0.051671,0.02363,185.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.3,-5.1,-42.04,3.75,0.0,0.0,0.0,0.0
2053024.0,2053025.0,0.000298,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.3,7.75,-24.29,-7.74,0.0,0.0,0.0,0.0
2053024.0,2053026.0,0.009106,0.042508,0.00826,134.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.83,0.87,-16.8,-1.55,0.0,0.0,0.0,0.0
2053031.0,2053024.0,0.006992,0.030306,0.02431,162.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.25,6.78,-41.12,-8.62,0.0,0.0,0.0,0.0
2053048.0,2053026.0,0.009107,0.042235,0.01635,139.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.18,4.43,-5.17,-6.0,0.0,0.0,0.0,0.0
2053039.0,2053027.0,0.020124,0.106552,0.03384,99.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.62,4.17,-2.61,-7.65,0.0,0.0,0.0,0.0
2053028.0,2053030.0,0.016081,0.0644,0.01171,126.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.62,-9.74,-6.6,8.61,0.0,0.0,0.0,0.0
2053028.0,2053051.0,0.038916,0.185656,0.02384,138.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.17,6.47,13.26,-8.48,0.0,0.0,0.0,0.0
2053032.0,2053029.0,0.010246,0.039218,0.02754,147.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.06,1.8,7.06,-4.42,0.0,0.0,0.0,0.0
2053029.0,2053040.0,0.020441,0.077017,0.00799,162.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.23,-1.72,21.33,1.31,0.0,0.0,0.0,0.0
2053030.0,2053271.0,0.023851,0.102059,0.07679,151.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.91,-5.11,30.12,-2.06,0.0,0.0,0.0,0.0
2053031.0,2053045.0,0.013294,0.058102,0.00991,150.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.13,-5.01,26.22,4.44,0.0,0.0,0.0,0.0
2053031.0,2053063.0,0.015131,0.099672,0.03187,168.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.87,-11.9,42.16,10.58,0.0,0.0,0.0,0.0
2053033.0,2053034.0,0.000269,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.26,2.28,-7.26,-2.28,0.0,0.0,0.0,0.0
2053039.0,2053033.0,0.030216,0.15027,0.02935,128.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.78,2.58,3.79,-5.59,0.0,0.0,0.0,0.0
2053035.0,2053037.0,0.02539,0.109811,0.00876,173.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.12,0.04,44.6,1.13,0.0,0.0,0.0,0.0
2053035.0,2053052.0,0.061912,0.255746,0.10091,152.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.07,-6.28,-18.86,-3.13,0.0,0.0,0.0,0.0
2053037.0,2053036.0,0.001793,0.080812,0.0,164.72,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-47.71,-6.65,47.75,8.46,0.0,0.0,0.0,0.0
2053036.0,2053038.0,0.000288,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.08,5.34,-28.08,-5.33,0.0,0.0,0.0,0.0
2053036.0,2053272.0,0.021456,0.164223,0.52717,558.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.44,-1.1,106.8,-36.07,0.0,0.0,0.0,0.0
2053036.0,2053290.0,0.00713,0.075848,0.31876,467.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.6,-12.7,-28.55,-20.16,0.0,0.0,0.0,0.0
2053039.0,2053037.0,0.008173,0.04093,0.01447,111.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.11,-7.03,3.12,5.53,0.0,0.0,0.0,0.0
2053040.0,2053043.0,-0.000772,-0.015214,0.0,126.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,30.0,10.55,-30.01,-10.7,0.0,0.0,0.0,0.0
2053064.0,2053040.0,0.02945,0.139326,0.0292,187.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.15,-5.6,-51.33,6.61,0.0,0.0,0.0,0.0
2053041.0,2053043.0,0.009588,0.188852,0.0,63.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.91,-8.74,30.01,10.7,0.0,0.0,0.0,0.0
2053042.0,2053043.0,0.009588,0.188852,0.0,63.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053044.0,2053047.0,0.002624,0.145255,0.0,311.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,167.64,36.22,-166.9,5.15,0.0,0.0,0.0,0.0
2053135.0,2053044.0,0.0048,0.054,0.18,577.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.16,-2.98,-60.0,-13.83,0.0,0.0,0.0,0.0
2053306.0,2053044.0,0.004823,0.054249,0.18081,577.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,108.2,9.64,-107.65,-22.39,0.0,0.0,0.0,0.0
