fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2053045.0,2053047.0,-0.001676,-0.092791,0.0,209.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-165.77,-20.39,165.3,-5.54,0.0,0.0,0.0,0.0
2053048.0,2053045.0,0.011717,0.058107,0.01165,163.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.23,-6.85,56.61,7.6,0.0,0.0,0.0,0.0
2053057.0,2053045.0,0.006819,0.029662,0.11808,167.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.64,-10.79,50.82,-0.16,0.0,0.0,0.0,0.0
2053046.0,2053047.0,0.005433,0.300759,0.0,102.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1.59,-0.38,1.59,0.39,0.0,0.0,0.0,0.0
2053048.0,2053049.0,0.000206,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.13,11.05,-32.12,-11.03,0.0,0.0,0.0,0.0
2053048.0,2053057.0,0.01699,0.075394,0.02807,139.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.38,-3.53,23.47,1.2,0.0,0.0,0.0,0.0
2053050.0,2053051.0,0.000272,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.35,-5.93,18.35,5.93,0.0,0.0,0.0,0.0
2053062.0,2053051.0,0.01271,0.07091,0.00916,137.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.3,-0.93,-11.28,0.09,0.0,0.0,0.0,0.0
2053051.0,2053086.0,0.007492,0.037357,0.032,147.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.33,2.46,20.36,-5.54,0.0,0.0,0.0,0.0
2053052.0,2053053.0,0.000226,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.07,3.57,-22.06,-3.56,0.0,0.0,0.0,0.0
2053052.0,2053117.0,0.01118,0.048453,0.04649,176.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.73,-7.17,44.96,3.38,0.0,0.0,0.0,0.0
2080074.0,2053052.0,0.010479,0.05005,0.09278,158.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.33,-15.14,41.52,6.73,0.0,0.0,0.0,0.0
2053114.0,2053054.0,0.037018,0.175089,0.02613,163.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.27,-10.6,-34.8,10.01,0.0,0.0,0.0,0.0
2053147.0,2053054.0,0.028772,0.129419,0.0792,162.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.45,4.32,31.74,-11.51,0.0,0.0,0.0,0.0
2053055.0,2053056.0,0.000293,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.16,9.58,-27.16,-9.57,0.0,0.0,0.0,0.0
2053055.0,2053057.0,0.00029,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.16,-9.58,27.16,9.59,0.0,0.0,0.0,0.0
2053058.0,2053059.0,0.000292,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.85,-1.07,6.85,1.07,0.0,0.0,0.0,0.0
2053059.0,2053065.0,0.010826,0.0504,0.01313,149.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.87,-0.73,-22.82,-0.39,0.0,0.0,0.0,0.0
2053059.0,2053307.0,0.005532,0.025126,0.10228,157.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.72,-0.35,29.77,-10.16,0.0,0.0,0.0,0.0
2053060.0,2053061.0,0.000209,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.45,2.98,-13.45,-2.97,0.0,0.0,0.0,0.0
2053060.0,2053062.0,0.000215,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.45,-2.98,13.45,2.98,0.0,0.0,0.0,0.0
2053062.0,2053101.0,0.006444,0.034176,0.02032,154.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.74,-2.05,24.78,0.19,0.0,0.0,0.0,0.0
2053063.0,2053249.0,0.008529,0.041151,0.006,175.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.69,-12.58,52.94,13.14,0.0,0.0,0.0,0.0
2053064.0,2053153.0,0.048739,0.206802,0.03871,190.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.35,2.97,60.04,0.31,0.0,0.0,0.0,0.0
2053065.0,2053249.0,0.005563,0.02998,0.01999,140.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.75,0.23,-15.73,-2.24,0.0,0.0,0.0,0.0
2053066.0,2053067.0,0.000281,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.45,2.28,-41.45,-2.26,0.0,0.0,0.0,0.0
2053066.0,2053070.0,0.005769,0.026838,0.01892,117.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.2,3.28,-3.19,-5.2,0.0,0.0,0.0,0.0
2053101.0,2053066.0,0.002653,0.011588,0.00194,143.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.78,4.16,15.78,-4.32,0.0,0.0,0.0,0.0
2053066.0,2053267.0,0.004925,0.019034,0.02043,182.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.43,-1.23,60.61,-0.17,0.0,0.0,0.0,0.0
2053068.0,2053069.0,0.000222,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.03,9.49,-29.03,-9.48,0.0,0.0,0.0,0.0
2053068.0,2053070.0,0.000204,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.03,-9.49,29.03,9.5,0.0,0.0,0.0,0.0
2053070.0,2053267.0,0.011001,0.048113,0.02408,155.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.84,-4.3,25.91,2.17,0.0,0.0,0.0,0.0
2053072.0,2053071.0,0.002791,0.009381,0.0021,161.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.23,0.45,-35.19,-0.54,0.0,0.0,0.0,0.0
2053075.0,2053071.0,0.002853,0.013415,0.0046,123.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.35,8.93,-4.35,-9.38,0.0,0.0,0.0,0.0
2053072.0,2053088.0,0.002912,0.014738,0.00231,193.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.77,-13.08,74.94,13.69,0.0,0.0,0.0,0.0
2053073.0,2053074.0,0.000212,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.17,10.68,-25.17,-10.68,0.0,0.0,0.0,0.0
2053075.0,2053073.0,0.002453,0.011728,0.00388,167.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.43,-11.43,38.47,11.23,0.0,0.0,0.0,0.0
2053073.0,2053081.0,0.0033,0.017159,0.02198,172.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.17,-7.72,45.24,5.85,0.0,0.0,0.0,0.0
2053073.0,2053082.0,0.007838,0.039217,0.02129,148.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.47,6.05,18.5,-8.05,0.0,0.0,0.0,0.0
2053076.0,2053077.0,0.000213,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.51,4.4,-30.51,-4.39,0.0,0.0,0.0,0.0
2053076.0,2053078.0,0.000202,0.001049,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.51,-4.4,30.51,4.41,0.0,0.0,0.0,0.0
2053078.0,2053083.0,0.002089,0.010242,0.00162,164.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.99,-14.69,41.03,14.72,0.0,0.0,0.0,0.0
2053078.0,2053096.0,0.001222,0.004889,0.00965,128.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.48,10.28,-10.48,-11.24,0.0,0.0,0.0,0.0
2053079.0,2053080.0,0.000254,0.001038,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.3,-12.38,28.3,12.39,0.0,0.0,0.0,0.0
2053080.0,2053106.0,0.005813,0.016054,0.00157,194.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.46,10.71,-86.04,-9.71,0.0,0.0,0.0,0.0
2053080.0,2053123.0,0.004709,0.022864,0.00641,191.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.32,32.25,-77.01,-31.37,0.0,0.0,0.0,0.0
2053080.0,2053307.0,0.000807,0.003492,0.00051,223.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.04,-27.68,96.12,27.96,0.0,0.0,0.0,0.0
2053080.0,2053307.0,0.000807,0.003492,0.00051,223.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.04,-27.68,96.12,27.96,0.0,0.0,0.0,0.0
2053106.0,2053081.0,0.006386,0.027334,0.01143,192.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.88,9.41,-73.54,-9.11,0.0,0.0,0.0,0.0
2053082.0,2053096.0,0.003052,0.014305,0.00704,173.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.51,-6.89,45.58,6.48,0.0,0.0,0.0,0.0
2053083.0,2053084.0,0.000255,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.01,8.1,-27.01,-8.09,0.0,0.0,0.0,0.0
2053083.0,2053307.0,0.007433,0.039097,0.00641,187.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.04,-22.82,68.42,24.12,0.0,0.0,0.0,0.0
2053103.0,2053085.0,0.001967,0.009438,0.00548,168.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.98,-9.78,40.01,9.38,0.0,0.0,0.0,0.0
2053085.0,2053116.0,0.008693,0.037172,0.06413,134.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.73,-12.87,5.75,6.36,0.0,0.0,0.0,0.0
2053267.0,2053085.0,0.002858,0.015104,0.00636,179.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.44,4.61,-61.33,-4.7,0.0,0.0,0.0,0.0
2053086.0,2053087.0,0.00021,0.001143,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.05,5.3,-27.05,-5.29,0.0,0.0,0.0,0.0
2053103.0,2053086.0,0.004159,0.019422,0.00892,173.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.51,-0.7,-47.42,0.23,0.0,0.0,0.0,0.0
2053088.0,2053089.0,0.000278,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.27,10.07,-20.27,-10.06,0.0,0.0,0.0,0.0
2053088.0,2053307.0,0.007585,0.037603,0.00595,199.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.21,-23.75,95.93,26.7,0.0,0.0,0.0,0.0
2053090.0,2053091.0,0.000241,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.19,4.61,-14.19,-4.61,0.0,0.0,0.0,0.0
2053090.0,2053092.0,0.000238,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.19,-4.61,14.19,4.61,0.0,0.0,0.0,0.0
2053249.0,2053092.0,0.002424,0.013584,0.00242,127.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.21,4.36,7.21,-4.6,0.0,0.0,0.0,0.0
2053092.0,2053307.0,0.022957,0.105843,0.01266,147.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.4,-0.01,21.5,-0.85,0.0,0.0,0.0,0.0
2053093.0,2053094.0,0.000227,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.61,4.86,-18.61,-4.86,0.0,0.0,0.0,0.0
2053093.0,2053291.0,0.00992,0.055309,0.0389,196.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.87,6.68,83.52,-7.17,0.0,0.0,0.0,0.0
2080001.0,2053093.0,0.003386,0.011654,0.00219,155.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.49,-8.54,27.52,8.4,0.0,0.0,0.0,0.0
2080004.0,2053093.0,0.001579,0.007424,0.0012,163.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.71,19.93,36.74,-19.94,0.0,0.0,0.0,0.0
2053095.0,2053096.0,0.000297,0.001168,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.38,-10.27,40.38,10.29,0.0,0.0,0.0,0.0
2053096.0,2053267.0,0.004774,0.021428,0.01332,215.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.48,-5.52,75.75,5.38,0.0,0.0,0.0,0.0
2053097.0,2053098.0,0.000249,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.38,-11.84,40.38,11.86,0.0,0.0,0.0,0.0
2053110.0,2053098.0,0.001201,0.005542,0.00176,133.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.49,-0.15,12.49,-0.02,0.0,0.0,0.0,0.0
2053098.0,2053267.0,0.002983,0.014024,0.00732,141.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.78,8.88,13.79,-9.59,0.0,0.0,0.0,0.0
2053098.0,2053307.0,0.007611,0.043114,0.02174,162.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.09,-20.72,39.24,19.27,0.0,0.0,0.0,0.0
2053099.0,2053100.0,0.000226,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.5,1.02,-3.5,-1.02,0.0,0.0,0.0,0.0
2053099.0,2080003.0,0.003481,0.018232,0.00256,190.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.71,-5.66,69.87,6.25,0.0,0.0,0.0,0.0
2053099.0,2080017.0,0.005386,0.021959,0.04672,187.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.21,4.65,-65.98,-8.55,0.0,0.0,0.0,0.0
2053101.0,2053102.0,0.000291,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.91,2.93,-18.91,-2.93,0.0,0.0,0.0,0.0
2053101.0,2053125.0,0.009996,0.031269,0.00625,154.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.92,-7.28,28.0,6.89,0.0,0.0,0.0,0.0
2053103.0,2053104.0,0.00025,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.91,9.34,-18.91,-9.33,0.0,0.0,0.0,0.0
2053119.0,2053103.0,0.003539,0.013172,0.01425,154.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.46,-2.5,-26.44,1.14,0.0,0.0,0.0,0.0
2053105.0,2053106.0,0.000292,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.15,-0.3,12.16,0.3,0.0,0.0,0.0,0.0
2053107.0,2053108.0,0.000204,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.83,3.51,-21.83,-3.51,0.0,0.0,0.0,0.0
2053107.0,2053111.0,0.005682,0.02955,0.00538,120.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.98,-0.32,0.98,-0.23,0.0,0.0,0.0,0.0
2053123.0,2053107.0,0.001443,0.007895,0.00168,145.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.85,3.06,-20.84,-3.19,0.0,0.0,0.0,0.0
2053109.0,2053110.0,0.000243,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.83,-1.76,21.83,1.76,0.0,0.0,0.0,0.0
2053133.0,2053110.0,0.007597,0.032487,0.01722,139.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.35,-0.13,-9.34,-1.61,0.0,0.0,0.0,0.0
2053133.0,2053111.0,0.005254,0.024852,0.00761,162.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.72,2.58,-30.67,-3.13,0.0,0.0,0.0,0.0
2053113.0,2053112.0,0.009138,0.04411,0.0197,134.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.53,-7.75,8.55,5.76,0.0,0.0,0.0,0.0
2053112.0,2053291.0,0.019217,0.087006,0.03069,159.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.25,-9.49,30.43,7.08,0.0,0.0,0.0,0.0
2053113.0,2053137.0,0.016575,0.071641,0.02384,136.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.85,-0.52,10.87,-1.86,0.0,0.0,0.0,0.0
2053258.0,2053114.0,0.00919,0.052764,0.02328,169.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.49,-11.67,-39.35,10.05,0.0,0.0,0.0,0.0
2053115.0,2053116.0,0.000229,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.97,-5.01,32.98,5.02,0.0,0.0,0.0,0.0
2053116.0,2053258.0,0.017339,0.061916,0.01173,169.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.72,-11.38,39.0,11.13,0.0,0.0,0.0,0.0
2053117.0,2053118.0,0.000266,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.41,1.1,-5.41,-1.1,0.0,0.0,0.0,0.0
2053142.0,2053117.0,0.018437,0.066339,0.01851,178.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.82,4.2,-50.36,-4.48,0.0,0.0,0.0,0.0
2053119.0,2053267.0,0.005166,0.021514,0.00951,170.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.87,-5.78,43.97,5.22,0.0,0.0,0.0,0.0
2053240.0,2053120.0,0.002962,0.016038,0.00536,175.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.81,34.25,-70.63,-33.9,0.0,0.0,0.0,0.0
2053265.0,2053120.0,0.005611,0.032796,0.01902,146.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.6,-12.35,-19.57,10.49,0.0,0.0,0.0,0.0
2053120.0,2080005.0,0.001664,0.006294,0.00148,181.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.16,21.52,-82.05,-21.25,0.0,0.0,0.0,0.0
2053121.0,2053122.0,0.000265,0.001117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.14,27.28,-43.14,-27.25,0.0,0.0,0.0,0.0
2053123.0,2053121.0,0.00479,0.02156,0.00565,136.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.01,7.82,-13.0,-8.35,0.0,0.0,0.0,0.0
2053127.0,2053121.0,0.003714,0.021921,0.01489,139.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.84,9.39,-5.83,-10.88,0.0,0.0,0.0,0.0
2053128.0,2053121.0,0.007625,0.033382,0.00277,149.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.36,7.98,-24.31,-8.05,0.0,0.0,0.0,0.0
2053123.0,2053124.0,0.00024,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.14,20.5,-43.14,-20.47,0.0,0.0,0.0,0.0
2053125.0,2053126.0,0.000212,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.37,1.08,-6.37,-1.08,0.0,0.0,0.0,0.0
2053125.0,2053307.0,0.019516,0.057789,0.03526,158.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.37,-7.97,34.6,5.0,0.0,0.0,0.0,0.0
2053127.0,2053129.0,0.019,0.089,0.023,130.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.37,-17.94,-3.31,15.81,0.0,0.0,0.0,0.0
2053127.0,2053140.0,0.009307,0.049129,0.01469,166.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.61,-1.62,35.73,0.72,0.0,0.0,0.0,0.0
2053128.0,2053307.0,0.009046,0.031159,0.00912,173.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.76,-18.92,51.02,18.86,0.0,0.0,0.0,0.0
2053129.0,2053130.0,0.000201,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.77,2.69,-6.77,-2.69,0.0,0.0,0.0,0.0
2053129.0,2053139.0,0.019592,0.0888,0.02309,135.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.59,-20.87,-10.5,18.82,0.0,0.0,0.0,0.0
2053129.0,2053167.0,0.046984,0.226198,0.05537,142.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.05,2.37,14.15,-7.68,0.0,0.0,0.0,0.0
2053131.0,2053146.0,0.003862,0.019982,0.00494,162.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.07,20.28,-34.01,-20.49,0.0,0.0,0.0,0.0
2053131.0,2053291.0,0.007114,0.035239,0.02537,184.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.29,-21.63,61.57,20.36,0.0,0.0,0.0,0.0
2053143.0,2053132.0,0.002539,0.012701,0.00309,138.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.48,-2.12,-12.48,1.82,0.0,0.0,0.0,0.0
2053146.0,2053132.0,0.0049,0.02146,0.0086,141.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.78,14.7,-13.76,-15.5,0.0,0.0,0.0,0.0
2053133.0,2053134.0,0.000209,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.62,7.87,-40.62,-7.86,0.0,0.0,0.0,0.0
2053136.0,2053133.0,0.003969,0.021811,0.01435,197.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,80.94,10.25,-80.69,-10.33,0.0,0.0,0.0,0.0
2053136.0,2053135.0,0.001255,0.056757,0.0,235.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-85.1,-1.91,85.18,5.87,0.0,0.0,0.0,0.0
2053136.0,2053135.0,0.001255,0.056757,0.0,235.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-85.1,-1.91,85.18,5.87,0.0,0.0,0.0,0.0
2053136.0,2053135.0,0.001255,0.056757,0.0,235.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-85.1,-1.91,85.18,5.87,0.0,0.0,0.0,0.0
2053135.0,2053229.0,0.015293,0.130298,0.19804,558.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.31,-6.69,107.97,-0.29,0.0,0.0,0.0,0.0
2053135.0,2053266.0,0.002697,0.024631,0.08655,425.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.26,6.45,4.27,-15.43,0.0,0.0,0.0,0.0
2053135.0,2053273.0,0.005039,0.045757,0.13355,559.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.63,2.28,118.3,-10.17,0.0,0.0,0.0,0.0
2053135.0,2053306.0,0.004016,0.029799,0.04529,488.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.51,-16.69,87.81,14.16,0.0,0.0,0.0,0.0
2053136.0,2053140.0,0.003309,0.010816,0.00202,191.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.88,8.97,-71.71,-8.63,0.0,0.0,0.0,0.0
2053136.0,2053149.0,0.008152,0.036433,0.00405,184.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.85,-24.91,-61.5,26.05,0.0,0.0,0.0,0.0
2053138.0,2053137.0,0.008796,0.042712,0.00499,157.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.12,-0.43,-29.05,0.26,0.0,0.0,0.0,0.0
2053138.0,2053143.0,0.015666,0.062919,0.01835,159.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.62,4.1,-31.47,-5.37,0.0,0.0,0.0,0.0
2053138.0,2053227.0,0.017029,0.068289,0.22016,193.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.29,-5.68,80.32,-13.3,0.0,0.0,0.0,0.0
2053139.0,2053149.0,0.012178,0.062566,0.01423,156.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.49,34.3,25.7,-34.73,0.0,0.0,0.0,0.0
2053140.0,2053141.0,0.000211,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.99,7.91,-35.98,-7.9,0.0,0.0,0.0,0.0
2053291.0,2053142.0,0.007885,0.029541,0.01353,187.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.62,4.02,-59.36,-4.46,0.0,0.0,0.0,0.0
2053144.0,2053145.0,0.000209,0.001124,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.98,5.73,-18.98,-5.73,0.0,0.0,0.0,0.0
2053144.0,2053146.0,0.000219,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.23,-5.79,20.23,5.79,0.0,0.0,0.0,0.0
2053173.0,2053147.0,0.070063,0.332001,0.06884,143.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.32,0.64,14.46,-7.34,0.0,0.0,0.0,0.0
2053148.0,2053150.0,0.002549,0.013267,0.0094,155.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.11,7.29,23.13,-8.17,0.0,0.0,0.0,0.0
2053148.0,2053267.0,0.006681,0.028052,0.03883,137.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.69,-18.56,12.72,14.73,0.0,0.0,0.0,0.0
2053274.0,2053150.0,0.022264,0.120168,0.04352,185.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.69,3.22,-58.93,-3.57,0.0,0.0,0.0,0.0
2053151.0,2053152.0,0.000201,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.87,-15.88,35.87,15.9,0.0,0.0,0.0,0.0
2053152.0,2053164.0,0.013251,0.084437,0.02039,141.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.68,-7.81,14.71,5.87,0.0,0.0,0.0,0.0
2053227.0,2053152.0,0.018603,0.094012,0.07684,149.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.28,0.41,-21.2,-8.09,0.0,0.0,0.0,0.0
2053153.0,2060070.0,0.013816,0.059071,0.21524,186.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.75,-1.29,71.43,-18.24,0.0,0.0,0.0,0.0
2053153.0,2060105.0,0.049626,0.188501,0.06397,141.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.17,-3.33,-3.17,-3.28,0.0,0.0,0.0,0.0
2053154.0,2053155.0,0.000229,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.79,-2.79,25.79,2.8,0.0,0.0,0.0,0.0
2053291.0,2053155.0,0.017404,0.084269,0.02653,174.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.83,-4.0,-48.44,3.08,0.0,0.0,0.0,0.0
2053155.0,2080001.0,0.009093,0.033682,0.04556,150.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.65,-5.88,-22.6,1.24,0.0,0.0,0.0,0.0
2053156.0,2053157.0,0.000282,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.86,7.11,-30.85,-7.1,0.0,0.0,0.0,0.0
2053156.0,2053158.0,0.000229,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.23,13.07,16.23,-13.06,0.0,0.0,0.0,0.0
2053258.0,2053156.0,0.0139,0.0604,0.02865,160.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.7,17.53,-14.62,-20.18,0.0,0.0,0.0,0.0
2053158.0,2053159.0,0.003392,0.018679,0.00224,102.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.84,12.43,-7.84,-12.62,0.0,0.0,0.0,0.0
2053158.0,2053171.0,0.033045,0.20135,0.03979,159.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.07,0.63,24.26,-3.59,0.0,0.0,0.0,0.0
2053166.0,2053159.0,0.013887,0.060409,0.02865,160.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.09,-4.83,-23.02,2.22,0.0,0.0,0.0,0.0
2053160.0,2053161.0,0.000206,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.65,4.28,-12.65,-4.28,0.0,0.0,0.0,0.0
2053160.0,2053162.0,0.000215,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.65,-4.28,12.65,4.28,0.0,0.0,0.0,0.0
2053160.0,2053163.0,0.000263,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053162.0,2053164.0,0.05714,0.287917,0.06843,111.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.85,-2.75,3.86,-4.47,0.0,0.0,0.0,0.0
2053162.0,2053173.0,0.081688,0.397925,0.02907,137.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.8,-1.53,8.86,-1.29,0.0,0.0,0.0,0.0
2053164.0,2053169.0,0.012886,0.075097,0.04502,117.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.01,-3.82,5.01,-0.94,0.0,0.0,0.0,0.0
2053164.0,2053301.0,0.019054,0.071555,0.03533,146.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.89,1.15,19.96,-4.64,0.0,0.0,0.0,0.0
2053165.0,2053166.0,0.000288,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.76,-3.36,8.76,3.36,0.0,0.0,0.0,0.0
2053166.0,2053274.0,0.046144,0.15313,0.03329,165.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.85,1.47,32.31,-3.38,0.0,0.0,0.0,0.0
2053182.0,2053167.0,0.065434,0.275131,0.03372,155.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.91,-6.94,-23.54,5.01,0.0,0.0,0.0,0.0
2053168.0,2053169.0,0.000203,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.52,-0.53,4.52,0.53,0.0,0.0,0.0,0.0
2053168.0,2053170.0,0.000294,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.52,0.53,-4.52,-0.53,0.0,0.0,0.0,0.0
2053169.0,2053301.0,0.023997,0.112724,0.03143,133.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.54,0.41,9.56,-3.66,0.0,0.0,0.0,0.0
2053179.0,2053171.0,0.024715,0.10607,0.02637,162.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.93,-5.01,-27.74,3.09,0.0,0.0,0.0,0.0
2053172.0,2053173.0,0.000272,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.46,-0.65,5.46,0.65,0.0,0.0,0.0,0.0
2053174.0,2053175.0,0.047298,0.247887,0.04205,97.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.0,-1.58,-6.98,-2.67,0.0,0.0,0.0,0.0
2053175.0,2053252.0,0.007615,0.031057,0.00847,161.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.53,-12.57,25.59,11.94,0.0,0.0,0.0,0.0
2053176.0,2053177.0,0.000269,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.61,5.43,-9.61,-5.43,0.0,0.0,0.0,0.0
2053176.0,2053179.0,0.040939,0.144262,0.01964,156.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.27,-3.48,-25.02,2.31,0.0,0.0,0.0,0.0
2053176.0,2053230.0,0.027353,0.113719,0.02383,164.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.88,-1.95,35.2,0.73,0.0,0.0,0.0,0.0
2053178.0,2053279.0,0.007915,0.041463,0.0209,192.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.38,0.28,82.89,0.17,0.0,0.0,0.0,0.0
2053178.0,2060053.0,0.02406,0.104137,0.01771,174.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.25,-7.62,-55.52,8.93,0.0,0.0,0.0,0.0
2053179.0,2053197.0,0.036491,0.146256,0.01956,149.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.8,-2.03,18.92,0.48,0.0,0.0,0.0,0.0
2053180.0,2053181.0,0.000216,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.14,7.48,-24.14,-7.48,0.0,0.0,0.0,0.0
2053180.0,2053182.0,0.055257,0.230519,0.03859,162.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.49,-13.8,-31.84,12.54,0.0,0.0,0.0,0.0
2053180.0,2053187.0,0.020692,0.128616,0.01638,180.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.64,6.32,57.3,-3.86,0.0,0.0,0.0,0.0
2053183.0,2053184.0,0.000276,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.07,-1.16,13.08,1.16,0.0,0.0,0.0,0.0
2053183.0,2053185.0,0.000206,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.07,1.16,-13.07,-1.16,0.0,0.0,0.0,0.0
2053227.0,2053184.0,0.032857,0.146566,0.05986,181.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.65,13.15,61.87,-14.06,0.0,0.0,0.0,0.0
2053184.0,2053237.0,0.024629,0.080437,0.0192,174.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.97,9.09,48.53,-9.32,0.0,0.0,0.0,0.0
2053283.0,2053184.0,0.011622,0.033772,0.00708,148.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.05,-4.32,-26.97,3.8,0.0,0.0,0.0,0.0
2053188.0,2053186.0,0.006951,0.032256,0.01185,156.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.74,-12.03,24.79,11.04,0.0,0.0,0.0,0.0
2053186.0,2053194.0,0.015046,0.066311,0.01908,173.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.75,-12.7,43.03,11.94,0.0,0.0,0.0,0.0
2053187.0,2053304.0,0.002779,0.013691,0.00489,196.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.72,8.54,83.91,-8.09,0.0,0.0,0.0,0.0
2053188.0,2053304.0,0.007706,0.043493,0.01176,125.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.66,-0.61,7.67,-0.57,0.0,0.0,0.0,0.0
2053189.0,2053190.0,0.000201,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.64,2.07,-8.64,-2.07,0.0,0.0,0.0,0.0
2053189.0,2053201.0,0.024088,0.121039,0.02275,156.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.47,6.32,-17.38,-8.26,0.0,0.0,0.0,0.0
2053189.0,2053208.0,0.027984,0.12876,0.04199,145.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.54,3.66,-10.5,-7.85,0.0,0.0,0.0,0.0
2053189.0,2053230.0,0.01367,0.059757,0.01658,176.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.65,-12.05,36.84,11.12,0.0,0.0,0.0,0.0
2053191.0,2053192.0,0.00028,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.02,-3.28,26.02,3.29,0.0,0.0,0.0,0.0
2053191.0,2053193.0,0.000295,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.02,3.28,-26.02,-3.27,0.0,0.0,0.0,0.0
2053192.0,2053247.0,0.030481,0.105937,0.06164,177.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.92,10.66,74.51,-11.75,0.0,0.0,0.0,0.0
2053192.0,2053283.0,0.012346,0.062467,0.01563,157.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.9,-13.95,-46.62,13.69,0.0,0.0,0.0,0.0
2053194.0,2053202.0,0.027916,0.145526,0.09313,181.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.06,-5.1,-46.49,-1.72,0.0,0.0,0.0,0.0
2053194.0,2053214.0,0.008265,0.039872,0.00394,173.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.56,-2.38,43.71,2.67,0.0,0.0,0.0,0.0
2053194.0,2053296.0,0.004215,0.020335,0.01399,188.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.21,-7.86,56.34,6.97,0.0,0.0,0.0,0.0
2053195.0,2053196.0,0.000211,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.17,0.64,-4.17,-0.64,0.0,0.0,0.0,0.0
2053195.0,2053197.0,0.000245,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.17,-0.64,4.17,0.64,0.0,0.0,0.0,0.0
2053197.0,2053230.0,0.041889,0.21523,0.04209,155.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.09,-1.12,23.3,-2.27,0.0,0.0,0.0,0.0
2053198.0,2053199.0,0.000266,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.25,-1.25,10.26,1.25,0.0,0.0,0.0,0.0
2053296.0,2053199.0,0.002862,0.013812,0.00495,171.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.73,-3.35,-34.69,2.98,0.0,0.0,0.0,0.0
2053200.0,2053201.0,0.000252,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.7,-1.81,6.7,1.81,0.0,0.0,0.0,0.0
2053201.0,2053203.0,0.014609,0.07296,0.01834,147.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.04,6.01,-12.01,-7.74,0.0,0.0,0.0,0.0
2053208.0,2053201.0,0.012861,0.053707,0.01738,142.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.08,0.73,-14.06,-2.41,0.0,0.0,0.0,0.0
2053210.0,2053201.0,0.006136,0.032553,0.03015,144.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.69,-5.87,12.7,2.84,0.0,0.0,0.0,0.0
2053210.0,2053203.0,0.013887,0.080985,0.01169,136.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.64,4.11,-5.63,-5.26,0.0,0.0,0.0,0.0
2053204.0,2053205.0,0.000254,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.55,0.8,-2.55,-0.8,0.0,0.0,0.0,0.0
2053206.0,2053207.0,0.000249,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.94,2.31,-9.94,-2.31,0.0,0.0,0.0,0.0
2053206.0,2053208.0,0.000279,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.94,-2.31,9.94,2.31,0.0,0.0,0.0,0.0
2053214.0,2053211.0,0.023482,0.096311,0.03294,168.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.3,-5.07,-32.07,2.48,0.0,0.0,0.0,0.0
2053213.0,2053212.0,0.000238,0.014795,0.0,557.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-86.09,20.14,86.11,-19.06,0.0,0.0,0.0,0.0
2053212.0,2053215.0,8.4e-05,0.007249,0.0,1136.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053212.0,2053216.0,0.000143,0.009259,0.0,1134.54,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-87.21,57.4,87.22,-56.36,0.0,0.0,0.0,0.0
2053212.0,2053217.0,0.000121,0.009645,0.0,1132.84,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-150.33,58.98,150.36,-56.36,0.0,0.0,0.0,0.0
2053212.0,2053218.0,0.000129,0.008684,0.0,1130.97,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-69.02,57.08,69.03,-56.36,0.0,0.0,0.0,0.0
2053212.0,2053220.0,0.00024,0.001018,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,220.45,-154.4,-220.29,155.09,0.0,0.0,0.0,0.0
2053214.0,2053213.0,0.001082,0.044799,0.0,179.46,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-76.01,2.4,76.07,0.01,0.0,0.0,0.0,0.0
2053213.0,2053219.0,0.000243,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.02,-20.15,-10.02,20.15,0.0,0.0,0.0,0.0
2053219.0,2053295.0,0.001597,0.012195,0.0554,570.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.02,-20.15,-10.01,14.21,0.0,0.0,0.0,0.0
2053299.0,2053220.0,0.000183,0.00308,0.19468,2848.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,267.38,112.41,-267.23,-130.94,0.0,0.0,0.0,0.0
2053221.0,2053222.0,0.016235,0.428531,0.0,40.82,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-27.91,4.75,28.03,-1.48,0.0,0.0,0.0,0.0
2053221.0,2053223.0,0.010333,0.271824,0.0,24.18,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-15.56,1.55,15.58,-0.91,0.0,0.0,0.0,0.0
2053221.0,2053224.0,0.029846,0.692041,0.0,22.49,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-10.98,1.67,11.01,-0.85,0.0,0.0,0.0,0.0
2053221.0,2053225.0,0.000231,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.44,-8.49,-52.43,8.52,0.0,0.0,0.0,0.0
2053279.0,2053225.0,0.021887,0.08892,0.02999,122.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.47,-1.82,-11.44,-1.27,0.0,0.0,0.0,0.0
2053225.0,2060070.0,0.036844,0.162127,0.01558,179.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.87,-7.25,-62.44,11.89,0.0,0.0,0.0,0.0
2053226.0,2053227.0,0.000246,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053301.0,2053227.0,0.003517,0.017284,0.00249,165.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.01,0.26,-40.95,-0.25,0.0,0.0,0.0,0.0
2053229.0,2053228.0,0.000179,0.014126,0.0,814.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-225.24,-23.09,225.33,29.75,0.0,0.0,0.0,0.0
2053228.0,2053233.0,0.00013,0.008459,0.0,1100.26,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-256.9,-113.28,257.0,119.76,0.0,0.0,0.0,0.0
2053228.0,2053234.0,0.0002,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-473.08,-99.63,473.5,101.83,0.0,0.0,0.0,0.0
2053228.0,2053235.0,0.000269,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053228.0,2053305.0,0.00093,0.018,2.27,3100.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,504.65,-123.27,-502.48,-83.02,0.0,0.0,0.0,0.0
2053229.0,2053232.0,0.001926,0.070191,0.0,304.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,97.89,13.63,-97.72,-7.31,0.0,0.0,0.0,0.0
2053273.0,2053229.0,0.008505,0.071896,0.11997,568.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.11,-12.13,119.24,8.88,0.0,0.0,0.0,0.0
2053295.0,2053229.0,0.015709,0.138003,0.34671,547.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.36,-25.29,-99.86,0.87,0.0,0.0,0.0,0.0
2053230.0,2053232.0,-0.000852,-0.031057,0.0,201.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-95.34,-9.58,95.27,6.93,0.0,0.0,0.0,0.0
2053231.0,2053232.0,0.005728,0.208728,0.0,103.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-2.45,-0.37,2.45,0.39,0.0,0.0,0.0,0.0
2053234.0,2053299.0,0.0014,0.024206,2.18756,2841.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-513.22,-27.46,516.68,-151.13,0.0,0.0,0.0,0.0
2053236.0,2053237.0,0.000297,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.03,-2.3,-13.03,2.3,0.0,0.0,0.0,0.0
2053237.0,2053289.0,0.037258,0.151914,0.03448,164.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.5,7.02,35.97,-8.82,0.0,0.0,0.0,0.0
2053239.0,2053238.0,0.000245,0.016279,0.0,980.79,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-411.37,-230.23,411.94,268.26,0.0,0.0,0.0,0.0
2053238.0,2053241.0,0.000272,0.019186,0.0,742.62,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-105.96,-51.29,106.0,53.95,0.0,0.0,0.0,0.0
2053238.0,2053242.0,0.000311,0.015959,0.0,640.49,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-88.8,-43.65,88.83,45.22,0.0,0.0,0.0,0.0
2053238.0,2053243.0,0.000305,0.018813,0.0,636.55,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-88.8,-43.37,88.83,45.22,0.0,0.0,0.0,0.0
2053238.0,2053244.0,0.000222,0.016051,0.0,632.92,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-88.81,-43.64,88.83,45.22,0.0,0.0,0.0,0.0
2053250.0,2053238.0,0.001311,0.019713,2.30708,2406.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,308.49,-116.63,-307.29,-104.69,0.0,0.0,0.0,0.0
2053238.0,2080048.0,0.000155,0.002707,0.28803,2323.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,267.73,18.38,-267.62,-46.23,0.0,0.0,0.0,0.0
2053240.0,2053239.0,0.002205,0.064296,0.0,257.54,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-107.95,-9.8,108.21,17.25,0.0,0.0,0.0,0.0
2053240.0,2053239.0,0.002205,0.064296,0.0,257.54,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-104.37,-101.51,104.9,116.8,0.0,0.0,0.0,0.0
2053240.0,2053239.0,0.002205,0.064296,0.0,257.54,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-107.95,-9.8,108.21,17.25,0.0,0.0,0.0,0.0
2053239.0,2053245.0,0.000291,0.001187,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.06,78.93,-90.02,-78.77,0.0,0.0,0.0,0.0
2080010.0,2053240.0,0.001415,0.00579,0.00129,200.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-113.01,-32.38,113.19,32.99,0.0,0.0,0.0,0.0
2080013.0,2053240.0,0.003206,0.015956,0.00875,178.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.55,-24.13,64.69,23.9,0.0,0.0,0.0,0.0
2053240.0,2080022.0,0.008146,0.036201,0.0196,179.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.59,29.99,-71.13,-30.02,0.0,0.0,0.0,0.0
2080006.0,2053245.0,0.001185,0.008945,0.04195,526.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.85,-81.8,90.02,78.77,0.0,0.0,0.0,0.0
2053246.0,2053247.0,0.000278,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.55,-6.38,-82.53,6.45,0.0,0.0,0.0,0.0
2053248.0,2053249.0,0.000213,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.0,15.27,-30.0,-15.26,0.0,0.0,0.0,0.0
2053251.0,2053250.0,0.000213,0.013535,0.0,716.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-139.94,15.86,139.98,-13.29,0.0,0.0,0.0,0.0
2053250.0,2053253.0,0.00015,0.01368,0.0,949.52,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-216.59,-70.19,216.67,76.92,0.0,0.0,0.0,0.0
2053250.0,2053254.0,8.9e-05,0.00771,0.0,948.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053250.0,2053255.0,0.000223,0.017121,0.0,947.81,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-216.56,-68.54,216.67,76.92,0.0,0.0,0.0,0.0
2053252.0,2053251.0,0.001016,0.049467,0.0,160.1,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-25.59,-11.94,25.6,12.32,0.0,0.0,0.0,0.0
2053251.0,2053256.0,0.000279,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.34,-28.18,-114.31,28.33,0.0,0.0,0.0,0.0
2053256.0,2053302.0,0.005813,0.047702,0.07951,535.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.31,-28.33,-113.55,26.22,0.0,0.0,0.0,0.0
2053257.0,2053260.0,0.002909,0.125967,0.0,276.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,93.32,22.97,-93.08,-12.25,0.0,0.0,0.0,0.0
2053257.0,2053261.0,0.001548,0.065341,0.0,242.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.1,-52.12,159.5,68.99,0.0,0.0,0.0,0.0
2053257.0,2053272.0,0.007788,0.069173,0.18538,529.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.76,13.97,-90.13,-28.07,0.0,0.0,0.0,0.0
2053257.0,2053306.0,0.005819,0.04806,0.25601,410.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.98,15.18,25.06,-42.0,0.0,0.0,0.0,0.0
2053258.0,2053260.0,-0.001285,-0.055654,0.0,176.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-93.19,-16.99,93.08,12.25,0.0,0.0,0.0,0.0
2053259.0,2053260.0,0.008672,0.37556,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053262.0,2053263.0,0.011383,0.293888,0.0,71.51,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-11.98,0.41,12.0,0.0,0.0,0.0,0.0,0.0
2053262.0,2053264.0,0.016854,0.447651,0.0,38.87,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-15.01,0.99,15.05,0.0,0.0,0.0,0.0,0.0
2053262.0,2053265.0,0.000214,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.99,-1.41,-26.99,1.41,0.0,0.0,0.0,0.0
2080001.0,2053265.0,0.004884,0.019167,0.01007,133.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.39,-11.96,7.39,10.93,0.0,0.0,0.0,0.0
2053267.0,2053266.0,0.001655,0.071104,0.0,243.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-93.52,-5.78,93.67,11.88,0.0,0.0,0.0,0.0
2053267.0,2053266.0,0.001655,0.071104,0.0,243.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-93.52,-5.78,93.67,11.88,0.0,0.0,0.0,0.0
2053267.0,2053266.0,0.001655,0.071104,0.0,243.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-93.52,-5.78,93.67,11.88,0.0,0.0,0.0,0.0
2053266.0,2053268.0,0.000893,0.039124,0.0,239.95,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-149.8,25.45,150.0,-16.65,0.0,0.0,0.0,0.0
2053266.0,2053306.0,0.001752,0.018343,0.03917,555.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.47,-45.65,135.81,45.11,0.0,0.0,0.0,0.0
2053267.0,2053269.0,0.038993,0.850759,0.0,17.81,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-13.61,-5.0,13.7,6.97,0.0,0.0,0.0,0.0
2053271.0,2053270.0,0.001431,0.063216,0.0,175.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.23,14.71,83.32,-10.43,0.0,0.0,0.0,0.0
2053270.0,2053272.0,0.000221,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.68,31.73,-16.68,-31.72,0.0,0.0,0.0,0.0
2053273.0,2053276.0,0.001882,0.079139,0.0,288.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,92.1,4.04,-91.95,2.37,0.0,0.0,0.0,0.0
2053273.0,2053277.0,0.001011,0.041703,0.0,262.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-92.29,18.26,92.38,-14.75,0.0,0.0,0.0,0.0
2053274.0,2053276.0,-0.000647,-0.027211,0.0,188.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-92.0,0.16,91.95,-2.37,0.0,0.0,0.0,0.0
2053275.0,2053276.0,0.006779,0.285013,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053278.0,2053281.0,0.000868,0.033827,0.0,301.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,45.7,3.88,-45.68,-3.22,0.0,0.0,0.0,0.0
2053295.0,2053278.0,0.005579,0.048255,0.12712,476.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,105.98,-7.68,-105.4,-1.0,0.0,0.0,0.0,0.0
2053278.0,2060005.0,0.011765,0.092639,0.26691,431.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.12,-19.78,-27.04,-8.25,0.0,0.0,0.0,0.0
2053278.0,2060056.0,0.007082,0.062856,0.2451,340.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.57,16.9,-32.45,-41.54,0.0,0.0,0.0,0.0
2053279.0,2053281.0,0.00065,0.025306,0.0,151.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-45.67,-2.72,45.68,3.22,0.0,0.0,0.0,0.0
2053279.0,2060035.0,0.028871,0.135467,0.0695,164.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.52,-5.75,-42.03,0.68,0.0,0.0,0.0,0.0
2053280.0,2053281.0,0.007577,0.295159,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2053283.0,2053282.0,0.000897,0.041996,0.0,145.98,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,19.57,-9.36,-19.57,9.55,0.0,0.0,0.0,0.0
2053282.0,2053286.0,-0.000115,-0.005467,0.0,440.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-53.98,-26.62,53.98,26.43,0.0,0.0,0.0,0.0
2053282.0,2053287.0,0.000248,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.55,-52.91,-73.53,53.0,0.0,0.0,0.0,0.0
2053284.0,2053286.0,0.001301,0.061883,0.0,220.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,27.0,13.74,-26.99,-13.21,0.0,0.0,0.0,0.0
2053285.0,2053286.0,0.001301,0.061883,0.0,220.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,27.0,13.74,-26.99,-13.21,0.0,0.0,0.0,0.0
2053287.0,2053288.0,0.004012,0.038066,0.24672,546.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.0,-10.09,103.4,-12.37,0.0,0.0,0.0,0.0
2053287.0,2053290.0,0.006283,0.054686,0.86027,619.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,176.53,-42.91,-174.69,-31.61,0.0,0.0,0.0,0.0
2053289.0,2053288.0,0.001285,0.05619,0.0,187.67,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,103.53,-6.66,-103.4,12.37,0.0,0.0,0.0,0.0
2053291.0,2053290.0,0.000656,0.033206,0.0,275.46,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-134.78,-2.08,134.89,7.89,0.0,0.0,0.0,0.0
2053291.0,2053290.0,0.000656,0.033206,0.0,275.46,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-134.78,-2.08,134.89,7.89,0.0,0.0,0.0,0.0
2053291.0,2053290.0,0.000656,0.033206,0.0,275.46,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-134.78,-2.08,134.89,7.89,0.0,0.0,0.0,0.0
2053290.0,2053292.0,0.001394,0.054565,0.0,238.82,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-143.22,4.71,143.5,6.15,0.0,0.0,0.0,0.0
2053290.0,2053293.0,0.000826,0.038128,0.0,228.23,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-143.34,1.45,143.5,6.15,0.0,0.0,0.0,0.0
2053290.0,2080006.0,0.005013,0.033346,0.14128,518.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.12,21.96,-84.73,-33.94,0.0,0.0,0.0,0.0
2053291.0,2080003.0,0.011434,0.034681,0.05781,210.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,120.36,-14.04,-118.79,12.68,0.0,0.0,0.0,0.0
2053295.0,2053294.0,0.000177,0.010415,0.0,1200.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-288.46,11.87,288.6,-3.84,0.0,0.0,0.0,0.0
2053294.0,2053297.0,6.5e-05,0.00451,0.0,1305.2,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-817.68,128.76,818.1,-99.81,0.0,0.0,0.0,0.0
2053294.0,2053298.0,0.000106,0.007297,0.0,1298.56,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-298.93,106.69,299.03,-99.81,0.0,0.0,0.0,0.0
2053294.0,2053299.0,0.000238,0.00116,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,828.01,-231.61,-826.38,239.54,0.0,0.0,0.0,0.0
2053296.0,2053295.0,0.001022,0.042378,0.0,194.47,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-91.06,-3.62,91.14,6.89,0.0,0.0,0.0,0.0
2053299.0,2060734.0,0.001169,0.020018,3.47265,2451.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.32,-200.83,-42.3,-175.43,0.0,0.0,0.0,0.0
2053301.0,2053300.0,0.001408,0.062115,0.0,162.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-42.75,8.03,42.78,-6.93,0.0,0.0,0.0,0.0
2053300.0,2053302.0,0.000203,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.58,6.93,-0.58,-6.93,0.0,0.0,0.0,0.0
2053302.0,2080006.0,0.007387,0.056437,0.80623,541.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.13,-19.29,-113.18,-57.07,0.0,0.0,0.0,0.0
2053303.0,2053304.0,0.000294,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.6,-8.57,-91.58,8.66,0.0,0.0,0.0,0.0
2053306.0,2053305.0,0.000171,0.012774,0.0,1118.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-445.28,-104.77,445.62,129.97,0.0,0.0,0.0,0.0
2053306.0,2053305.0,0.000171,0.012774,0.0,1118.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-445.28,-104.77,445.62,129.97,0.0,0.0,0.0,0.0
2060801.0,2053305.0,0.002929,0.04137,5.57851,3096.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,236.56,-371.03,-234.75,-194.01,0.0,0.0,0.0,0.0
2053307.0,2053306.0,0.001289,0.058351,0.0,279.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-133.18,-34.71,133.42,45.65,0.0,0.0,0.0,0.0
2053307.0,2053306.0,0.001289,0.058351,0.0,279.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-133.18,-34.71,133.42,45.65,0.0,0.0,0.0,0.0
2053307.0,2053306.0,0.001289,0.058351,0.0,279.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-133.18,-34.71,133.42,45.65,0.0,0.0,0.0,0.0
2053307.0,2053306.0,0.001289,0.058351,0.0,279.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-133.18,-34.71,133.42,45.65,0.0,0.0,0.0,0.0
2060007.0,2060000.0,0.02777,0.133596,0.02854,143.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.93,-0.35,12.97,-2.45,0.0,0.0,0.0,0.0
2060029.0,2060000.0,0.042515,0.259274,0.03874,150.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.97,-4.95,-18.82,1.77,0.0,0.0,0.0,0.0
2060001.0,2060002.0,0.000226,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.02,-9.85,42.02,9.87,0.0,0.0,0.0,0.0
2060001.0,2060003.0,0.00022,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.02,9.85,-42.02,-9.83,0.0,0.0,0.0,0.0
2060015.0,2060002.0,0.005036,0.020475,0.00669,124.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.61,-8.43,2.62,7.79,0.0,0.0,0.0,0.0
2060002.0,2060020.0,0.005186,0.02599,0.01788,168.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.64,-17.66,44.76,16.48,0.0,0.0,0.0,0.0
2060004.0,2060015.0,0.013021,0.060372,0.01386,162.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.77,3.7,-36.6,-4.24,0.0,0.0,0.0,0.0
2060004.0,2060017.0,0.0127,0.053609,0.03147,168.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.56,-6.7,47.86,4.76,0.0,0.0,0.0,0.0
2060006.0,2060005.0,0.000967,0.046567,0.0,154.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-27.03,-7.9,27.04,8.25,0.0,0.0,0.0,0.0
2060006.0,2060009.0,0.007026,0.261878,0.0,188.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,42.55,6.73,-42.43,-2.18,0.0,0.0,0.0,0.0
2060006.0,2060010.0,0.00024,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.52,1.17,15.52,-1.17,0.0,0.0,0.0,0.0
2060007.0,2060009.0,-0.003345,-0.124682,0.0,113.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-42.49,-4.35,42.43,2.18,0.0,0.0,0.0,0.0
2060007.0,2060032.0,0.019667,0.104643,0.02783,125.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.94,-1.44,-11.91,-1.34,0.0,0.0,0.0,0.0
2060008.0,2060009.0,0.016509,0.615341,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060057.0,2060010.0,0.020579,0.130449,0.10531,183.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.41,9.77,13.49,-20.72,0.0,0.0,0.0,0.0
2060011.0,2060014.0,0.0001,0.000277,0.0,99.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,8.51,3.2,-8.51,-3.2,0.0,0.0,0.0,0.0
2060011.0,2060020.0,0.018816,0.081865,0.28463,165.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.07,-6.47,-34.83,-21.33,0.0,0.0,0.0,0.0
2060011.0,2060044.0,0.050102,0.210769,0.03658,140.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.16,3.13,13.26,-6.47,0.0,0.0,0.0,0.0
2060063.0,2060011.0,0.049856,0.253349,0.07647,163.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.88,-5.72,-30.42,0.14,0.0,0.0,0.0,0.0
2060012.0,2060014.0,0.005926,0.106043,0.0,49.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-8.51,-3.11,8.51,3.2,0.0,0.0,0.0,0.0
2060013.0,2060014.0,0.005926,0.106043,0.0,49.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060017.0,2060016.0,0.001731,0.072576,0.0,250.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-89.32,-6.57,89.45,12.3,0.0,0.0,0.0,0.0
2060017.0,2060016.0,0.001731,0.072576,0.0,250.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-89.32,-6.57,89.45,12.3,0.0,0.0,0.0,0.0
2060017.0,2060016.0,0.001731,0.072576,0.0,250.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-89.32,-6.57,89.45,12.3,0.0,0.0,0.0,0.0
2060848.0,2060016.0,0.004828,0.047457,0.31643,587.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,151.59,-0.21,-150.53,-22.44,0.0,0.0,0.0,0.0
2060016.0,2060868.0,0.012121,0.111492,0.56548,609.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-117.83,-14.47,119.49,-29.08,0.0,0.0,0.0,0.0
2060017.0,2060021.0,0.015616,0.058036,0.00612,163.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.31,0.02,-39.07,0.25,0.0,0.0,0.0,0.0
2060017.0,2060025.0,0.009418,0.040363,0.14893,134.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.97,-17.51,40.13,2.93,0.0,0.0,0.0,0.0
2060028.0,2060017.0,0.00148,0.008286,0.00121,202.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.78,-7.37,79.87,7.77,0.0,0.0,0.0,0.0
2060028.0,2060017.0,0.00148,0.008286,0.00121,202.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-79.78,-7.37,79.87,7.77,0.0,0.0,0.0,0.0
2060018.0,2060019.0,0.000289,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.43,4.76,-25.43,-4.76,0.0,0.0,0.0,0.0
2060018.0,2060026.0,0.010434,0.041076,0.06212,144.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.69,-1.74,-14.67,-4.41,0.0,0.0,0.0,0.0
2060018.0,2060028.0,0.003724,0.018769,0.00467,173.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.66,-5.7,50.76,5.71,0.0,0.0,0.0,0.0
2060031.0,2060018.0,0.011124,0.049214,0.02555,144.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.53,-5.18,10.54,2.68,0.0,0.0,0.0,0.0
2060020.0,2060022.0,0.003119,0.014684,0.02131,161.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.43,1.55,38.48,-3.47,0.0,0.0,0.0,0.0
2060021.0,2060022.0,0.003593,0.019602,0.02155,162.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.12,-3.26,-37.07,1.37,0.0,0.0,0.0,0.0
2060028.0,2060021.0,0.012299,0.046195,0.01004,161.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.23,-0.39,-35.08,-0.05,0.0,0.0,0.0,0.0
2060022.0,2060028.0,0.011942,0.061616,0.00918,163.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.43,-0.86,38.6,0.84,0.0,0.0,0.0,0.0
2060023.0,2060024.0,0.000297,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.75,0.88,-5.75,-0.88,0.0,0.0,0.0,0.0
2060023.0,2060025.0,0.000247,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.75,-0.88,5.75,0.88,0.0,0.0,0.0,0.0
2060025.0,2060050.0,0.011121,0.059886,0.16631,142.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.88,-3.81,46.11,-12.16,0.0,0.0,0.0,0.0
2060026.0,2060031.0,0.012005,0.058274,0.00866,113.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.52,1.64,1.52,-2.5,0.0,0.0,0.0,0.0
2060026.0,2060045.0,0.041481,0.195351,0.04934,155.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.46,-2.19,23.69,-1.73,0.0,0.0,0.0,0.0
2060027.0,2060028.0,0.000242,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.96,-8.56,34.97,8.57,0.0,0.0,0.0,0.0
2060029.0,2060030.0,0.000224,0.001119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.99,4.79,-10.99,-4.79,0.0,0.0,0.0,0.0
2060737.0,2060029.0,0.013194,0.068283,0.01088,150.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.11,3.34,-1.11,-4.48,0.0,0.0,0.0,0.0
2060031.0,2060052.0,0.014428,0.07174,0.0167,124.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.82,2.32,4.83,-3.97,0.0,0.0,0.0,0.0
2060032.0,2060035.0,0.012249,0.063573,0.00974,160.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.17,2.51,36.33,-2.73,0.0,0.0,0.0,0.0
2060055.0,2060032.0,0.011334,0.05732,0.07748,156.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.28,-3.89,37.44,-3.41,0.0,0.0,0.0,0.0
2060033.0,2060034.0,0.000208,0.001043,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.1,3.75,-14.1,-3.74,0.0,0.0,0.0,0.0
2060038.0,2060033.0,0.016619,0.055683,0.01304,157.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.27,-3.2,38.52,2.75,0.0,0.0,0.0,0.0
2060033.0,2060060.0,0.018527,0.101366,0.01693,168.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.62,-6.49,53.14,7.63,0.0,0.0,0.0,0.0
2060036.0,2060037.0,0.000299,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.08,8.95,-36.07,-8.94,0.0,0.0,0.0,0.0
2060036.0,2060038.0,0.000208,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.08,-8.95,36.08,8.97,0.0,0.0,0.0,0.0
2060036.0,2060039.0,0.000243,0.001069,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060038.0,2060049.0,0.013019,0.053102,0.0132,126.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.19,-5.77,-2.18,4.49,0.0,0.0,0.0,0.0
2060040.0,2060041.0,0.000253,0.001071,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.2,-1.38,12.2,1.38,0.0,0.0,0.0,0.0
2060040.0,2060042.0,0.000278,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.46,0.98,-11.46,-0.98,0.0,0.0,0.0,0.0
2060040.0,2060043.0,0.000298,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060054.0,2060041.0,0.008213,0.042092,0.02595,144.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.64,-10.86,-7.63,8.33,0.0,0.0,0.0,0.0
2060041.0,2060055.0,0.047089,0.189317,0.01976,117.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.57,-9.72,4.62,7.89,0.0,0.0,0.0,0.0
2060044.0,2060045.0,0.014576,0.065417,0.04589,109.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.2,-4.07,5.21,-0.59,0.0,0.0,0.0,0.0
2060849.0,2060044.0,0.025734,0.13155,0.02906,168.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.31,2.33,-41.87,-3.07,0.0,0.0,0.0,0.0
2060045.0,2060046.0,0.000284,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.49,4.42,-15.49,-4.42,0.0,0.0,0.0,0.0
2060045.0,2060064.0,0.029788,0.12704,0.05877,156.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.22,-0.38,-17.13,-5.2,0.0,0.0,0.0,0.0
2060849.0,2060045.0,0.01678,0.083995,0.01462,180.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.23,3.31,-61.61,-1.71,0.0,0.0,0.0,0.0
2060047.0,2060048.0,0.000236,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.46,2.43,-4.46,-2.42,0.0,0.0,0.0,0.0
2060047.0,2060049.0,0.000231,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.76,-3.03,8.76,3.03,0.0,0.0,0.0,0.0
2060052.0,2060049.0,0.016348,0.079564,0.02676,143.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.59,4.93,-6.58,-7.51,0.0,0.0,0.0,0.0
2060050.0,2060051.0,0.000263,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.39,1.42,-27.39,-1.41,0.0,0.0,0.0,0.0
2060050.0,2060060.0,0.007557,0.038397,0.01716,154.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.41,14.1,29.49,-15.47,0.0,0.0,0.0,0.0
2060050.0,2060737.0,0.02198,0.114156,0.06058,145.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.09,-3.36,44.5,-0.86,0.0,0.0,0.0,0.0
2060064.0,2060052.0,0.01427,0.071384,0.03851,156.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.7,-0.66,-27.59,-2.65,0.0,0.0,0.0,0.0
2060053.0,2060058.0,0.014401,0.064283,0.04541,134.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.01,-11.96,-11.97,7.34,0.0,0.0,0.0,0.0
2060070.0,2060053.0,0.01888,0.086536,0.0341,149.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.27,5.07,23.38,-8.15,0.0,0.0,0.0,0.0
