fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2060054.0,2060062.0,0.018154,0.107738,0.02296,159.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.91,7.78,23.02,-9.4,0.0,0.0,0.0,0.0
2060055.0,2060058.0,0.005805,0.026575,0.00917,134.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.13,-30.2,4.18,29.47,0.0,0.0,0.0,0.0
2060057.0,2060056.0,0.001374,0.06843,0.0,169.06,0.0,0.0,1.09375,0.0,1.0,0.0,0.0,-54.37,-75.07,54.5,81.44,0.0,0.0,0.0,0.0
2060056.0,2060061.0,0.006791,0.066001,0.55826,509.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.05,-39.91,22.09,-17.77,0.0,0.0,0.0,0.0
2060058.0,2060057.0,0.003253,0.108245,0.0,137.57,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-67.52,-56.61,67.78,65.3,0.0,0.0,0.0,0.0
2060058.0,2060074.0,0.018061,0.061556,0.01925,150.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.51,5.5,-38.24,-6.61,0.0,0.0,0.0,0.0
2060060.0,2060059.0,0.001186,0.054498,0.0,181.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.71,-11.04,107.85,17.24,0.0,0.0,0.0,0.0
2060059.0,2060061.0,0.000266,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.85,-17.24,107.88,17.37,0.0,0.0,0.0,0.0
2060060.0,2060765.0,0.011193,0.054004,0.02172,163.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.44,2.82,37.6,-4.32,0.0,0.0,0.0,0.0
2060061.0,2060805.0,0.003229,0.030796,0.06746,537.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-109.84,21.14,110.23,-24.48,0.0,0.0,0.0,0.0
2060061.0,2060848.0,0.010799,0.105044,0.35717,504.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.13,-20.74,20.17,-16.49,0.0,0.0,0.0,0.0
2060062.0,2060812.0,0.042713,0.164493,0.04562,166.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.08,2.7,37.69,-4.88,0.0,0.0,0.0,0.0
2060076.0,2060063.0,0.024439,0.106893,0.04893,147.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.58,-0.7,11.62,-4.26,0.0,0.0,0.0,0.0
2060080.0,2060063.0,0.024577,0.119228,0.06258,146.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.39,-2.07,13.43,-4.23,0.0,0.0,0.0,0.0
2060063.0,2060869.0,0.024157,0.121365,0.05058,186.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.19,9.58,67.24,-9.6,0.0,0.0,0.0,0.0
2060071.0,2060064.0,0.004828,0.025969,0.01005,143.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.69,-4.05,-24.66,3.2,0.0,0.0,0.0,0.0
2060065.0,2060066.0,0.000279,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.6,4.64,-33.59,-4.62,0.0,0.0,0.0,0.0
2060706.0,2060065.0,0.041387,0.197937,0.02906,130.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.68,2.19,-0.68,-5.2,0.0,0.0,0.0,0.0
2060869.0,2060065.0,0.024038,0.103137,0.01281,156.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.83,-0.62,-33.57,0.41,0.0,0.0,0.0,0.0
2060067.0,2060068.0,0.000261,0.001145,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.75,7.34,-12.75,-7.34,0.0,0.0,0.0,0.0
2060067.0,2060069.0,0.000264,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.75,-7.34,12.75,7.35,0.0,0.0,0.0,0.0
2060073.0,2060069.0,0.006652,0.033123,0.01027,124.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.14,-0.81,3.14,-0.26,0.0,0.0,0.0,0.0
2060069.0,2060079.0,0.028905,0.09807,0.06091,169.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.95,-1.34,-66.67,-0.54,0.0,0.0,0.0,0.0
2060069.0,2060849.0,0.002629,0.013925,0.01415,180.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.84,-5.75,84.02,5.21,0.0,0.0,0.0,0.0
2060071.0,2060072.0,0.000291,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.03,3.23,-10.03,-3.23,0.0,0.0,0.0,0.0
2060765.0,2060071.0,0.044927,0.186196,0.02533,152.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.26,-1.17,-34.72,0.82,0.0,0.0,0.0,0.0
2060073.0,2060849.0,0.015594,0.082916,0.00849,142.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.33,-1.4,15.37,0.7,0.0,0.0,0.0,0.0
2060074.0,2060075.0,0.000284,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.39,10.12,-21.39,-10.12,0.0,0.0,0.0,0.0
2060074.0,2060082.0,0.035589,0.165651,0.0256,105.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.85,-3.51,-16.75,1.33,0.0,0.0,0.0,0.0
2060076.0,2060080.0,0.012185,0.050117,0.01646,116.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.96,-0.38,-6.96,-1.3,0.0,0.0,0.0,0.0
2060076.0,2060849.0,0.010224,0.053712,0.07728,152.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.53,-4.18,35.65,-3.24,0.0,0.0,0.0,0.0
2060077.0,2060078.0,0.000292,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.4,1.78,-6.4,-1.78,0.0,0.0,0.0,0.0
2060077.0,2060090.0,0.016987,0.101884,0.02137,178.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.37,-5.91,-66.63,8.11,0.0,0.0,0.0,0.0
2060077.0,2060104.0,0.070252,0.246265,0.04138,147.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.91,-5.96,-19.64,2.6,0.0,0.0,0.0,0.0
2060706.0,2060077.0,0.00276,0.012979,0.00346,188.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.01,-9.33,-93.77,10.07,0.0,0.0,0.0,0.0
2060079.0,2060088.0,0.01212,0.062087,0.01993,134.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.45,-11.41,-23.37,9.81,0.0,0.0,0.0,0.0
2060080.0,2060081.0,0.000202,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.35,3.37,-20.34,-3.36,0.0,0.0,0.0,0.0
2060082.0,2060083.0,0.000299,0.0012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.51,5.99,-31.5,-5.98,0.0,0.0,0.0,0.0
2060082.0,2060102.0,0.018216,0.090643,0.11573,159.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.76,-7.32,14.8,-4.43,0.0,0.0,0.0,0.0
2060084.0,2060806.0,0.061123,0.222219,0.0289,143.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.81,-5.99,14.96,3.61,0.0,0.0,0.0,0.0
2060812.0,2060084.0,0.03638,0.182486,0.01754,139.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.13,0.41,-11.09,-1.93,0.0,0.0,0.0,0.0
2060085.0,2060086.0,0.000256,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.36,-2.86,12.36,2.86,0.0,0.0,0.0,0.0
2060085.0,2060087.0,0.00024,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.36,2.86,-12.36,-2.86,0.0,0.0,0.0,0.0
2060088.0,2060086.0,0.021333,0.085805,0.02705,141.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.64,-3.52,10.67,0.87,0.0,0.0,0.0,0.0
2060086.0,2060829.0,0.04413,0.181621,0.04243,154.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.03,-3.73,23.26,0.29,0.0,0.0,0.0,0.0
2060095.0,2060088.0,0.021038,0.073489,0.03118,141.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.42,3.8,26.57,-6.42,0.0,0.0,0.0,0.0
2060089.0,2060095.0,0.005717,0.027784,0.03986,141.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.46,10.45,0.47,-14.44,0.0,0.0,0.0,0.0
2060089.0,2060100.0,0.026752,0.123522,0.04259,157.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.55,-18.21,15.68,14.39,0.0,0.0,0.0,0.0
2060092.0,2060090.0,0.029076,0.130156,0.02248,149.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.05,9.16,23.22,-10.73,0.0,0.0,0.0,0.0
2060101.0,2060090.0,0.039493,0.164394,0.0311,140.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.25,3.73,13.33,-6.65,0.0,0.0,0.0,0.0
2060090.0,2060104.0,0.024359,0.120667,0.03808,143.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.26,0.3,14.31,-4.02,0.0,0.0,0.0,0.0
2060091.0,2060092.0,0.000231,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.66,-3.09,8.66,3.09,0.0,0.0,0.0,0.0
2060092.0,2060093.0,0.021565,0.109556,0.08297,146.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.25,-15.92,-21.13,7.73,0.0,0.0,0.0,0.0
2060092.0,2060101.0,0.029416,0.113275,0.01401,126.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.86,3.67,6.88,-5.07,0.0,0.0,0.0,0.0
2060093.0,2060094.0,0.000237,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.36,2.52,-21.36,-2.52,0.0,0.0,0.0,0.0
2060093.0,2060097.0,0.010852,0.050487,0.00605,143.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.5,-13.75,9.53,13.22,0.0,0.0,0.0,0.0
2060100.0,2060093.0,0.008681,0.051334,0.01501,139.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.26,-5.04,9.27,3.49,0.0,0.0,0.0,0.0
2060097.0,2060096.0,0.001072,0.049683,0.0,183.87,0.0,0.0,1.09375,0.0,1.0,0.0,0.0,-72.5,-59.88,72.6,64.73,0.0,0.0,0.0,0.0
2060096.0,2060184.0,0.010597,0.096241,0.43729,485.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.26,-33.27,-105.01,1.92,0.0,0.0,0.0,0.0
2060096.0,2060705.0,0.00922,0.082409,0.37872,595.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-178.86,-31.46,181.92,20.56,0.0,0.0,0.0,0.0
2060100.0,2060097.0,0.00618,0.028631,0.01496,168.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.59,-31.11,33.71,30.06,0.0,0.0,0.0,0.0
2060097.0,2060109.0,0.010599,0.04768,0.04078,137.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.37,12.46,0.39,-16.76,0.0,0.0,0.0,0.0
2060098.0,2060099.0,0.000221,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.17,21.75,-27.17,-21.74,0.0,0.0,0.0,0.0
2060098.0,2060100.0,0.000233,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.17,-21.75,27.18,21.76,0.0,0.0,0.0,0.0
2060117.0,2060102.0,0.018587,0.09967,0.0477,166.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.31,-4.93,-26.18,0.64,0.0,0.0,0.0,0.0
2060103.0,2060119.0,0.040111,0.259448,0.03367,154.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.87,-4.48,-26.58,2.85,0.0,0.0,0.0,0.0
2060103.0,2060829.0,0.011089,0.048555,0.00959,168.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.1,-5.48,50.38,5.67,0.0,0.0,0.0,0.0
2060105.0,2060116.0,0.029411,0.114344,0.03337,151.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.22,0.75,4.22,-4.17,0.0,0.0,0.0,0.0
2060106.0,2060107.0,0.000297,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.43,-37.0,18.44,37.02,0.0,0.0,0.0,0.0
2060106.0,2060108.0,0.000295,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060107.0,2060121.0,0.017071,0.081037,0.04267,148.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.99,-5.82,-21.91,1.87,0.0,0.0,0.0,0.0
2060829.0,2060107.0,0.009411,0.031239,0.01268,163.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.67,30.67,-40.43,-31.2,0.0,0.0,0.0,0.0
2060110.0,2060109.0,0.010876,0.050801,0.01063,135.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.17,-10.46,0.18,9.37,0.0,0.0,0.0,0.0
2060109.0,2060800.0,0.021612,0.080062,0.00841,142.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.69,4.43,15.74,-5.12,0.0,0.0,0.0,0.0
2060128.0,2060110.0,0.022406,0.075989,0.01929,133.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.23,-13.04,-3.19,11.12,0.0,0.0,0.0,0.0
2060110.0,2060800.0,0.020259,0.086994,0.01307,145.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.85,-2.46,14.89,1.25,0.0,0.0,0.0,0.0
2060111.0,2060112.0,0.000214,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.28,0.78,-10.28,-0.78,0.0,0.0,0.0,0.0
2060111.0,2060124.0,0.011869,0.044143,0.02446,146.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.4,8.85,-15.36,-11.23,0.0,0.0,0.0,0.0
2060111.0,2060128.0,0.015591,0.070159,0.01482,145.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.15,-10.96,-26.03,9.95,0.0,0.0,0.0,0.0
2060111.0,2060829.0,0.014915,0.040925,0.11581,164.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.82,1.33,52.22,-12.32,0.0,0.0,0.0,0.0
2060113.0,2060114.0,0.000279,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.1,3.37,-19.09,-3.37,0.0,0.0,0.0,0.0
2060113.0,2060115.0,0.000233,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.1,-3.37,19.1,3.37,0.0,0.0,0.0,0.0
2060115.0,2060116.0,0.007912,0.03092,0.02003,176.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.45,-11.03,-43.3,9.56,0.0,0.0,0.0,0.0
2060115.0,2060134.0,0.007438,0.038641,0.02215,157.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.22,5.43,18.25,-7.57,0.0,0.0,0.0,0.0
2060803.0,2060115.0,0.020217,0.102667,0.01413,171.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.71,-1.74,-44.33,2.23,0.0,0.0,0.0,0.0
2060116.0,2060135.0,0.023313,0.085269,0.03229,160.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.94,-7.07,-31.7,4.62,0.0,0.0,0.0,0.0
2060803.0,2060117.0,0.007946,0.03953,0.01679,174.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.91,-2.19,-40.79,1.07,0.0,0.0,0.0,0.0
2060118.0,2060119.0,0.000202,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.97,-3.13,26.97,3.13,0.0,0.0,0.0,0.0
2060118.0,2060120.0,0.000261,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.97,3.13,-26.97,-3.12,0.0,0.0,0.0,0.0
2060119.0,2060141.0,0.045892,0.188359,0.03664,123.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.39,-5.98,0.4,2.21,0.0,0.0,0.0,0.0
2060121.0,2060122.0,0.000278,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.46,10.04,-27.46,-10.04,0.0,0.0,0.0,0.0
2060124.0,2060121.0,0.005439,0.023518,0.01945,134.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.56,9.96,-5.55,-11.91,0.0,0.0,0.0,0.0
2060123.0,2060124.0,0.000225,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.8,-1.27,9.8,1.27,0.0,0.0,0.0,0.0
2060123.0,2060125.0,0.000211,0.001017,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060126.0,2060127.0,0.000232,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.79,9.61,-15.79,-9.6,0.0,0.0,0.0,0.0
2060130.0,2060126.0,0.01199,0.058572,0.01757,137.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.25,0.1,4.25,-1.91,0.0,0.0,0.0,0.0
2060136.0,2060126.0,0.007277,0.037432,0.0313,154.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.08,4.61,-20.05,-7.7,0.0,0.0,0.0,0.0
2060128.0,2060129.0,0.000254,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.8,3.09,-22.8,-3.08,0.0,0.0,0.0,0.0
2060130.0,2060133.0,0.000952,0.023143,0.0,62.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060139.0,2060130.0,0.018086,0.06525,0.0353,156.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.13,-4.27,-38.86,1.56,0.0,0.0,0.0,0.0
2060130.0,2060162.0,0.005548,0.02571,0.09955,155.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.86,-3.65,-31.8,-6.37,0.0,0.0,0.0,0.0
2060131.0,2060133.0,0.016995,0.413041,0.0,31.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060132.0,2060133.0,0.016995,0.413041,0.0,31.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060135.0,2060134.0,0.024744,0.120198,0.01367,169.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.07,7.29,40.47,-6.74,0.0,0.0,0.0,0.0
2060134.0,2060695.0,0.008216,0.041113,0.00327,194.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.88,0.52,97.62,2.88,0.0,0.0,0.0,0.0
2060155.0,2060135.0,0.013913,0.070685,0.05621,182.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.8,10.7,64.38,-13.54,0.0,0.0,0.0,0.0
2060136.0,2060137.0,0.000228,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.33,1.16,-6.33,-1.16,0.0,0.0,0.0,0.0
2060136.0,2060855.0,0.016242,0.075546,0.02713,158.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.41,-5.77,26.52,3.45,0.0,0.0,0.0,0.0
2060138.0,2060139.0,0.000253,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.82,-0.66,9.82,0.66,0.0,0.0,0.0,0.0
2060139.0,2060151.0,0.017555,0.071835,0.02273,163.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.73,-1.51,-39.46,0.23,0.0,0.0,0.0,0.0
2060740.0,2060139.0,0.002723,0.010367,0.00233,183.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,88.89,-4.58,-88.68,5.12,0.0,0.0,0.0,0.0
2060140.0,2060141.0,0.000279,0.001006,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.14,-2.04,7.14,2.04,0.0,0.0,0.0,0.0
2060141.0,2060154.0,0.013015,0.063863,0.02115,80.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.45,0.74,-4.44,-2.93,0.0,0.0,0.0,0.0
2060141.0,2060159.0,0.024323,0.107809,0.03549,139.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.99,-4.99,12.02,1.42,0.0,0.0,0.0,0.0
2060142.0,2060145.0,0.014518,0.061752,0.01539,163.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.04,5.78,34.21,-6.7,0.0,0.0,0.0,0.0
2060855.0,2060142.0,0.005115,0.030527,0.03182,142.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.19,7.88,9.2,-11.19,0.0,0.0,0.0,0.0
2060143.0,2060144.0,0.000232,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.68,1.24,-5.68,-1.24,0.0,0.0,0.0,0.0
2060143.0,2060145.0,0.000299,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.68,-1.24,5.68,1.24,0.0,0.0,0.0,0.0
2060145.0,2060163.0,0.016991,0.085765,0.01612,167.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.89,5.45,40.15,-5.83,0.0,0.0,0.0,0.0
2060146.0,2060147.0,0.000289,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.85,6.81,-14.85,-6.81,0.0,0.0,0.0,0.0
2060146.0,2060148.0,0.000226,0.001053,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.85,-6.81,14.86,6.82,0.0,0.0,0.0,0.0
2060162.0,2060148.0,0.00275,0.014581,0.0109,147.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.05,1.28,17.06,-2.36,0.0,0.0,0.0,0.0
2060148.0,2060212.0,0.007915,0.040783,0.0494,161.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.91,-4.46,31.99,-0.25,0.0,0.0,0.0,0.0
2060149.0,2060150.0,0.000291,0.001183,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.6,7.5,-24.6,-7.5,0.0,0.0,0.0,0.0
2060151.0,2060149.0,0.020427,0.106736,0.0168,145.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.74,-12.24,-19.64,11.03,0.0,0.0,0.0,0.0
2060149.0,2060170.0,0.005063,0.026523,0.00614,157.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.62,-21.5,27.68,21.16,0.0,0.0,0.0,0.0
2060149.0,2060180.0,0.007778,0.045016,0.01267,148.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.65,2.97,-22.61,-4.07,0.0,0.0,0.0,0.0
2060740.0,2060151.0,0.019467,0.083086,0.01568,166.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.67,-0.72,-45.28,0.75,0.0,0.0,0.0,0.0
2060152.0,2060153.0,0.00021,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.96,5.23,-9.96,-5.23,0.0,0.0,0.0,0.0
2060152.0,2060154.0,0.000263,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.96,-5.23,9.96,5.24,0.0,0.0,0.0,0.0
2060219.0,2060154.0,0.018332,0.099197,0.03812,138.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.52,-1.64,-5.52,-2.31,0.0,0.0,0.0,0.0
2060156.0,2060157.0,0.000233,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.67,8.83,-38.66,-8.82,0.0,0.0,0.0,0.0
2060156.0,2060159.0,0.006566,0.029592,0.03125,159.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.82,-9.42,37.91,6.55,0.0,0.0,0.0,0.0
2060219.0,2060156.0,0.023025,0.097464,0.03084,134.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.85,-3.8,-0.85,0.58,0.0,0.0,0.0,0.0
2060159.0,2060158.0,0.001311,0.056843,0.0,193.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-121.87,-4.87,122.06,12.88,0.0,0.0,0.0,0.0
2060639.0,2060158.0,0.007346,0.068927,0.20107,496.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.05,-8.1,6.05,-13.42,0.0,0.0,0.0,0.0
2060802.0,2060158.0,0.00568,0.057384,0.47532,401.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.37,-50.16,-49.21,1.56,0.0,0.0,0.0,0.0
2060158.0,2060828.0,0.007586,0.068001,0.34352,501.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.9,-1.01,79.37,-31.45,0.0,0.0,0.0,0.0
2060159.0,2060172.0,0.032164,0.082142,0.01922,147.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.18,-11.15,-30.85,9.95,0.0,0.0,0.0,0.0
2060160.0,2060161.0,0.000222,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.03,7.18,-35.02,-7.17,0.0,0.0,0.0,0.0
2060160.0,2060162.0,0.007663,0.027797,0.00768,115.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.31,-1.83,2.31,1.04,0.0,0.0,0.0,0.0
2060177.0,2060160.0,0.001488,0.007088,0.00521,163.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.73,4.89,-32.71,-5.35,0.0,0.0,0.0,0.0
2060163.0,2060199.0,0.029245,0.087016,0.01773,112.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.0,-4.87,1.0,3.0,0.0,0.0,0.0,0.0
2060163.0,2070072.0,0.022149,0.108163,0.03929,170.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.2,9.36,46.67,-11.2,0.0,0.0,0.0,0.0
2060164.0,2060167.0,0.000916,0.016352,0.0,117.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,14.25,7.84,-14.24,-7.8,0.0,0.0,0.0,0.0
2060164.0,2060168.0,0.000243,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.25,-7.84,14.25,7.84,0.0,0.0,0.0,0.0
2060164.0,2060169.0,0.000255,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060165.0,2060167.0,0.010639,0.189883,0.0,58.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-2.63,-0.46,2.63,0.47,0.0,0.0,0.0,0.0
2060166.0,2060167.0,0.010639,0.189883,0.0,58.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.6,-6.99,11.62,7.33,0.0,0.0,0.0,0.0
2060723.0,2060168.0,0.009097,0.043352,0.0054,121.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.3,2.57,2.3,-3.13,0.0,0.0,0.0,0.0
2060168.0,2060855.0,0.011765,0.059658,0.01245,146.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.55,-4.71,16.58,3.56,0.0,0.0,0.0,0.0
2060170.0,2060171.0,0.000209,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.55,2.91,-8.55,-2.91,0.0,0.0,0.0,0.0
2060170.0,2060202.0,0.005552,0.024297,0.09175,163.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.22,-24.07,36.31,14.64,0.0,0.0,0.0,0.0
2060216.0,2060172.0,0.008533,0.037937,0.01922,135.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.35,10.46,17.39,-12.34,0.0,0.0,0.0,0.0
2060173.0,2060174.0,0.000288,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.36,6.24,-47.35,-6.22,0.0,0.0,0.0,0.0
2060182.0,2060173.0,0.004488,0.02159,0.00533,158.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.05,11.65,-30.0,-11.98,0.0,0.0,0.0,0.0
2060173.0,2060190.0,0.003179,0.015274,0.00141,147.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.22,33.66,-18.18,-33.58,0.0,0.0,0.0,0.0
2060173.0,2060773.0,0.004461,0.019991,0.00499,163.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.23,-27.99,36.33,27.89,0.0,0.0,0.0,0.0
2060175.0,2060176.0,0.000252,0.001023,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.31,-4.52,33.31,4.53,0.0,0.0,0.0,0.0
2060177.0,2060176.0,0.006344,0.031236,0.00685,159.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.59,1.8,30.65,-2.22,0.0,0.0,0.0,0.0
2060176.0,2060676.0,0.003675,0.016429,0.01229,178.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.96,-2.32,64.11,1.69,0.0,0.0,0.0,0.0
2060177.0,2060723.0,0.013506,0.072219,0.05963,164.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.44,-9.72,35.61,4.43,0.0,0.0,0.0,0.0
2060178.0,2060179.0,0.000285,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.1,1.86,-17.1,-1.86,0.0,0.0,0.0,0.0
2060178.0,2060182.0,0.005308,0.023372,0.03398,172.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.12,-1.93,-57.95,-0.82,0.0,0.0,0.0,0.0
2060676.0,2060178.0,0.002288,0.010015,0.00295,182.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.35,0.18,-75.23,0.06,0.0,0.0,0.0,0.0
2060180.0,2060181.0,0.000267,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.2,2.6,-22.2,-2.59,0.0,0.0,0.0,0.0
2060180.0,2060205.0,0.005022,0.030422,0.00702,118.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.41,1.47,-0.41,-2.2,0.0,0.0,0.0,0.0
2060182.0,2060183.0,0.000245,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.88,16.6,-43.87,-16.58,0.0,0.0,0.0,0.0
2060182.0,2060851.0,0.002457,0.013038,0.00254,219.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.98,-27.44,16.0,27.31,0.0,0.0,0.0,0.0
2060185.0,2060184.0,0.001019,0.047932,0.0,276.19,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-119.13,-85.39,119.38,96.93,0.0,0.0,0.0,0.0
2060185.0,2060184.0,0.001019,0.047932,0.0,276.19,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-119.13,-85.39,119.38,96.93,0.0,0.0,0.0,0.0
2060185.0,2060184.0,0.001019,0.047932,0.0,276.19,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-124.26,41.23,124.44,-33.14,0.0,0.0,0.0,0.0
2060185.0,2060184.0,0.001019,0.047932,0.0,276.19,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-119.13,-85.39,119.38,96.93,0.0,0.0,0.0,0.0
2060278.0,2060184.0,0.002081,0.017014,0.04929,510.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.06,111.55,-33.77,-114.13,0.0,0.0,0.0,0.0
2060184.0,2060675.0,0.00306,0.029789,0.15534,632.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-153.31,-84.88,154.23,78.11,0.0,0.0,0.0,0.0
2060739.0,2060184.0,0.004049,0.043679,0.09591,610.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,192.1,68.34,-190.48,-60.58,0.0,0.0,0.0,0.0
2060186.0,2060185.0,0.004119,0.022557,0.00399,176.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.39,-63.47,72.76,65.04,0.0,0.0,0.0,0.0
2060185.0,2060202.0,0.000774,0.003599,0.00154,184.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.54,28.64,-75.49,-28.59,0.0,0.0,0.0,0.0
2060185.0,2060209.0,0.006346,0.031928,0.0232,181.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.22,26.11,-74.84,-26.69,0.0,0.0,0.0,0.0
2060185.0,2060262.0,0.006591,0.029899,0.01475,181.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.81,31.72,-78.37,-31.28,0.0,0.0,0.0,0.0
2060185.0,2060273.0,0.004632,0.024458,0.01804,195.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,128.15,55.58,-127.31,-53.04,0.0,0.0,0.0,0.0
2060260.0,2060186.0,0.004095,0.017242,0.00633,137.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.12,-41.2,21.2,40.9,0.0,0.0,0.0,0.0
2060187.0,2060188.0,0.000266,0.001088,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.39,12.01,-40.38,-11.99,0.0,0.0,0.0,0.0
2060247.0,2060187.0,0.0067,0.031691,0.0096,147.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.94,16.09,9.96,-16.94,0.0,0.0,0.0,0.0
2060249.0,2060187.0,0.005459,0.030075,0.00448,175.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.49,-4.62,-50.35,4.94,0.0,0.0,0.0,0.0
2060189.0,2060247.0,0.00878,0.042895,0.00474,160.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.89,-2.12,-41.74,2.37,0.0,0.0,0.0,0.0
2060189.0,2060676.0,0.008354,0.037366,0.01896,182.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.27,-3.1,82.82,3.62,0.0,0.0,0.0,0.0
2060190.0,2060191.0,0.000201,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.15,42.04,-58.14,-41.99,0.0,0.0,0.0,0.0
2060190.0,2060254.0,0.005661,0.021983,0.00825,163.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.97,-8.46,40.06,7.98,0.0,0.0,0.0,0.0
2060192.0,2060193.0,0.000285,0.001154,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.9,6.17,-39.89,-6.15,0.0,0.0,0.0,0.0
2060192.0,2060205.0,0.007142,0.025677,0.10124,165.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.68,-23.17,-35.57,13.05,0.0,0.0,0.0,0.0
2060192.0,2060212.0,0.010682,0.040383,0.06934,185.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.58,17.0,76.21,-21.8,0.0,0.0,0.0,0.0
2060271.0,2060194.0,0.003099,0.013952,0.01148,138.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.99,-1.27,-9.99,0.11,0.0,0.0,0.0,0.0
2060194.0,2060826.0,0.004028,0.018236,0.00477,188.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.0,-17.27,89.32,18.25,0.0,0.0,0.0,0.0
2060195.0,2060232.0,0.001295,0.006898,0.0026,180.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.25,13.53,-64.2,-13.51,0.0,0.0,0.0,0.0
2060851.0,2060195.0,0.002456,0.01247,0.00462,188.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.3,14.23,-83.13,-13.85,0.0,0.0,0.0,0.0
2060196.0,2060197.0,0.00026,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.46,3.41,-10.46,-3.41,0.0,0.0,0.0,0.0
2060196.0,2060198.0,0.000291,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.46,-3.41,10.46,3.41,0.0,0.0,0.0,0.0
2060198.0,2060216.0,0.012472,0.059674,0.01214,118.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.98,10.08,12.01,-11.23,0.0,0.0,0.0,0.0
2060238.0,2060198.0,0.009436,0.038966,0.01907,134.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.5,11.5,1.52,-13.49,0.0,0.0,0.0,0.0
2060199.0,2060290.0,0.008177,0.033715,0.01208,136.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.86,-3.95,7.86,2.68,0.0,0.0,0.0,0.0
2060200.0,2060249.0,0.004229,0.016669,0.01135,140.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.98,-24.22,22.02,23.25,0.0,0.0,0.0,0.0
2060200.0,2060389.0,0.002985,0.018241,0.00804,164.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.49,11.96,28.52,-12.58,0.0,0.0,0.0,0.0
2060286.0,2060201.0,0.003324,0.014691,0.00314,155.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.5,17.23,0.5,-17.51,0.0,0.0,0.0,0.0
2060201.0,2060303.0,0.007665,0.038727,0.04076,154.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.97,7.07,51.17,-10.32,0.0,0.0,0.0,0.0
2060203.0,2060230.0,0.002245,0.011012,0.04776,155.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.1,-21.32,22.12,16.51,0.0,0.0,0.0,0.0
2060203.0,2060236.0,0.001609,0.005953,0.00398,230.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.42,-28.23,111.62,28.59,0.0,0.0,0.0,0.0
2060255.0,2060203.0,0.001208,0.006885,0.00959,172.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.69,1.16,46.72,-1.99,0.0,0.0,0.0,0.0
2060203.0,2060259.0,0.002774,0.013482,0.00375,158.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.62,14.32,-31.59,-14.54,0.0,0.0,0.0,0.0
2060203.0,2060283.0,0.001625,0.007655,0.01236,189.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.79,34.78,-0.77,-35.95,0.0,0.0,0.0,0.0
2060203.0,2060326.0,0.00134,0.006298,0.00095,143.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.21,-4.41,-15.2,4.33,0.0,0.0,0.0,0.0
2060204.0,2060205.0,0.000232,0.001048,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.38,-6.91,55.39,6.94,0.0,0.0,0.0,0.0
2060204.0,2060206.0,0.000257,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.38,6.91,-55.38,-6.87,0.0,0.0,0.0,0.0
2060209.0,2060205.0,0.00652,0.027892,0.00875,144.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.45,17.05,-19.41,-17.79,0.0,0.0,0.0,0.0
2060207.0,2060208.0,0.000216,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.38,9.61,-55.38,-9.57,0.0,0.0,0.0,0.0
2060207.0,2060209.0,0.00022,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.38,-9.61,55.39,9.64,0.0,0.0,0.0,0.0
2060210.0,2060211.0,0.000203,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.35,6.4,-40.34,-6.38,0.0,0.0,0.0,0.0
2060210.0,2060212.0,0.000261,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.35,-6.4,40.35,6.41,0.0,0.0,0.0,0.0
2060676.0,2060212.0,0.001788,0.008519,0.00107,201.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.37,-7.47,-74.28,7.82,0.0,0.0,0.0,0.0
2060676.0,2060212.0,0.001788,0.008519,0.00107,201.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.37,-7.47,-74.28,7.82,0.0,0.0,0.0,0.0
2060213.0,2060214.0,0.000206,0.001126,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.97,1.71,-9.97,-1.71,0.0,0.0,0.0,0.0
2060213.0,2060215.0,0.000205,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.97,-1.71,9.97,1.71,0.0,0.0,0.0,0.0
2060407.0,2060215.0,0.010812,0.062656,0.00813,156.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.67,5.02,-29.57,-5.24,0.0,0.0,0.0,0.0
2060215.0,2060411.0,0.014039,0.065037,0.0205,145.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.61,3.52,-19.55,-5.24,0.0,0.0,0.0,0.0
2060723.0,2060217.0,0.010338,0.041706,0.01428,111.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.88,7.65,-4.87,-9.11,0.0,0.0,0.0,0.0
2060217.0,2060784.0,0.005133,0.024601,0.00685,173.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.57,-8.76,52.71,8.71,0.0,0.0,0.0,0.0
2060218.0,2060288.0,0.005792,0.03063,0.0033,161.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.5,-28.55,42.64,28.97,0.0,0.0,0.0,0.0
2060218.0,2060306.0,0.005011,0.020328,0.00844,152.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.94,19.42,14.97,-20.17,0.0,0.0,0.0,0.0
2060219.0,2060220.0,0.000283,0.001143,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.48,8.05,-26.48,-8.04,0.0,0.0,0.0,0.0
2060310.0,2060219.0,0.01549,0.069443,0.01261,157.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.11,-2.87,-15.08,1.71,0.0,0.0,0.0,0.0
2060469.0,2060219.0,0.02178,0.088034,0.01899,145.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.85,2.6,-17.78,-4.32,0.0,0.0,0.0,0.0
2060221.0,2060222.0,0.000296,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.22,7.49,-33.22,-7.48,0.0,0.0,0.0,0.0
2060253.0,2060221.0,0.002727,0.014342,0.00202,158.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.53,-8.05,29.55,7.97,0.0,0.0,0.0,0.0
2060221.0,2060300.0,0.003018,0.011746,0.00268,176.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.78,-15.46,62.9,15.66,0.0,0.0,0.0,0.0
2060223.0,2060224.0,0.000287,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.22,-10.34,33.23,10.36,0.0,0.0,0.0,0.0
2060223.0,2060225.0,0.000268,0.001127,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.22,10.34,-33.22,-10.33,0.0,0.0,0.0,0.0
2060224.0,2060230.0,0.001336,0.006097,0.00254,137.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.83,4.38,-7.83,-4.64,0.0,0.0,0.0,0.0
2060224.0,2060338.0,0.008328,0.037946,0.00566,166.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.06,-14.74,41.21,14.85,0.0,0.0,0.0,0.0
2060226.0,2060227.0,0.000261,0.001034,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.43,-10.98,43.44,11.0,0.0,0.0,0.0,0.0
2060227.0,2060228.0,0.001728,0.010238,0.00139,179.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.1,-4.48,-61.03,4.74,0.0,0.0,0.0,0.0
2060227.0,2070076.0,0.025448,0.123364,0.06006,193.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.53,-6.52,107.38,14.19,0.0,0.0,0.0,0.0
2060228.0,2060389.0,0.018535,0.06969,0.03951,149.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.6,-20.75,-17.47,17.32,0.0,0.0,0.0,0.0
2060229.0,2060296.0,0.002606,0.011698,0.00948,182.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,70.59,29.49,-70.44,-29.81,0.0,0.0,0.0,0.0
2060229.0,2060338.0,0.002957,0.015839,0.00534,196.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.63,-15.23,58.73,15.23,0.0,0.0,0.0,0.0
2060229.0,2060338.0,0.002957,0.015839,0.00534,196.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.63,-15.23,58.73,15.23,0.0,0.0,0.0,0.0
2060230.0,2060231.0,0.000236,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.66,7.22,-46.66,-7.19,0.0,0.0,0.0,0.0
2060300.0,2060230.0,0.005741,0.019447,0.00696,176.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.18,19.14,-60.95,-19.09,0.0,0.0,0.0,0.0
2060232.0,2060260.0,0.006659,0.02345,0.00766,150.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.81,-11.04,-17.78,10.36,0.0,0.0,0.0,0.0
2060233.0,2060234.0,0.000294,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.07,10.06,-39.07,-10.04,0.0,0.0,0.0,0.0
2060233.0,2060235.0,0.00022,0.001096,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.07,-10.06,39.07,10.07,0.0,0.0,0.0,0.0
2060235.0,2060296.0,0.001572,0.008542,0.00235,137.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.17,7.13,-7.17,-7.37,0.0,0.0,0.0,0.0
2060235.0,2060347.0,0.000999,0.006066,0.00213,169.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.24,-17.21,46.27,17.13,0.0,0.0,0.0,0.0
2060236.0,2060237.0,0.000201,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.07,8.65,-39.07,-8.63,0.0,0.0,0.0,0.0
2060236.0,2060330.0,0.002224,0.009159,0.00569,171.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.05,9.04,-54.98,-9.35,0.0,0.0,0.0,0.0
2060236.0,2060773.0,0.002119,0.009983,0.03893,204.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.58,-15.42,68.68,11.88,0.0,0.0,0.0,0.0
2060236.0,2060773.0,0.002119,0.009983,0.03893,204.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.58,-15.42,68.68,11.88,0.0,0.0,0.0,0.0
2060236.0,2060773.0,0.002119,0.009983,0.03893,204.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.58,-15.42,68.68,11.88,0.0,0.0,0.0,0.0
2060238.0,2060490.0,0.004938,0.024735,0.06494,165.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.45,-18.49,31.51,11.72,0.0,0.0,0.0,0.0
2060239.0,2060240.0,0.000231,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.06,1.13,-7.06,-1.13,0.0,0.0,0.0,0.0
2060239.0,2060241.0,0.000239,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.06,-1.13,7.06,1.13,0.0,0.0,0.0,0.0
2060408.0,2060241.0,0.031199,0.173143,0.03192,163.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.88,-6.88,-26.66,4.73,0.0,0.0,0.0,0.0
2060241.0,2060518.0,0.023422,0.13136,0.02418,158.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.6,-5.86,-19.51,3.79,0.0,0.0,0.0,0.0
2060242.0,2060243.0,0.00028,0.00113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.86,4.16,-46.85,-4.13,0.0,0.0,0.0,0.0
2060242.0,2060244.0,0.000278,0.001036,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.86,-4.16,46.86,4.18,0.0,0.0,0.0,0.0
2060242.0,2060245.0,0.000268,0.001147,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060296.0,2060244.0,0.001438,0.006482,0.00421,165.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.17,17.49,-39.15,-17.81,0.0,0.0,0.0,0.0
2060326.0,2060244.0,0.001748,0.006602,0.00099,128.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.72,-13.71,-7.72,13.63,0.0,0.0,0.0,0.0
2060249.0,2060246.0,0.003587,0.021019,0.01494,197.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.94,-17.58,62.09,16.92,0.0,0.0,0.0,0.0
2060249.0,2060246.0,0.003587,0.021019,0.01494,197.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.94,-17.58,62.09,16.92,0.0,0.0,0.0,0.0
2060246.0,2060311.0,0.002196,0.010885,0.04239,199.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.47,-27.69,73.6,23.98,0.0,0.0,0.0,0.0
2060246.0,2060311.0,0.002196,0.010885,0.04239,199.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.47,-27.69,73.6,23.98,0.0,0.0,0.0,0.0
2060246.0,2060413.0,0.00628,0.022133,0.09046,154.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.01,10.67,4.03,-19.84,0.0,0.0,0.0,0.0
2060247.0,2060248.0,0.00028,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.38,7.94,-51.38,-7.91,0.0,0.0,0.0,0.0
2060250.0,2060283.0,0.004598,0.016818,0.01102,191.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.02,-9.64,104.52,10.35,0.0,0.0,0.0,0.0
2060250.0,2060352.0,0.004098,0.022374,0.00931,166.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.7,4.97,-41.63,-5.51,0.0,0.0,0.0,0.0
2060251.0,2060252.0,0.000231,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.29,2.18,-34.29,-2.16,0.0,0.0,0.0,0.0
2060251.0,2060253.0,0.000254,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.29,-2.18,34.3,2.19,0.0,0.0,0.0,0.0
2060253.0,2060378.0,0.005227,0.019813,0.03028,126.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.77,5.86,4.77,-8.97,0.0,0.0,0.0,0.0
2060254.0,2060826.0,0.005238,0.026815,0.00933,183.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.35,-18.97,74.66,19.55,0.0,0.0,0.0,0.0
2060255.0,2060256.0,0.000245,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.21,19.79,-40.21,-19.77,0.0,0.0,0.0,0.0
2060260.0,2060255.0,0.003473,0.016327,0.00262,143.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.46,20.76,6.48,-20.95,0.0,0.0,0.0,0.0
2060257.0,2060273.0,0.003043,0.010344,0.00323,173.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.89,-37.75,69.08,38.04,0.0,0.0,0.0,0.0
2060257.0,2060362.0,0.000655,0.002586,0.00114,147.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.68,27.56,-28.67,-27.64,0.0,0.0,0.0,0.0
2060258.0,2060272.0,0.004102,0.019113,0.00398,158.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.03,-31.47,32.11,31.45,0.0,0.0,0.0,0.0
2060258.0,2060365.0,0.003085,0.016262,0.00662,210.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.0,58.3,-36.85,-58.19,0.0,0.0,0.0,0.0
2060258.0,2060838.0,0.006124,0.031198,0.00784,176.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.64,-35.71,60.94,36.42,0.0,0.0,0.0,0.0
2060259.0,2060283.0,0.002891,0.012983,0.00322,162.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.18,6.29,32.21,-6.48,0.0,0.0,0.0,0.0
2060292.0,2060259.0,0.000557,0.002718,0.00121,227.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.29,5.35,89.34,-5.26,0.0,0.0,0.0,0.0
2060259.0,2060308.0,0.00225,0.009548,0.00535,218.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.34,8.19,69.44,-8.27,0.0,0.0,0.0,0.0
2060261.0,2060262.0,0.000229,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.68,-0.57,19.69,0.57,0.0,0.0,0.0,0.0
2060261.0,2060263.0,0.000214,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060262.0,2060377.0,0.004632,0.016817,0.01058,170.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.68,30.7,-58.49,-31.1,0.0,0.0,0.0,0.0
2060264.0,2060267.0,0.001484,0.064421,0.0,341.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,211.96,46.78,-211.28,-16.93,0.0,0.0,0.0,0.0
2060264.0,2060725.0,0.002807,0.027207,0.10689,605.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-134.07,-14.7,134.56,8.59,0.0,0.0,0.0,0.0
2060842.0,2060264.0,0.001652,0.015734,0.05161,513.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.01,27.87,-77.9,-32.08,0.0,0.0,0.0,0.0
2060265.0,2060267.0,-0.000765,-0.033209,0.0,266.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-211.63,-32.32,211.28,16.93,0.0,0.0,0.0,0.0
2060268.0,2060265.0,0.000802,0.003952,0.00201,184.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.47,-0.53,77.51,0.58,0.0,0.0,0.0,0.0
2060284.0,2060265.0,0.003189,0.017618,0.00495,168.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.45,7.73,44.52,-7.85,0.0,0.0,0.0,0.0
2060265.0,2060333.0,0.004591,0.020752,0.01597,171.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.48,33.25,-43.34,-34.17,0.0,0.0,0.0,0.0
2060266.0,2060267.0,0.004323,0.187644,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060268.0,2060269.0,0.000263,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.49,11.61,-45.48,-11.59,0.0,0.0,0.0,0.0
2060268.0,2060335.0,0.004839,0.019464,0.02759,160.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.98,-11.08,-31.92,8.57,0.0,0.0,0.0,0.0
2060270.0,2060338.0,0.001607,0.007518,0.00249,204.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.59,-18.69,63.66,18.74,0.0,0.0,0.0,0.0
2060270.0,2060338.0,0.001607,0.007518,0.00249,204.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.59,-18.69,63.66,18.74,0.0,0.0,0.0,0.0
2060270.0,2060338.0,0.001607,0.007518,0.00249,204.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.59,-18.69,63.66,18.74,0.0,0.0,0.0,0.0
2060347.0,2060270.0,0.002675,0.012779,0.0055,183.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.65,-22.17,72.8,22.31,0.0,0.0,0.0,0.0
2060270.0,2060378.0,0.003763,0.017688,0.00471,173.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.04,25.66,-56.9,-25.48,0.0,0.0,0.0,0.0
2060271.0,2060676.0,0.003854,0.022908,0.00517,181.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.92,-21.61,71.13,22.31,0.0,0.0,0.0,0.0
2060322.0,2060272.0,0.001229,0.006218,0.00533,260.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.19,13.81,45.22,-14.22,0.0,0.0,0.0,0.0
2060272.0,2060327.0,0.002189,0.00786,0.00121,172.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.89,-14.29,54.96,14.41,0.0,0.0,0.0,0.0
2060272.0,2060329.0,0.002854,0.013373,0.01342,170.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.8,-6.83,-45.74,5.73,0.0,0.0,0.0,0.0
2060390.0,2060272.0,0.001634,0.00652,0.00114,103.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.85,-35.74,10.88,35.72,0.0,0.0,0.0,0.0
2060272.0,2060838.0,0.0023,0.00949,0.00454,296.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-137.34,-46.51,137.81,47.98,0.0,0.0,0.0,0.0
2060274.0,2060277.0,0.003363,0.148299,0.0,283.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,98.11,-1.01,-97.79,14.98,0.0,0.0,0.0,0.0
2060274.0,2060278.0,0.000252,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-98.11,1.01,98.13,-0.91,0.0,0.0,0.0,0.0
2060275.0,2060277.0,-0.001686,-0.074343,0.0,183.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-97.95,7.98,97.79,-14.98,0.0,0.0,0.0,0.0
2060326.0,2060275.0,0.001932,0.007456,0.00186,160.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.58,-0.19,33.6,0.08,0.0,0.0,0.0,0.0
2060330.0,2060275.0,0.001004,0.004822,0.00103,97.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.18,14.21,-0.18,-14.3,0.0,0.0,0.0,0.0
2060276.0,2060277.0,0.010347,0.456213,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060278.0,2060307.0,0.000926,0.00772,0.02197,642.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,192.39,-9.67,-192.05,10.23,0.0,0.0,0.0,0.0
2060278.0,2060387.0,0.001114,0.009528,0.10356,525.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.71,24.42,64.76,-34.51,0.0,0.0,0.0,0.0
2060278.0,2060675.0,0.001554,0.014985,0.10349,653.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-274.11,-32.2,275.26,32.66,0.0,0.0,0.0,0.0
2060278.0,2060684.0,0.002835,0.028165,0.24278,577.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.1,-48.62,100.41,26.61,0.0,0.0,0.0,0.0
2060278.0,2060842.0,0.001103,0.011437,0.06396,578.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,114.33,-44.56,-114.17,39.66,0.0,0.0,0.0,0.0
2060279.0,2060280.0,0.000246,0.001184,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.0,9.33,-46.0,-9.31,0.0,0.0,0.0,0.0
2060338.0,2060279.0,0.003653,0.015329,0.00258,188.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.06,22.06,-90.75,-21.04,0.0,0.0,0.0,0.0
2060279.0,2060346.0,0.003664,0.016512,0.02252,166.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.75,11.71,-44.67,-13.68,0.0,0.0,0.0,0.0
2060281.0,2060282.0,0.00027,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.01,12.78,-46.0,-12.76,0.0,0.0,0.0,0.0
2060281.0,2060283.0,0.000263,0.001129,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.01,-12.78,46.01,12.81,0.0,0.0,0.0,0.0
2060283.0,2060308.0,0.000705,0.002715,0.00075,216.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.33,-1.26,90.38,1.4,0.0,0.0,0.0,0.0
2060283.0,2060308.0,0.000705,0.002715,0.00075,216.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.33,-1.26,90.38,1.4,0.0,0.0,0.0,0.0
2060283.0,2060308.0,0.000705,0.002715,0.00075,216.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.33,-1.26,90.38,1.4,0.0,0.0,0.0,0.0
2060283.0,2060309.0,0.001403,0.005831,0.02487,187.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.02,23.04,-88.9,-25.08,0.0,0.0,0.0,0.0
2060284.0,2060285.0,0.000217,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.5,5.23,-26.49,-5.22,0.0,0.0,0.0,0.0
2060365.0,2060284.0,0.001773,0.008569,0.02184,146.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.95,10.84,17.96,-12.96,0.0,0.0,0.0,0.0
2060288.0,2060286.0,0.002481,0.012728,0.00193,186.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.72,37.89,-56.61,-37.53,0.0,0.0,0.0,0.0
2060288.0,2060287.0,0.001831,0.091433,0.0,200.12,0.0,0.0,1.08125,0.0,1.0,0.0,0.0,-99.37,-66.86,99.66,81.33,0.0,0.0,0.0,0.0
2060287.0,2060289.0,0.000266,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.12,7.81,-57.11,-7.78,0.0,0.0,0.0,0.0
2060287.0,2060337.0,0.003701,0.03514,0.2835,605.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,130.89,23.23,-130.23,-46.14,0.0,0.0,0.0,0.0
2060684.0,2060287.0,0.002377,0.021304,0.07706,513.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.28,12.17,72.4,-19.13,0.0,0.0,0.0,0.0
2060783.0,2060287.0,0.001535,0.014241,0.04899,477.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.3,43.32,-7.27,-48.19,0.0,0.0,0.0,0.0
2060886.0,2060287.0,0.005137,0.049878,0.14119,642.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,179.61,43.62,-177.99,-43.1,0.0,0.0,0.0,0.0
2060287.0,2070136.0,0.006653,0.056696,0.29025,632.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-174.81,-1.95,176.76,-12.0,0.0,0.0,0.0,0.0
2060290.0,2060291.0,0.000241,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.59,11.19,-23.59,-11.18,0.0,0.0,0.0,0.0
2060290.0,2060888.0,0.00527,0.023128,0.01576,160.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.45,-13.87,31.51,12.42,0.0,0.0,0.0,0.0
2060292.0,2060328.0,0.003069,0.01629,0.01878,169.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.36,-23.85,-42.29,22.3,0.0,0.0,0.0,0.0
2060293.0,2060294.0,0.00024,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.92,7.43,-41.92,-7.41,0.0,0.0,0.0,0.0
2060293.0,2060308.0,0.003452,0.013965,0.01281,286.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.32,17.53,93.63,-17.59,0.0,0.0,0.0,0.0
2060293.0,2060390.0,0.002814,0.013595,0.0134,211.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.4,-24.96,-51.31,24.03,0.0,0.0,0.0,0.0
2060295.0,2060380.0,0.005186,0.020567,0.00513,155.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.33,15.24,-30.28,-15.56,0.0,0.0,0.0,0.0
2060295.0,2060386.0,0.004352,0.015647,0.00536,180.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.44,-28.19,74.7,28.55,0.0,0.0,0.0,0.0
2060296.0,2060297.0,0.000203,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.12,5.45,-44.11,-5.43,0.0,0.0,0.0,0.0
2060296.0,2060330.0,0.002365,0.008828,0.00125,133.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.68,14.23,5.68,-14.34,0.0,0.0,0.0,0.0
2060298.0,2060299.0,0.000218,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.86,7.56,-39.86,-7.55,0.0,0.0,0.0,0.0
2060298.0,2060300.0,0.000267,0.001012,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.86,-7.56,39.86,7.58,0.0,0.0,0.0,0.0
2060300.0,2060338.0,0.001318,0.005243,0.00173,201.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.97,-21.19,82.06,21.37,0.0,0.0,0.0,0.0
2060300.0,2060338.0,0.001318,0.005243,0.00173,201.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.97,-21.19,82.06,21.37,0.0,0.0,0.0,0.0
2060302.0,2060301.0,0.001881,0.067854,0.0,139.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.83,-5.65,5.83,5.69,0.0,0.0,0.0,0.0
2060301.0,2060482.0,0.003132,0.028416,0.08892,557.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,118.93,28.02,-118.48,-33.2,0.0,0.0,0.0,0.0
2060301.0,2060684.0,0.001684,0.014774,0.21166,605.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,104.35,1.33,-104.17,-22.05,0.0,0.0,0.0,0.0
2060301.0,2060886.0,0.003271,0.030389,0.08505,663.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-294.06,-44.97,296.79,61.13,0.0,0.0,0.0,0.0
2060302.0,2060305.0,0.005608,0.170865,0.0,242.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,58.19,1.94,-58.01,3.58,0.0,0.0,0.0,0.0
2060302.0,2060554.0,0.017228,0.104748,0.03723,213.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.59,2.42,-29.45,-5.4,0.0,0.0,0.0,0.0
2060887.0,2060302.0,0.010732,0.063989,0.04553,250.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.65,-1.98,-81.96,1.28,0.0,0.0,0.0,0.0
2060303.0,2060305.0,-0.001264,-0.038516,0.0,95.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-58.05,2.34,58.01,-3.58,0.0,0.0,0.0,0.0
2060564.0,2060303.0,0.016323,0.078962,0.02312,153.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.86,-10.28,6.88,7.99,0.0,0.0,0.0,0.0
2060304.0,2060305.0,0.022189,0.676026,0.0,159.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060306.0,2060784.0,0.007837,0.044014,0.02242,188.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.91,-10.42,78.38,10.72,0.0,0.0,0.0,0.0
2060308.0,2060307.0,0.000882,0.038476,0.0,295.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-147.94,6.69,148.13,1.59,0.0,0.0,0.0,0.0
2060308.0,2060307.0,0.000882,0.038476,0.0,295.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-147.94,6.69,148.13,1.59,0.0,0.0,0.0,0.0
2060308.0,2060307.0,0.000882,0.038476,0.0,295.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-147.94,6.69,148.13,1.59,0.0,0.0,0.0,0.0
2060308.0,2060307.0,0.000882,0.038476,0.0,295.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-147.94,6.69,148.13,1.59,0.0,0.0,0.0,0.0
2060307.0,2060725.0,0.000977,0.008369,0.02797,694.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-312.92,-26.65,313.86,31.87,0.0,0.0,0.0,0.0
2060307.0,2060850.0,0.001507,0.012698,0.07393,517.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.55,10.06,87.66,-16.62,0.0,0.0,0.0,0.0
2060308.0,2060331.0,0.002507,0.012168,0.01763,85.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.21,-9.49,-5.21,7.7,0.0,0.0,0.0,0.0
2060308.0,2060810.0,0.002201,0.011122,0.0053,180.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.63,-3.66,-72.52,3.7,0.0,0.0,0.0,0.0
2060309.0,2060339.0,0.001045,0.005408,0.00298,130.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.22,-9.0,-9.21,8.71,0.0,0.0,0.0,0.0
2060310.0,2060878.0,0.00519,0.025111,0.10663,164.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.35,-2.19,26.38,-8.79,0.0,0.0,0.0,0.0
2060311.0,2060685.0,0.006125,0.032377,0.00471,210.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.38,-19.95,69.69,21.1,0.0,0.0,0.0,0.0
2060311.0,2060685.0,0.006125,0.032377,0.00471,210.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.38,-19.95,69.69,21.1,0.0,0.0,0.0,0.0
2060311.0,2060685.0,0.006125,0.032377,0.00471,210.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.38,-19.95,69.69,21.1,0.0,0.0,0.0,0.0
2060312.0,2060401.0,0.006966,0.028772,0.06565,169.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.19,-19.4,-47.02,13.34,0.0,0.0,0.0,0.0
2060312.0,2060860.0,0.006564,0.033108,0.00777,194.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-108.13,1.57,108.87,1.39,0.0,0.0,0.0,0.0
2060313.0,2060314.0,0.000217,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.17,6.6,-41.17,-6.58,0.0,0.0,0.0,0.0
2060313.0,2060315.0,0.003328,0.014892,0.00283,191.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.39,6.26,-103.04,-5.0,0.0,0.0,0.0,0.0
2060313.0,2060888.0,0.01148,0.040232,0.01796,218.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-144.56,-12.85,146.9,19.16,0.0,0.0,0.0,0.0
2060315.0,2060413.0,0.009504,0.040959,0.02763,177.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.87,-5.05,-61.52,3.77,0.0,0.0,0.0,0.0
2060316.0,2060317.0,0.000232,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.53,-15.25,62.53,15.29,0.0,0.0,0.0,0.0
2060316.0,2060318.0,0.00027,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.53,15.25,-62.51,-15.21,0.0,0.0,0.0,0.0
2060317.0,2060373.0,0.003121,0.016804,0.00535,162.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.91,7.55,26.94,-7.98,0.0,0.0,0.0,0.0
2060380.0,2060317.0,0.002428,0.013757,0.0076,157.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.66,22.28,-35.62,-22.84,0.0,0.0,0.0,0.0
2060327.0,2060319.0,0.001503,0.007578,0.00148,200.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.32,-29.56,77.42,29.91,0.0,0.0,0.0,0.0
2060327.0,2060319.0,0.001503,0.007578,0.00148,200.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.32,-29.56,77.42,29.91,0.0,0.0,0.0,0.0
2060838.0,2060319.0,0.001384,0.004382,0.00084,203.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.32,22.82,-65.26,-22.71,0.0,0.0,0.0,0.0
2060838.0,2060319.0,0.001384,0.004382,0.00084,203.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.32,22.82,-65.26,-22.71,0.0,0.0,0.0,0.0
2060838.0,2060319.0,0.001384,0.004382,0.00084,203.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.32,22.82,-65.26,-22.71,0.0,0.0,0.0,0.0
2060320.0,2060321.0,0.000286,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.95,12.82,-40.94,-12.8,0.0,0.0,0.0,0.0
2060320.0,2060322.0,0.000241,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.95,-12.82,40.95,12.84,0.0,0.0,0.0,0.0
2060320.0,2060323.0,0.00026,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060322.0,2060362.0,0.00206,0.01098,0.00316,157.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.99,-5.93,-23.97,5.67,0.0,0.0,0.0,0.0
2060322.0,2060377.0,0.003105,0.016312,0.02972,142.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.75,-20.72,19.77,17.78,0.0,0.0,0.0,0.0
2060324.0,2060325.0,0.000246,0.001128,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.06,17.79,-41.06,-17.77,0.0,0.0,0.0,0.0
2060324.0,2060350.0,0.00193,0.008243,0.00189,126.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.71,-4.87,6.71,4.68,0.0,0.0,0.0,0.0
