fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2060324.0,2060415.0,0.003482,0.014643,0.00179,170.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.15,-9.28,-50.06,9.48,0.0,0.0,0.0,0.0
2060726.0,2060324.0,0.001628,0.007796,0.00248,187.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.61,3.93,-84.5,-3.63,0.0,0.0,0.0,0.0
2060327.0,2060393.0,0.002216,0.012831,0.01028,175.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.71,26.87,-62.61,-27.34,0.0,0.0,0.0,0.0
2060328.0,2060342.0,0.00102,0.004812,0.00276,139.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.33,-24.08,-5.32,23.83,0.0,0.0,0.0,0.0
2060362.0,2060329.0,0.001804,0.008592,0.00843,121.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.52,8.55,-8.52,-9.4,0.0,0.0,0.0,0.0
2060331.0,2060332.0,0.000265,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.12,11.79,-49.11,-11.77,0.0,0.0,0.0,0.0
2060350.0,2060331.0,0.000898,0.003884,0.00145,160.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.82,1.07,33.83,-1.17,0.0,0.0,0.0,0.0
2060331.0,2060378.0,0.00349,0.016895,0.00298,138.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.84,-21.75,10.86,21.54,0.0,0.0,0.0,0.0
2060726.0,2060331.0,0.001676,0.007008,0.00148,180.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.98,-3.27,-66.91,3.42,0.0,0.0,0.0,0.0
2060333.0,2060411.0,0.003725,0.019903,0.00405,146.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.23,23.5,-8.21,-23.76,0.0,0.0,0.0,0.0
2060334.0,2060335.0,0.000264,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.11,-14.71,35.11,14.72,0.0,0.0,0.0,0.0
2060365.0,2060335.0,0.000859,0.003892,0.00105,115.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.2,23.21,-3.19,-23.29,0.0,0.0,0.0,0.0
2060386.0,2060336.0,0.004165,0.018157,0.00275,160.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.2,69.28,-35.97,-68.54,0.0,0.0,0.0,0.0
2060401.0,2060336.0,0.0042,0.019055,0.00516,173.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.65,-32.79,57.83,33.06,0.0,0.0,0.0,0.0
2060336.0,2060402.0,0.004881,0.023002,0.02408,178.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.94,32.14,62.17,-33.57,0.0,0.0,0.0,0.0
2060338.0,2060337.0,0.000984,0.034178,0.0,303.18,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-161.42,-46.63,161.7,56.55,0.0,0.0,0.0,0.0
2060338.0,2060337.0,0.000984,0.034178,0.0,303.18,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-161.42,-46.63,161.7,56.55,0.0,0.0,0.0,0.0
2060338.0,2060337.0,0.000984,0.034178,0.0,303.18,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-161.42,-46.63,161.7,56.55,0.0,0.0,0.0,0.0
2060338.0,2060337.0,0.000984,0.034178,0.0,303.18,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-161.42,-46.63,161.7,56.55,0.0,0.0,0.0,0.0
2060387.0,2060337.0,0.001598,0.012874,0.03342,498.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.43,14.61,-68.35,-17.37,0.0,0.0,0.0,0.0
2060675.0,2060337.0,0.002268,0.019217,0.05285,652.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,227.7,50.3,-226.51,-45.62,0.0,0.0,0.0,0.0
2060337.0,2060725.0,0.001348,0.01204,0.03393,558.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.46,-68.6,115.69,67.25,0.0,0.0,0.0,0.0
2060337.0,2060863.0,0.002566,0.024203,0.08846,558.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-106.26,-48.46,106.59,42.55,0.0,0.0,0.0,0.0
2060339.0,2060340.0,0.00025,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.84,13.08,-40.84,-13.06,0.0,0.0,0.0,0.0
2060339.0,2060350.0,0.003052,0.011702,0.00239,171.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.27,-16.78,53.36,16.9,0.0,0.0,0.0,0.0
2060369.0,2060339.0,0.001896,0.010862,0.00798,150.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.63,4.25,21.64,-5.0,0.0,0.0,0.0,0.0
2060448.0,2060341.0,0.005043,0.02211,0.0314,138.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.91,2.82,-9.9,-5.98,0.0,0.0,0.0,0.0
2060341.0,2060523.0,0.005799,0.026877,0.03281,163.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.76,-11.24,36.84,8.28,0.0,0.0,0.0,0.0
2060342.0,2060838.0,0.006309,0.023453,0.00791,162.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.45,-26.63,41.59,26.36,0.0,0.0,0.0,0.0
2060343.0,2060350.0,0.002105,0.011343,0.00965,155.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.11,25.95,27.14,-26.78,0.0,0.0,0.0,0.0
2060452.0,2060343.0,0.000946,0.004555,0.00448,137.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.62,29.39,-6.61,-29.81,0.0,0.0,0.0,0.0
2060344.0,2060345.0,0.000298,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.72,3.58,-33.72,-3.56,0.0,0.0,0.0,0.0
2060344.0,2060346.0,0.000238,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.72,-3.58,33.72,3.59,0.0,0.0,0.0,0.0
2060346.0,2060372.0,0.001747,0.007479,0.00158,168.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.29,23.28,-46.25,-23.25,0.0,0.0,0.0,0.0
2060388.0,2060346.0,0.000944,0.004224,0.00049,161.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.26,0.51,33.27,-0.51,0.0,0.0,0.0,0.0
2060346.0,2060401.0,0.001817,0.00879,0.00218,181.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.61,-12.68,68.7,12.88,0.0,0.0,0.0,0.0
2060348.0,2060349.0,0.000235,0.00102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,48.99,6.47,-48.98,-6.45,0.0,0.0,0.0,0.0
2060348.0,2060350.0,0.000216,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.99,-6.47,48.99,6.5,0.0,0.0,0.0,0.0
2060348.0,2060351.0,0.000232,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060350.0,2060726.0,0.000968,0.005952,0.00086,192.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.39,-2.37,102.49,2.89,0.0,0.0,0.0,0.0
2060352.0,2060353.0,0.000274,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.62,1.51,-46.61,-1.48,0.0,0.0,0.0,0.0
2060404.0,2060352.0,0.00144,0.006121,0.00199,169.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.69,-12.52,-42.66,12.44,0.0,0.0,0.0,0.0
2060352.0,2060426.0,0.002936,0.013233,0.05563,167.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.67,-8.44,-37.63,3.07,0.0,0.0,0.0,0.0
2060355.0,2060354.0,0.001325,0.05953,0.0,264.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.87,-11.36,111.03,18.76,0.0,0.0,0.0,0.0
2060355.0,2060354.0,0.001325,0.05953,0.0,264.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.87,-11.36,111.03,18.76,0.0,0.0,0.0,0.0
2060355.0,2060354.0,0.001325,0.05953,0.0,264.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-110.87,-11.36,111.03,18.76,0.0,0.0,0.0,0.0
2060354.0,2060356.0,0.000241,0.001103,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.98,5.56,-55.97,-5.53,0.0,0.0,0.0,0.0
2060354.0,2060370.0,0.001384,0.011002,0.05721,525.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.31,15.13,82.4,-20.19,0.0,0.0,0.0,0.0
2060725.0,2060354.0,0.001839,0.017154,0.0599,628.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,172.18,12.54,-171.64,-13.71,0.0,0.0,0.0,0.0
2060354.0,2060753.0,0.002411,0.021407,0.14553,594.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.13,-63.25,135.63,52.67,0.0,0.0,0.0,0.0
2060355.0,2060383.0,0.000549,0.002454,0.00089,228.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.13,12.89,-92.08,-12.77,0.0,0.0,0.0,0.0
2060355.0,2060383.0,0.000549,0.002454,0.00089,228.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.13,12.89,-92.08,-12.77,0.0,0.0,0.0,0.0
2060355.0,2060383.0,0.000549,0.002454,0.00089,228.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.13,12.89,-92.08,-12.77,0.0,0.0,0.0,0.0
2060355.0,2060398.0,0.002513,0.010438,0.003,171.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.21,-4.6,-56.13,4.64,0.0,0.0,0.0,0.0
2060357.0,2060358.0,0.00022,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.47,18.66,-53.46,-18.63,0.0,0.0,0.0,0.0
2060357.0,2060359.0,0.000258,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.47,-18.66,53.48,18.7,0.0,0.0,0.0,0.0
2060375.0,2060359.0,0.002087,0.00752,0.00147,155.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.21,-14.66,29.23,14.59,0.0,0.0,0.0,0.0
2060359.0,2060838.0,0.003937,0.019453,0.00363,185.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.71,-33.29,83.01,34.42,0.0,0.0,0.0,0.0
2060360.0,2060361.0,0.000269,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.99,-3.76,37.99,3.78,0.0,0.0,0.0,0.0
2060404.0,2060361.0,0.001129,0.005673,0.00279,167.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.42,-22.13,42.44,21.98,0.0,0.0,0.0,0.0
2060409.0,2060361.0,0.00344,0.015872,0.00625,139.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.8,3.25,15.81,-3.83,0.0,0.0,0.0,0.0
2060361.0,2060810.0,0.003593,0.016971,0.00754,189.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.24,-21.92,96.59,22.81,0.0,0.0,0.0,0.0
2060363.0,2060364.0,0.000264,0.001041,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.13,2.83,-44.13,-2.81,0.0,0.0,0.0,0.0
2060369.0,2060363.0,0.001635,0.007651,0.00242,133.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.77,-9.11,6.77,8.87,0.0,0.0,0.0,0.0
2060363.0,2060810.0,0.000832,0.003764,0.00135,170.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.91,-11.7,50.93,11.67,0.0,0.0,0.0,0.0
2060366.0,2060367.0,0.000206,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.61,21.48,-51.61,-21.45,0.0,0.0,0.0,0.0
2060366.0,2060368.0,0.00029,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.61,-21.48,51.62,21.52,0.0,0.0,0.0,0.0
2060368.0,2060417.0,0.001035,0.00447,0.00081,159.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.71,-2.0,51.74,2.04,0.0,0.0,0.0,0.0
2060368.0,2060433.0,0.001948,0.008719,0.00694,168.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.36,-13.15,-69.26,12.91,0.0,0.0,0.0,0.0
2060496.0,2060368.0,0.001978,0.008268,0.01266,179.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.36,5.53,-69.27,-6.37,0.0,0.0,0.0,0.0
2060371.0,2060370.0,0.001994,0.063574,0.0,250.9,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-99.37,-43.53,99.61,51.37,0.0,0.0,0.0,0.0
2060371.0,2060370.0,0.001994,0.063574,0.0,250.9,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-99.37,-43.53,99.61,51.37,0.0,0.0,0.0,0.0
2060371.0,2060370.0,0.001994,0.063574,0.0,250.9,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-99.37,-43.53,99.61,51.37,0.0,0.0,0.0,0.0
2060725.0,2060370.0,0.000888,0.00749,0.04083,656.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,271.71,51.55,-271.05,-50.16,0.0,0.0,0.0,0.0
2060370.0,2060753.0,0.001725,0.017705,0.05777,561.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-110.19,-83.76,110.5,81.03,0.0,0.0,0.0,0.0
2060394.0,2060371.0,0.001309,0.004952,0.00114,190.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-95.52,-35.45,95.66,35.83,0.0,0.0,0.0,0.0
2060451.0,2060371.0,0.001506,0.005426,0.01189,184.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.45,-30.5,78.55,29.64,0.0,0.0,0.0,0.0
2060371.0,2060452.0,0.002378,0.009218,0.00128,175.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.41,46.03,-59.28,-45.66,0.0,0.0,0.0,0.0
2060430.0,2060372.0,0.002974,0.013827,0.00227,147.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.24,-11.77,-18.23,11.6,0.0,0.0,0.0,0.0
2060373.0,2060477.0,0.010226,0.051501,0.02258,168.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.61,6.4,37.76,-8.02,0.0,0.0,0.0,0.0
2060374.0,2060375.0,0.000283,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.72,-8.75,38.73,8.77,0.0,0.0,0.0,0.0
2060374.0,2060376.0,0.000277,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.72,8.75,-38.72,-8.73,0.0,0.0,0.0,0.0
2060375.0,2060382.0,0.004826,0.021353,0.02136,164.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.57,25.56,-46.43,-27.12,0.0,0.0,0.0,0.0
2060390.0,2060375.0,0.003558,0.016253,0.00339,156.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.69,2.25,-28.66,-2.46,0.0,0.0,0.0,0.0
2060375.0,2060393.0,0.001506,0.005591,0.00113,152.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.43,-17.21,27.44,17.16,0.0,0.0,0.0,0.0
2060378.0,2060379.0,0.000226,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.27,12.91,-41.27,-12.89,0.0,0.0,0.0,0.0
2060380.0,2060381.0,0.000293,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.28,20.11,-41.27,-20.09,0.0,0.0,0.0,0.0
2060419.0,2060380.0,0.003869,0.022236,0.00546,167.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.77,26.87,-46.66,-26.84,0.0,0.0,0.0,0.0
2060426.0,2060382.0,0.002273,0.010827,0.0017,131.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.01,-20.47,0.02,20.35,0.0,0.0,0.0,0.0
2060383.0,2060384.0,0.000221,0.001081,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.96,8.8,-55.95,-8.76,0.0,0.0,0.0,0.0
2060391.0,2060383.0,0.000434,0.002144,0.00103,198.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.83,-7.57,67.85,7.57,0.0,0.0,0.0,0.0
2060391.0,2060383.0,0.000434,0.002144,0.00103,198.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.83,-7.57,67.85,7.57,0.0,0.0,0.0,0.0
2060383.0,2060396.0,0.002782,0.011994,0.01228,228.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.59,14.37,-84.39,-14.71,0.0,0.0,0.0,0.0
2060386.0,2060385.0,0.001713,0.074857,0.0,227.71,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-84.35,12.48,84.48,-7.17,0.0,0.0,0.0,0.0
2060386.0,2060385.0,0.001713,0.074857,0.0,227.71,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-80.59,-75.31,80.83,85.54,0.0,0.0,0.0,0.0
2060386.0,2060385.0,0.001713,0.074857,0.0,227.71,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-80.59,-75.31,80.83,85.54,0.0,0.0,0.0,0.0
2060385.0,2060387.0,0.000201,0.001115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-246.13,-163.92,246.3,164.88,0.0,0.0,0.0,0.0
2060386.0,2060419.0,0.001851,0.009466,0.00714,182.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.63,34.21,-75.51,-34.37,0.0,0.0,0.0,0.0
2060387.0,2060673.0,0.002369,0.022476,0.04353,563.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-118.34,-64.43,118.76,63.88,0.0,0.0,0.0,0.0
2060675.0,2060387.0,0.002163,0.019141,0.06168,618.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,182.42,38.07,-181.69,-37.98,0.0,0.0,0.0,0.0
2060863.0,2060387.0,0.002199,0.021268,0.03447,530.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,79.64,40.69,-79.46,-42.57,0.0,0.0,0.0,0.0
2060451.0,2060388.0,0.002202,0.011709,0.00522,156.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.78,28.4,-25.75,-28.77,0.0,0.0,0.0,0.0
2060470.0,2060389.0,0.009655,0.039905,0.00962,162.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.62,2.42,-34.5,-2.9,0.0,0.0,0.0,0.0
2060389.0,2060481.0,0.005793,0.030657,0.0583,149.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.37,-5.71,15.38,-0.05,0.0,0.0,0.0,0.0
2060391.0,2060458.0,0.001488,0.007555,0.00999,189.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.46,-4.74,-83.36,4.27,0.0,0.0,0.0,0.0
2060436.0,2060392.0,0.005909,0.029085,0.00591,168.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.74,-8.5,59.96,9.01,0.0,0.0,0.0,0.0
2060440.0,2060392.0,0.011176,0.046117,0.01495,185.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,96.2,23.85,-95.13,-20.93,0.0,0.0,0.0,0.0
2060394.0,2060395.0,0.000208,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.17,11.69,-55.16,-11.66,0.0,0.0,0.0,0.0
2060420.0,2060394.0,0.000773,0.003779,0.01295,173.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.53,-37.5,56.56,36.33,0.0,0.0,0.0,0.0
2060480.0,2060394.0,0.009019,0.035839,0.0059,140.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.24,12.1,-16.21,-12.57,0.0,0.0,0.0,0.0
2060396.0,2060418.0,0.00166,0.00603,0.02425,236.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.86,-9.18,-12.86,6.79,0.0,0.0,0.0,0.0
2060396.0,2060456.0,0.000686,0.003351,0.00052,151.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.94,20.75,-27.93,-20.76,0.0,0.0,0.0,0.0
2060397.0,2060398.0,0.000291,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.59,-3.43,43.59,3.45,0.0,0.0,0.0,0.0
2060457.0,2060398.0,0.003466,0.015988,0.00424,139.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.53,7.7,12.54,-8.09,0.0,0.0,0.0,0.0
2060399.0,2060400.0,0.00026,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.97,6.56,-35.96,-6.55,0.0,0.0,0.0,0.0
2060399.0,2060401.0,0.00021,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.97,-6.56,35.97,6.58,0.0,0.0,0.0,0.0
2060860.0,2060402.0,0.005682,0.023937,0.01692,191.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.62,-17.7,-102.03,18.42,0.0,0.0,0.0,0.0
2060403.0,2060404.0,0.000213,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.85,-33.74,82.87,33.83,0.0,0.0,0.0,0.0
2060404.0,2060415.0,0.005861,0.027973,0.01641,175.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.47,-23.08,60.72,22.58,0.0,0.0,0.0,0.0
2060458.0,2060404.0,0.002347,0.010634,0.00201,156.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.69,-23.99,-22.67,23.9,0.0,0.0,0.0,0.0
2060405.0,2060406.0,0.000253,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.4,17.27,-49.4,-17.24,0.0,0.0,0.0,0.0
2060432.0,2060405.0,0.002196,0.009809,0.00599,130.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.84,-7.9,17.85,7.29,0.0,0.0,0.0,0.0
2060490.0,2060405.0,0.0051,0.014563,0.00305,164.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.5,24.92,-67.26,-24.56,0.0,0.0,0.0,0.0
2060407.0,2060459.0,0.009442,0.044049,0.01574,152.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.09,-7.78,36.22,6.82,0.0,0.0,0.0,0.0
2060460.0,2060407.0,0.013741,0.057859,0.01285,151.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.71,0.27,-12.69,-1.44,0.0,0.0,0.0,0.0
2060408.0,2060469.0,0.01761,0.079734,0.01996,145.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.5,1.36,11.52,-3.36,0.0,0.0,0.0,0.0
2060408.0,2060528.0,0.020766,0.074397,0.0193,154.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.29,4.01,20.38,-5.74,0.0,0.0,0.0,0.0
2060409.0,2060410.0,0.000226,0.001085,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.68,9.54,-45.68,-9.52,0.0,0.0,0.0,0.0
2060421.0,2060409.0,0.004714,0.022748,0.00571,162.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.93,12.45,-29.88,-12.79,0.0,0.0,0.0,0.0
2060411.0,2060414.0,0.004782,0.02392,0.00355,138.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.01,1.28,17.03,-1.55,0.0,0.0,0.0,0.0
2060412.0,2060413.0,0.000284,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.48,-16.03,57.49,16.07,0.0,0.0,0.0,0.0
2060436.0,2060414.0,0.003326,0.017185,0.00371,174.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.04,21.18,-63.88,-20.73,0.0,0.0,0.0,0.0
2060415.0,2060416.0,0.000266,0.001121,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.65,3.97,-19.65,-3.96,0.0,0.0,0.0,0.0
2060420.0,2060415.0,0.002973,0.012853,0.00557,158.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.38,35.73,-30.32,-36.03,0.0,0.0,0.0,0.0
2060417.0,2060440.0,0.01334,0.061989,0.03048,181.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-93.51,-12.63,94.71,15.13,0.0,0.0,0.0,0.0
2060418.0,2060425.0,0.001404,0.007331,0.00145,133.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.6,20.96,13.61,-21.06,0.0,0.0,0.0,0.0
2060418.0,2060558.0,0.002425,0.010719,0.00625,147.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.31,-37.7,15.35,37.25,0.0,0.0,0.0,0.0
2060421.0,2060487.0,0.001598,0.006819,0.00701,140.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.37,-33.41,-5.35,32.78,0.0,0.0,0.0,0.0
2060421.0,2060488.0,0.002692,0.011265,0.00227,179.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.39,12.89,68.52,-12.58,0.0,0.0,0.0,0.0
2060422.0,2060431.0,0.002073,0.008167,0.00381,147.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.06,2.32,15.07,-2.69,0.0,0.0,0.0,0.0
2060478.0,2060422.0,0.002273,0.009759,0.00235,142.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.03,7.74,-18.02,-7.94,0.0,0.0,0.0,0.0
2060423.0,2060471.0,0.003225,0.015901,0.0023,151.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.34,-7.69,22.36,7.54,0.0,0.0,0.0,0.0
2060423.0,2060500.0,0.005122,0.023767,0.00704,160.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.88,-14.36,31.94,13.91,0.0,0.0,0.0,0.0
2060424.0,2060441.0,0.002164,0.009263,0.00399,133.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.94,-3.45,5.94,3.04,0.0,0.0,0.0,0.0
2060424.0,2060854.0,0.004048,0.019129,0.00658,168.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.05,-10.5,47.14,10.22,0.0,0.0,0.0,0.0
2060425.0,2060433.0,0.003141,0.012396,0.01843,146.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.23,20.6,31.28,-22.24,0.0,0.0,0.0,0.0
2060425.0,2060511.0,0.001759,0.007929,0.00099,152.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.01,-10.48,20.02,10.43,0.0,0.0,0.0,0.0
2060427.0,2060428.0,0.000203,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.66,13.99,-51.65,-13.96,0.0,0.0,0.0,0.0
2060427.0,2060429.0,0.00027,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.66,-13.99,51.67,14.02,0.0,0.0,0.0,0.0
2060429.0,2060501.0,0.00332,0.011288,0.00201,156.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.7,-18.6,-27.67,18.51,0.0,0.0,0.0,0.0
2060429.0,2060502.0,0.002359,0.010548,0.00181,159.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.96,-6.04,-31.94,5.96,0.0,0.0,0.0,0.0
2060429.0,2060878.0,0.005847,0.028331,0.03262,233.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.33,10.62,112.04,-10.6,0.0,0.0,0.0,0.0
2060430.0,2060726.0,0.003886,0.01424,0.00314,180.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.89,7.08,70.08,-6.71,0.0,0.0,0.0,0.0
2060431.0,2060520.0,0.003417,0.017294,0.05688,181.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.31,-11.19,67.46,6.18,0.0,0.0,0.0,0.0
2060432.0,2060449.0,0.002035,0.008454,0.00469,268.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.05,31.37,-56.97,-31.54,0.0,0.0,0.0,0.0
2060490.0,2060432.0,0.003686,0.016634,0.01183,161.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.56,33.79,-68.36,-34.17,0.0,0.0,0.0,0.0
2060434.0,2060435.0,0.000288,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.99,17.04,-37.98,-17.02,0.0,0.0,0.0,0.0
2060434.0,2060436.0,0.000216,0.001133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.99,-17.04,37.99,17.06,0.0,0.0,0.0,0.0
2060434.0,2060437.0,0.000225,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060434.0,2060438.0,0.000259,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060436.0,2060499.0,0.004464,0.019578,0.01988,170.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.29,-29.74,42.41,28.31,0.0,0.0,0.0,0.0
2060440.0,2060439.0,0.000976,0.043249,0.0,237.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.4,-23.14,107.52,28.22,0.0,0.0,0.0,0.0
2060440.0,2060439.0,0.000976,0.043249,0.0,237.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.4,-23.14,107.52,28.22,0.0,0.0,0.0,0.0
2060440.0,2060439.0,0.000976,0.043249,0.0,237.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.4,-23.14,107.52,28.22,0.0,0.0,0.0,0.0
2060439.0,2060639.0,0.004833,0.041182,0.42455,536.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-189.49,-18.34,191.14,-12.71,0.0,0.0,0.0,0.0
2060439.0,2060649.0,0.009858,0.071014,0.22773,629.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-133.07,11.01,134.77,-22.69,0.0,0.0,0.0,0.0
2060459.0,2060440.0,0.007511,0.040524,0.01647,174.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.09,-22.45,72.51,23.08,0.0,0.0,0.0,0.0
2060441.0,2060442.0,0.000226,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.62,15.62,-35.62,-15.6,0.0,0.0,0.0,0.0
2060441.0,2060535.0,0.007469,0.034803,0.01504,166.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.44,-1.65,-45.29,0.74,0.0,0.0,0.0,0.0
2060854.0,2060441.0,0.002053,0.009721,0.00309,187.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.15,17.4,-87.0,-17.0,0.0,0.0,0.0,0.0
2060443.0,2060446.0,-0.000526,-0.01474,0.0,133.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,35.7,3.77,-35.7,-3.95,0.0,0.0,0.0,0.0
2060443.0,2060447.0,0.000201,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.7,-3.77,35.7,3.79,0.0,0.0,0.0,0.0
2060444.0,2060446.0,0.006953,0.194688,0.0,66.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-35.62,-1.57,35.7,3.95,0.0,0.0,0.0,0.0
2060445.0,2060446.0,0.006953,0.194688,0.0,66.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060466.0,2060447.0,0.00175,0.007539,0.00089,149.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.78,-6.41,20.79,6.35,0.0,0.0,0.0,0.0
2060447.0,2060854.0,0.007239,0.03275,0.00945,172.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.49,-10.14,56.71,10.16,0.0,0.0,0.0,0.0
2060470.0,2060448.0,0.005907,0.024377,0.00565,168.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.47,-6.78,45.6,6.72,0.0,0.0,0.0,0.0
2060448.0,2060483.0,0.002182,0.012539,0.00254,184.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.48,-13.91,73.6,14.34,0.0,0.0,0.0,0.0
2060449.0,2060589.0,0.010238,0.039464,0.09838,170.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.91,10.54,-5.88,-20.85,0.0,0.0,0.0,0.0
2060450.0,2060451.0,0.000246,0.001004,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.67,-2.08,52.67,2.11,0.0,0.0,0.0,0.0
2060453.0,2060454.0,0.00024,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.26,9.21,-42.26,-9.19,0.0,0.0,0.0,0.0
2060522.0,2060453.0,0.003366,0.012025,0.00274,106.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.25,13.73,0.26,-13.99,0.0,0.0,0.0,0.0
2060550.0,2060453.0,0.004493,0.01668,0.0038,166.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.61,-4.87,-42.53,4.78,0.0,0.0,0.0,0.0
2060455.0,2060456.0,0.004219,0.017778,0.00932,155.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.82,9.89,-19.79,-10.72,0.0,0.0,0.0,0.0
2060455.0,2060488.0,0.004531,0.017534,0.00351,181.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.26,-35.63,68.53,36.32,0.0,0.0,0.0,0.0
2060457.0,2060488.0,0.004785,0.020603,0.0192,169.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.13,-20.42,48.26,19.05,0.0,0.0,0.0,0.0
2060460.0,2060463.0,0.001588,0.043004,0.0,56.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060460.0,2060573.0,0.024179,0.076816,0.02677,172.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.58,-5.48,49.16,4.63,0.0,0.0,0.0,0.0
2060461.0,2060463.0,0.015823,0.428423,0.0,28.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060462.0,2060463.0,0.015823,0.428423,0.0,28.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060464.0,2060490.0,0.005026,0.023945,0.00383,159.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.9,-55.17,24.07,55.57,0.0,0.0,0.0,0.0
2060464.0,2060507.0,0.004799,0.020279,0.01983,161.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.6,18.01,-34.53,-19.81,0.0,0.0,0.0,0.0
2060464.0,2060524.0,0.001547,0.006964,0.00122,163.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.48,28.6,45.52,-28.54,0.0,0.0,0.0,0.0
2060465.0,2060466.0,0.000286,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.79,-14.26,34.79,14.28,0.0,0.0,0.0,0.0
2060509.0,2060466.0,0.004196,0.016252,0.00288,143.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.02,7.6,-14.01,-7.86,0.0,0.0,0.0,0.0
2060467.0,2060493.0,0.005945,0.028565,0.01511,134.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.57,-29.88,3.62,28.51,0.0,0.0,0.0,0.0
2060535.0,2060467.0,0.001799,0.008555,0.00146,151.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.79,-1.64,-24.78,1.54,0.0,0.0,0.0,0.0
2060467.0,2060536.0,0.01382,0.064149,0.01314,138.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.79,21.7,10.87,-22.69,0.0,0.0,0.0,0.0
2060528.0,2060468.0,0.013263,0.0582,0.01063,167.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.48,-9.6,41.71,9.46,0.0,0.0,0.0,0.0
2060468.0,2060566.0,0.005406,0.026636,0.01552,165.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.3,-5.19,38.38,3.88,0.0,0.0,0.0,0.0
2060468.0,2060574.0,0.009945,0.047615,0.02647,166.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.38,-8.62,42.55,6.56,0.0,0.0,0.0,0.0
2060469.0,2060659.0,0.016026,0.091055,0.01982,183.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.55,-12.74,72.35,15.13,0.0,0.0,0.0,0.0
2060471.0,2060500.0,0.003003,0.015458,0.00699,155.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.82,-15.09,25.85,14.5,0.0,0.0,0.0,0.0
2060471.0,2060521.0,0.00611,0.030354,0.00725,157.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.49,1.12,28.54,-1.63,0.0,0.0,0.0,0.0
2060473.0,2060472.0,0.013286,0.057755,0.00958,151.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.45,-16.89,28.59,16.5,0.0,0.0,0.0,0.0
2060472.0,2060845.0,0.005825,0.02155,0.00614,179.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.58,-27.9,72.91,28.47,0.0,0.0,0.0,0.0
2060473.0,2060476.0,-0.00181,-0.043175,0.0,50.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060754.0,2060473.0,0.006041,0.025285,0.01143,149.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.55,-12.06,-15.53,10.98,0.0,0.0,0.0,0.0
2060474.0,2060476.0,0.027129,0.647113,0.0,25.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060475.0,2060476.0,0.027129,0.647113,0.0,25.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060477.0,2060685.0,0.008336,0.036906,0.00566,183.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.16,3.37,69.54,-2.27,0.0,0.0,0.0,0.0
2060478.0,2060715.0,0.011965,0.039668,0.00705,180.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-77.93,-17.26,78.68,19.01,0.0,0.0,0.0,0.0
2060479.0,2060480.0,0.000276,0.001088,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.51,-15.06,55.52,15.1,0.0,0.0,0.0,0.0
2060480.0,2060845.0,0.007954,0.041993,0.04505,180.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.76,-27.2,72.2,24.73,0.0,0.0,0.0,0.0
2060481.0,2060570.0,0.011146,0.052927,0.08502,188.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.1,-11.23,84.89,6.36,0.0,0.0,0.0,0.0
2060483.0,2060482.0,0.001166,0.053936,0.0,236.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-80.29,-4.76,80.36,8.18,0.0,0.0,0.0,0.0
2060483.0,2060482.0,0.001166,0.053936,0.0,236.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-80.29,-4.76,80.36,8.18,0.0,0.0,0.0,0.0
2060483.0,2060482.0,0.001166,0.053936,0.0,236.02,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-80.29,-4.76,80.36,8.18,0.0,0.0,0.0,0.0
2060482.0,2060556.0,0.002844,0.024193,0.03674,608.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-122.61,8.67,123.02,-8.91,0.0,0.0,0.0,0.0
2060523.0,2060483.0,0.00059,0.002901,0.00102,215.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.17,7.49,52.19,-7.52,0.0,0.0,0.0,0.0
2060483.0,2060552.0,0.003406,0.014689,0.06105,172.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.35,-0.05,-46.28,-5.87,0.0,0.0,0.0,0.0
2060484.0,2060485.0,0.000232,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.55,-5.46,44.56,5.49,0.0,0.0,0.0,0.0
2060494.0,2060485.0,0.00259,0.011669,0.00401,160.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.61,20.27,31.65,-20.51,0.0,0.0,0.0,0.0
2060514.0,2060485.0,0.002204,0.011835,0.00474,163.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.61,-17.74,-40.57,17.49,0.0,0.0,0.0,0.0
2060485.0,2060587.0,0.010643,0.055623,0.01801,163.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.63,-2.47,35.77,1.33,0.0,0.0,0.0,0.0
2060495.0,2060486.0,0.00551,0.022678,0.0055,151.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.74,13.24,-23.7,-13.64,0.0,0.0,0.0,0.0
2060486.0,2060557.0,0.006502,0.030721,0.01968,151.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.85,10.17,20.89,-12.0,0.0,0.0,0.0,0.0
2060487.0,2060590.0,0.009133,0.043024,0.09969,176.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.35,-1.22,56.63,-7.59,0.0,0.0,0.0,0.0
2060488.0,2060832.0,0.008693,0.037013,0.14549,212.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.34,-17.83,82.93,5.47,0.0,0.0,0.0,0.0
2060488.0,2060832.0,0.008693,0.037013,0.14549,212.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.34,-17.83,82.93,5.47,0.0,0.0,0.0,0.0
2060488.0,2060832.0,0.008693,0.037013,0.14549,212.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.34,-17.83,82.93,5.47,0.0,0.0,0.0,0.0
2060490.0,2060489.0,0.00111,0.043606,0.0,272.23,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-132.32,-93.03,132.64,105.7,0.0,0.0,0.0,0.0
2060490.0,2060489.0,0.00111,0.043606,0.0,272.23,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-132.32,-93.03,132.64,105.7,0.0,0.0,0.0,0.0
2060490.0,2060489.0,0.00111,0.043606,0.0,272.23,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-132.32,-93.03,132.64,105.7,0.0,0.0,0.0,0.0
2060489.0,2060796.0,0.005854,0.057793,0.2476,563.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-153.58,-85.86,155.29,76.87,0.0,0.0,0.0,0.0
2060853.0,2060489.0,0.002215,0.020105,0.03388,536.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.82,98.88,-103.37,-98.25,0.0,0.0,0.0,0.0
2060877.0,2060489.0,0.003262,0.029729,0.13208,584.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,142.16,130.1,-140.98,-132.99,0.0,0.0,0.0,0.0
2060493.0,2060490.0,0.003369,0.0143,0.00393,179.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.75,-52.02,62.96,52.48,0.0,0.0,0.0,0.0
2060490.0,2060526.0,0.004132,0.01629,0.0059,191.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.04,62.81,-54.78,-62.4,0.0,0.0,0.0,0.0
2060490.0,2060543.0,0.007101,0.036371,0.01441,160.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.21,28.53,-28.1,-29.53,0.0,0.0,0.0,0.0
2060491.0,2060492.0,0.000294,0.001141,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.12,23.47,-59.11,-23.43,0.0,0.0,0.0,0.0
2060491.0,2060493.0,0.000201,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.12,-23.47,59.13,23.51,0.0,0.0,0.0,0.0
2060542.0,2060494.0,0.005625,0.024504,0.00593,135.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.42,-28.38,-7.37,27.99,0.0,0.0,0.0,0.0
2060494.0,2060549.0,0.006093,0.02639,0.01523,165.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.18,2.21,42.29,-3.3,0.0,0.0,0.0,0.0
2060511.0,2060495.0,0.004905,0.022974,0.00288,193.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.0,-55.96,103.68,58.86,0.0,0.0,0.0,0.0
2060495.0,2060715.0,0.007076,0.028735,0.01781,211.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.53,-25.68,69.9,25.36,0.0,0.0,0.0,0.0
2060495.0,2060715.0,0.007076,0.028735,0.01781,211.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.53,-25.68,69.9,25.36,0.0,0.0,0.0,0.0
2060495.0,2060715.0,0.007076,0.028735,0.01781,211.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.53,-25.68,69.9,25.36,0.0,0.0,0.0,0.0
2060496.0,2060497.0,0.000271,0.001063,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.61,9.82,-71.6,-9.76,0.0,0.0,0.0,0.0
2060496.0,2060499.0,0.000373,0.001893,0.00042,198.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.49,-7.67,70.51,7.73,0.0,0.0,0.0,0.0
2060496.0,2060499.0,0.000373,0.001893,0.00042,198.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.49,-7.67,70.51,7.73,0.0,0.0,0.0,0.0
2060499.0,2060498.0,0.001958,0.079408,0.0,234.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-85.01,-20.78,85.16,26.93,0.0,0.0,0.0,0.0
2060499.0,2060498.0,0.001958,0.079408,0.0,234.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-85.01,-20.78,85.16,26.93,0.0,0.0,0.0,0.0
2060499.0,2060498.0,0.001958,0.079408,0.0,234.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-85.01,-20.78,85.16,26.93,0.0,0.0,0.0,0.0
2060498.0,2060510.0,0.00081,0.008309,0.01952,511.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.58,-23.92,18.59,21.97,0.0,0.0,0.0,0.0
2060498.0,2060639.0,0.004393,0.038882,0.86038,567.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-279.22,-53.21,282.55,-7.8,0.0,0.0,0.0,0.0
2060498.0,2060842.0,0.000814,0.007424,0.11766,497.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.33,-3.67,-42.31,-8.32,0.0,0.0,0.0,0.0
2060504.0,2060500.0,0.003159,0.015619,0.00416,154.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.31,3.49,24.33,-3.83,0.0,0.0,0.0,0.0
2060500.0,2060522.0,0.00338,0.018638,0.00594,164.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.59,25.34,-39.52,-25.56,0.0,0.0,0.0,0.0
2060500.0,2060854.0,0.003723,0.016487,0.01134,169.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.19,-77.99,47.48,78.1,0.0,0.0,0.0,0.0
2060500.0,2060878.0,0.005563,0.026686,0.02579,294.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-120.98,10.51,121.77,-9.39,0.0,0.0,0.0,0.0
2060501.0,2060504.0,0.002422,0.009777,0.00166,141.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.14,16.57,-13.13,-16.7,0.0,0.0,0.0,0.0
2060516.0,2060501.0,0.000548,0.002476,0.0006,159.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.94,40.53,-31.93,-40.53,0.0,0.0,0.0,0.0
2060502.0,2060503.0,0.000223,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.44,13.59,-38.44,-13.57,0.0,0.0,0.0,0.0
2060502.0,2060516.0,0.002282,0.012036,0.00467,133.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.5,-19.55,6.51,19.11,0.0,0.0,0.0,0.0
2060506.0,2060505.0,0.004449,0.016434,0.00496,124.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.0,-3.44,1.0,2.9,0.0,0.0,0.0,0.0
2060576.0,2060505.0,0.004163,0.02433,0.02604,161.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.69,3.44,-39.63,-5.89,0.0,0.0,0.0,0.0
2060636.0,2060506.0,0.011133,0.049919,0.01733,126.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.04,-12.0,22.11,10.43,0.0,0.0,0.0,0.0
2060506.0,2060787.0,0.010152,0.056283,0.0315,169.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.72,-19.13,60.09,17.7,0.0,0.0,0.0,0.0
2060526.0,2060507.0,0.007404,0.028369,0.00554,144.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.67,22.13,-15.61,-22.52,0.0,0.0,0.0,0.0
2060508.0,2060509.0,0.000286,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.38,-13.62,64.39,13.66,0.0,0.0,0.0,0.0
2060509.0,2060762.0,0.002958,0.011772,0.00295,152.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.21,-12.53,22.22,12.29,0.0,0.0,0.0,0.0
2060509.0,2060854.0,0.006415,0.031771,0.00698,172.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.2,-8.73,56.4,8.96,0.0,0.0,0.0,0.0
2060510.0,2060513.0,0.005069,0.174752,0.0,253.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,8.35,-13.61,-8.34,14.04,0.0,0.0,0.0,0.0
2060510.0,2060714.0,0.001617,0.016212,0.05867,514.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.94,-43.52,26.98,37.78,0.0,0.0,0.0,0.0
2060511.0,2060513.0,-0.00257,-0.088607,0.0,250.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,82.99,45.54,-83.22,-53.56,0.0,0.0,0.0,0.0
2060512.0,2060513.0,0.011905,0.410462,0.0,142.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-90.46,-1.78,91.56,39.52,0.0,0.0,0.0,0.0
2060514.0,2060541.0,0.004926,0.023095,0.04162,199.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.34,-23.88,71.61,20.91,0.0,0.0,0.0,0.0
2060514.0,2060541.0,0.004926,0.023095,0.04162,199.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.34,-23.88,71.61,20.91,0.0,0.0,0.0,0.0
2060514.0,2060557.0,0.010278,0.046547,0.0262,167.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.61,6.81,42.8,-8.59,0.0,0.0,0.0,0.0
2060558.0,2060514.0,0.00245,0.011072,0.00732,174.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.08,-46.73,54.2,46.56,0.0,0.0,0.0,0.0
2060515.0,2060527.0,0.00261,0.012092,0.00337,149.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.63,-3.68,21.65,3.38,0.0,0.0,0.0,0.0
2060515.0,2060548.0,0.002946,0.016259,0.01123,157.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.35,-19.59,27.38,18.58,0.0,0.0,0.0,0.0
2060516.0,2060517.0,0.000291,0.001189,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.06,15.21,-38.05,-15.19,0.0,0.0,0.0,0.0
2060854.0,2060516.0,0.002932,0.01256,0.00465,184.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.84,75.73,-76.51,-74.84,0.0,0.0,0.0,0.0
2060578.0,2060518.0,0.01857,0.106564,0.04348,181.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.96,3.12,50.41,-5.17,0.0,0.0,0.0,0.0
2060518.0,2060594.0,0.037784,0.196973,0.03873,173.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.69,0.69,46.43,-0.99,0.0,0.0,0.0,0.0
2060519.0,2060520.0,0.000257,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.13,-7.85,31.13,7.86,0.0,0.0,0.0,0.0
2060520.0,2060568.0,0.013804,0.052888,0.01708,141.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.75,6.02,6.76,-7.72,0.0,0.0,0.0,0.0
2060520.0,2060754.0,0.001012,0.005519,0.00131,189.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.84,-20.06,91.93,20.4,0.0,0.0,0.0,0.0
2060521.0,2060551.0,0.009744,0.03956,0.01469,179.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-68.31,-3.21,68.75,3.47,0.0,0.0,0.0,0.0
2060685.0,2060523.0,0.005658,0.027834,0.01447,144.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.07,48.86,-30.89,-49.45,0.0,0.0,0.0,0.0
2060524.0,2060527.0,0.003276,0.015101,0.03,173.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.31,14.2,-57.2,-16.85,0.0,0.0,0.0,0.0
2060524.0,2060535.0,0.005405,0.020761,0.00462,152.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.56,3.46,-24.53,-3.83,0.0,0.0,0.0,0.0
2060524.0,2060545.0,0.004459,0.0145,0.00587,164.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.05,-12.0,-42.97,11.65,0.0,0.0,0.0,0.0
2060524.0,2060854.0,0.006967,0.025596,0.02635,209.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.73,2.39,74.09,-3.87,0.0,0.0,0.0,0.0
2060524.0,2060854.0,0.006967,0.025596,0.02635,209.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.73,2.39,74.09,-3.87,0.0,0.0,0.0,0.0
2060524.0,2060854.0,0.006967,0.025596,0.02635,209.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.73,2.39,74.09,-3.87,0.0,0.0,0.0,0.0
2060525.0,2060526.0,0.000261,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.94,-9.92,33.94,9.93,0.0,0.0,0.0,0.0
2060548.0,2060526.0,0.002908,0.014577,0.00294,137.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.15,-30.52,5.17,30.33,0.0,0.0,0.0,0.0
2060528.0,2060529.0,0.000288,0.001051,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.6,16.8,-37.6,-16.78,0.0,0.0,0.0,0.0
2060528.0,2060530.0,0.014331,0.063493,0.0132,147.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.5,-1.46,16.53,0.22,0.0,0.0,0.0,0.0
2060530.0,2060531.0,0.000248,0.001066,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.2,10.3,-33.2,-10.29,0.0,0.0,0.0,0.0
2060530.0,2060659.0,0.01709,0.08959,0.00617,172.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.79,-12.06,54.28,13.94,0.0,0.0,0.0,0.0
2060532.0,2060533.0,0.000295,0.001155,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.25,1.64,-10.25,-1.64,0.0,0.0,0.0,0.0
2060532.0,2060534.0,0.000295,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.25,-1.64,10.25,1.64,0.0,0.0,0.0,0.0
2060534.0,2060542.0,0.003572,0.019885,0.06543,177.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.14,-9.27,-61.0,3.44,0.0,0.0,0.0,0.0
2060579.0,2060534.0,0.008758,0.044107,0.01151,182.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.83,-6.52,-71.39,7.63,0.0,0.0,0.0,0.0
2060561.0,2060536.0,0.005828,0.030088,0.00838,172.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.08,-2.39,-55.9,2.44,0.0,0.0,0.0,0.0
2060537.0,2060540.0,0.000661,0.01729,0.0,159.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,53.82,22.28,-53.8,-21.71,0.0,0.0,0.0,0.0
2060537.0,2060541.0,0.000283,0.001083,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.82,-22.28,53.83,22.31,0.0,0.0,0.0,0.0
2060538.0,2060540.0,0.006569,0.171906,0.0,79.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-53.58,-16.03,53.8,21.71,0.0,0.0,0.0,0.0
2060539.0,2060540.0,0.006569,0.171906,0.0,79.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060549.0,2060541.0,0.005622,0.02066,0.00775,178.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.22,-1.74,66.46,1.84,0.0,0.0,0.0,0.0
2060541.0,2060715.0,0.005698,0.025532,0.00827,214.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.84,-21.99,88.29,23.16,0.0,0.0,0.0,0.0
2060541.0,2060715.0,0.005698,0.025532,0.00827,214.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.84,-21.99,88.29,23.16,0.0,0.0,0.0,0.0
2060541.0,2060715.0,0.005698,0.025532,0.00827,214.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.84,-21.99,88.29,23.16,0.0,0.0,0.0,0.0
2060543.0,2060544.0,0.000288,0.00118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.52,3.19,-34.51,-3.18,0.0,0.0,0.0,0.0
2060543.0,2060545.0,0.004086,0.013841,0.00191,123.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.41,26.34,6.44,-26.45,0.0,0.0,0.0,0.0
2060545.0,2060548.0,0.002122,0.011624,0.00267,122.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.01,8.96,-2.01,-9.24,0.0,0.0,0.0,0.0
2060546.0,2060547.0,0.000217,0.00111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.85,-7.18,60.86,7.22,0.0,0.0,0.0,0.0
2060547.0,2060754.0,0.001363,0.005784,0.00367,148.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.29,-3.1,20.29,2.75,0.0,0.0,0.0,0.0
2060547.0,2060832.0,0.007411,0.038337,0.02009,166.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.57,-4.12,40.69,2.67,0.0,0.0,0.0,0.0
2060548.0,2060762.0,0.004252,0.018824,0.01783,170.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.17,4.88,56.3,-6.19,0.0,0.0,0.0,0.0
2060550.0,2060878.0,0.008174,0.037331,0.01008,187.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-85.88,-9.03,86.47,10.7,0.0,0.0,0.0,0.0
2060551.0,2060636.0,0.002977,0.014167,0.00298,189.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-97.49,-17.6,97.76,18.61,0.0,0.0,0.0,0.0
2060777.0,2060551.0,0.00984,0.030788,0.006,165.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.78,-9.84,-6.77,9.25,0.0,0.0,0.0,0.0
2060552.0,2060555.0,0.002815,0.012621,0.00193,134.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.9,-10.12,16.91,9.97,0.0,0.0,0.0,0.0
2060554.0,2060553.0,0.001337,0.051766,0.0,170.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-59.29,-1.31,59.34,3.08,0.0,0.0,0.0,0.0
2060553.0,2060556.0,0.00021,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.34,-3.08,59.35,3.12,0.0,0.0,0.0,0.0
2060555.0,2060554.0,0.005065,0.158188,0.0,83.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.54,-0.88,29.58,2.24,0.0,0.0,0.0,0.0
2060555.0,2060554.0,0.005065,0.158188,0.0,83.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.54,-0.88,29.58,2.24,0.0,0.0,0.0,0.0
2060555.0,2060554.0,0.005065,0.158188,0.0,83.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.54,-0.88,29.58,2.24,0.0,0.0,0.0,0.0
2060555.0,2060560.0,0.001187,0.006652,0.01199,137.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.21,-8.14,25.21,6.96,0.0,0.0,0.0,0.0
2060586.0,2060555.0,0.006521,0.03559,0.00801,164.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.65,2.83,33.72,-3.25,0.0,0.0,0.0,0.0
2060556.0,2060710.0,0.006541,0.063336,0.2931,561.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.51,28.01,70.94,-53.5,0.0,0.0,0.0,0.0
2060556.0,2060749.0,0.009064,0.071919,0.1851,552.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.86,-22.22,112.98,11.49,0.0,0.0,0.0,0.0
2060573.0,2060557.0,0.010442,0.043514,0.02708,191.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,103.53,-14.63,-102.41,16.52,0.0,0.0,0.0,0.0
2060558.0,2060559.0,0.000274,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.73,9.48,-38.72,-9.46,0.0,0.0,0.0,0.0
2060560.0,2060564.0,0.005916,0.031593,0.00479,167.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.6,-8.13,-12.59,7.71,0.0,0.0,0.0,0.0
2060570.0,2060560.0,0.007614,0.036305,0.09043,179.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.62,-5.95,-50.43,-2.43,0.0,0.0,0.0,0.0
2060561.0,2060562.0,0.000225,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.08,5.97,-19.08,-5.97,0.0,0.0,0.0,0.0
2060561.0,2060777.0,0.006436,0.038319,0.01575,183.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.16,-3.58,75.52,4.05,0.0,0.0,0.0,0.0
2060563.0,2060564.0,0.00023,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.45,-2.57,19.45,2.57,0.0,0.0,0.0,0.0
2060563.0,2060565.0,0.000237,0.001188,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.45,2.57,-19.45,-2.56,0.0,0.0,0.0,0.0
2060659.0,2060566.0,0.005732,0.031909,0.00535,185.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.54,16.29,-77.22,-15.06,0.0,0.0,0.0,0.0
2060567.0,2060576.0,0.00473,0.019691,0.00148,136.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.26,9.56,-14.25,-9.67,0.0,0.0,0.0,0.0
2060582.0,2060567.0,0.007607,0.034768,0.01614,161.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.45,10.47,-39.33,-11.71,0.0,0.0,0.0,0.0
2060584.0,2060568.0,0.010185,0.046398,0.01532,153.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.0,-4.5,-17.96,3.1,0.0,0.0,0.0,0.0
2060569.0,2060570.0,0.000273,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.27,-1.77,12.27,1.77,0.0,0.0,0.0,0.0
2060569.0,2060571.0,0.000293,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.27,1.77,-12.27,-1.77,0.0,0.0,0.0,0.0
2060569.0,2060572.0,0.000278,0.001064,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060570.0,2060643.0,0.033435,0.155565,0.03412,183.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.87,-2.0,56.89,3.12,0.0,0.0,0.0,0.0
2070138.0,2060570.0,0.021722,0.120737,0.04354,189.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.7,5.51,-91.91,-0.18,0.0,0.0,0.0,0.0
2060579.0,2060573.0,0.007657,0.03345,0.00959,186.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.84,6.36,83.36,-5.05,0.0,0.0,0.0,0.0
2060573.0,2060768.0,0.027787,0.107923,0.12268,223.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.12,3.86,91.31,-8.12,0.0,0.0,0.0,0.0
2060573.0,2060768.0,0.027787,0.107923,0.12268,223.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.12,3.86,91.31,-8.12,0.0,0.0,0.0,0.0
2060573.0,2060768.0,0.027787,0.107923,0.12268,223.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.12,3.86,91.31,-8.12,0.0,0.0,0.0,0.0
2060574.0,2060575.0,0.000236,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.65,14.65,-39.65,-14.63,0.0,0.0,0.0,0.0
2060659.0,2060574.0,0.004188,0.024672,0.00467,179.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.78,9.78,-59.64,-9.48,0.0,0.0,0.0,0.0
2060574.0,2060787.0,0.01106,0.040213,0.0051,174.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.56,-11.73,22.63,11.4,0.0,0.0,0.0,0.0
2060576.0,2060659.0,0.009687,0.045565,0.02124,178.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.08,-10.15,65.47,9.64,0.0,0.0,0.0,0.0
2060577.0,2060578.0,0.000267,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.95,-1.78,32.96,1.79,0.0,0.0,0.0,0.0
2060580.0,2060581.0,0.000231,0.001125,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.72,5.39,-32.72,-5.38,0.0,0.0,0.0,0.0
2060580.0,2060582.0,0.000212,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.72,-5.39,32.72,5.4,0.0,0.0,0.0,0.0
2060787.0,2060582.0,0.002815,0.010516,0.00763,178.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.31,15.55,-72.17,-15.88,0.0,0.0,0.0,0.0
2060583.0,2060588.0,0.015224,0.06718,0.0598,145.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.33,-4.21,1.33,-2.02,0.0,0.0,0.0,0.0
2060583.0,2060589.0,0.012777,0.043713,0.00507,164.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.85,3.35,56.24,-2.56,0.0,0.0,0.0,0.0
2060584.0,2060585.0,0.00021,0.001169,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.83,2.47,-7.83,-2.47,0.0,0.0,0.0,0.0
2060584.0,2060586.0,0.007374,0.036599,0.01997,160.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.83,2.03,25.88,-3.82,0.0,0.0,0.0,0.0
2060587.0,2060832.0,0.010712,0.043478,0.14643,172.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.54,-6.35,53.84,-7.51,0.0,0.0,0.0,0.0
2060588.0,2060593.0,0.0291,0.114705,0.04368,153.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.08,1.04,9.1,-5.49,0.0,0.0,0.0,0.0
2060589.0,2060591.0,0.027835,0.08461,0.08403,152.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.53,-0.79,-33.22,-7.04,0.0,0.0,0.0,0.0
2060589.0,2060650.0,0.024028,0.104857,0.1098,197.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-104.92,20.65,107.59,-20.58,0.0,0.0,0.0,0.0
2060590.0,2060595.0,0.017684,0.078922,0.11331,182.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.2,3.07,70.04,-10.98,0.0,0.0,0.0,0.0
2060591.0,2060592.0,0.00026,0.0011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.41,1.25,-5.41,-1.25,0.0,0.0,0.0,0.0
2060591.0,2060596.0,0.014668,0.066738,0.06698,147.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.82,5.8,-27.7,-12.06,0.0,0.0,0.0,0.0
2060593.0,2060595.0,0.021724,0.100957,0.06764,161.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.54,2.5,18.62,-9.16,0.0,0.0,0.0,0.0
2060594.0,2060787.0,0.021838,0.097718,0.11047,176.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.95,-0.44,53.51,-9.21,0.0,0.0,0.0,0.0
2060595.0,2060597.0,0.021197,0.095054,0.02101,292.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-99.12,12.91,101.17,-5.92,0.0,0.0,0.0,0.0
2060596.0,2060599.0,0.008931,0.038548,0.00642,138.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.38,9.56,-18.34,-10.04,0.0,0.0,0.0,0.0
2060597.0,2060603.0,0.004374,0.021693,0.0193,127.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.63,7.76,-7.63,-9.77,0.0,0.0,0.0,0.0
2060597.0,2060813.0,0.005606,0.027854,0.00986,202.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.94,-5.02,77.25,5.52,0.0,0.0,0.0,0.0
2060597.0,2060813.0,0.005606,0.027854,0.00986,202.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.94,-5.02,77.25,5.52,0.0,0.0,0.0,0.0
2060598.0,2060599.0,0.046799,0.2112,0.03365,110.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.53,-9.44,9.6,6.49,0.0,0.0,0.0,0.0
2060604.0,2060598.0,0.020531,0.084871,0.02213,144.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.11,-0.75,-7.1,-1.32,0.0,0.0,0.0,0.0
2060600.0,2060601.0,0.000216,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.69,2.11,-8.69,-2.11,0.0,0.0,0.0,0.0
2060650.0,2060600.0,0.003144,0.016078,0.00415,164.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.47,10.76,29.5,-11.05,0.0,0.0,0.0,0.0
2060600.0,2060779.0,0.009301,0.035986,0.00547,170.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.56,8.28,40.71,-8.27,0.0,0.0,0.0,0.0
2060602.0,2060603.0,0.000251,0.001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.7,-11.76,20.71,11.77,0.0,0.0,0.0,0.0
2060606.0,2060603.0,0.025533,0.116293,0.01883,143.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.12,0.19,-13.08,-2.0,0.0,0.0,0.0,0.0
2060604.0,2060608.0,0.017226,0.074011,0.02162,166.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.59,4.59,33.8,-5.77,0.0,0.0,0.0,0.0
2060605.0,2060628.0,0.032489,0.129341,0.02943,146.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.7,-0.56,18.82,-1.87,0.0,0.0,0.0,0.0
2060605.0,2060866.0,0.028205,0.140479,0.04101,162.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.09,-10.46,34.45,8.12,0.0,0.0,0.0,0.0
2060606.0,2060607.0,0.000293,0.001069,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.65,1.34,-6.65,-1.34,0.0,0.0,0.0,0.0
2060606.0,2060732.0,0.021381,0.092674,0.0326,150.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.77,-1.53,19.85,-1.62,0.0,0.0,0.0,0.0
2060608.0,2060609.0,0.000224,0.001075,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.84,4.77,-14.84,-4.77,0.0,0.0,0.0,0.0
2060608.0,2060615.0,0.021178,0.100911,0.05947,173.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.64,1.0,49.16,-4.27,0.0,0.0,0.0,0.0
2060610.0,2060667.0,0.025751,0.087354,0.05577,146.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.44,-5.48,-16.37,-0.22,0.0,0.0,0.0,0.0
2060823.0,2060610.0,0.03741,0.216641,0.03739,154.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.45,-6.84,-22.26,3.94,0.0,0.0,0.0,0.0
2060611.0,2060612.0,0.000249,0.001015,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.11,0.94,-6.11,-0.94,0.0,0.0,0.0,0.0
2060611.0,2060622.0,0.035396,0.166535,0.05088,127.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.6,-4.43,-6.59,-0.49,0.0,0.0,0.0,0.0
