fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2060611.0,2060698.0,0.017813,0.089065,0.02145,140.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.72,3.49,12.75,-5.43,0.0,0.0,0.0,0.0
2060613.0,2060614.0,0.000287,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.68,3.61,-15.68,-3.61,0.0,0.0,0.0,0.0
2060616.0,2060613.0,0.024068,0.115957,0.06506,146.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.08,-4.56,-18.99,-1.75,0.0,0.0,0.0,0.0
2060623.0,2060613.0,0.02399,0.0939,0.03665,115.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.31,-1.9,3.31,-1.86,0.0,0.0,0.0,0.0
2060615.0,2060625.0,0.034348,0.163085,0.03785,140.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.55,-3.08,10.59,-0.46,0.0,0.0,0.0,0.0
2060615.0,2060696.0,0.012135,0.055748,0.01292,182.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.74,-0.57,67.29,1.83,0.0,0.0,0.0,0.0
2060616.0,2060817.0,0.010116,0.052024,0.01667,153.82,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.24,2.91,25.31,-4.31,0.0,0.0,0.0,0.0
2060617.0,2060618.0,0.000256,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.73,-0.9,4.73,0.9,0.0,0.0,0.0,0.0
2060618.0,2060621.0,0.042377,0.195598,0.04779,139.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.53,3.52,-12.45,-8.04,0.0,0.0,0.0,0.0
2060618.0,2060823.0,0.03913,0.143936,0.05098,144.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.26,-4.41,17.37,-0.52,0.0,0.0,0.0,0.0
2060619.0,2060620.0,0.000251,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.92,3.7,-7.92,-3.7,0.0,0.0,0.0,0.0
2060623.0,2060619.0,0.034781,0.151893,0.02811,138.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.14,-0.73,9.17,-2.05,0.0,0.0,0.0,0.0
2060619.0,2060624.0,0.027258,0.105375,0.02973,146.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.09,-1.66,17.17,-1.13,0.0,0.0,0.0,0.0
2060681.0,2060621.0,0.006075,0.025614,0.00441,120.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.4,32.65,-1.34,-32.83,0.0,0.0,0.0,0.0
2060622.0,2060759.0,0.05004,0.212198,0.05144,115.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.81,-0.47,-2.8,-4.54,0.0,0.0,0.0,0.0
2060624.0,2060875.0,0.018219,0.082596,0.15246,153.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.91,-0.42,23.01,-14.98,0.0,0.0,0.0,0.0
2060696.0,2060625.0,0.025167,0.129469,0.03269,145.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.73,-2.18,-15.67,-0.74,0.0,0.0,0.0,0.0
2060627.0,2060626.0,0.000201,0.015951,0.0,480.11,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.02,27.31,5.02,-27.19,0.0,0.0,0.0,0.0
2060626.0,2060629.0,0.000172,0.010655,0.0,915.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060626.0,2060709.0,0.000415,0.006744,0.73921,1984.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.02,-29.55,5.03,-42.73,0.0,0.0,0.0,0.0
2060628.0,2060627.0,0.00111,0.052748,0.0,147.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-23.94,2.3,23.94,-1.99,0.0,0.0,0.0,0.0
2060627.0,2060630.0,0.000252,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.92,-25.32,18.92,25.33,0.0,0.0,0.0,0.0
2060628.0,2060655.0,0.008037,0.039911,0.01735,116.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.51,-0.74,-3.51,-0.97,0.0,0.0,0.0,0.0
2060630.0,2060632.0,0.003966,0.030047,0.08562,432.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.92,-25.33,18.96,17.06,0.0,0.0,0.0,0.0
2060632.0,2060631.0,0.00032,0.023969,0.0,505.42,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,36.77,62.13,-36.75,-60.87,0.0,0.0,0.0,0.0
2060631.0,2060653.0,0.00036,0.006822,0.73864,2307.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,171.57,97.99,-171.39,-164.82,0.0,0.0,0.0,0.0
2060633.0,2060632.0,0.000931,0.047714,0.0,109.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,4.21,15.34,-4.21,-15.22,0.0,0.0,0.0,0.0
2060632.0,2060821.0,0.002934,0.023236,0.09732,424.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.52,-63.97,51.7,55.5,0.0,0.0,0.0,0.0
2060866.0,2060633.0,0.004202,0.02068,0.00505,132.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.78,15.64,-7.77,-16.09,0.0,0.0,0.0,0.0
2060635.0,2060634.0,0.000253,0.020621,0.0,860.75,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-409.5,17.27,409.91,16.19,0.0,0.0,0.0,0.0
2060634.0,2060657.0,0.000462,0.006162,0.58916,2762.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-509.83,8.44,511.0,-54.02,0.0,0.0,0.0,0.0
2060634.0,2060785.0,0.000201,0.003844,0.71635,2450.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-373.76,152.96,374.1,-220.26,0.0,0.0,0.0,0.0
2060876.0,2060634.0,8.4e-05,0.001402,0.14879,2701.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-473.41,-341.29,473.68,330.52,0.0,0.0,0.0,0.0
2060635.0,2060638.0,0.001319,0.06803,0.0,256.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,75.79,10.2,-75.72,-6.49,0.0,0.0,0.0,0.0
2060635.0,2060639.0,0.000249,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,487.13,-52.78,-486.57,55.35,0.0,0.0,0.0,0.0
2060636.0,2060638.0,-4.1e-05,-0.002122,0.0,181.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.72,-6.61,75.72,6.49,0.0,0.0,0.0,0.0
2060637.0,2060638.0,0.006337,0.326844,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060877.0,2060639.0,0.001097,0.010176,0.01849,527.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.92,24.84,18.93,-26.73,0.0,0.0,0.0,0.0
2060641.0,2060640.0,0.000156,0.010986,0.0,725.24,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-79.33,-69.19,79.35,70.45,0.0,0.0,0.0,0.0
2060640.0,2060646.0,0.000169,0.011506,0.0,1129.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-180.81,-59.77,180.88,64.01,0.0,0.0,0.0,0.0
2060640.0,2060653.0,0.000496,0.007828,1.06762,2435.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,154.83,221.64,-154.33,-316.52,0.0,0.0,0.0,0.0
2060709.0,2060640.0,0.000195,0.003402,0.29901,2371.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,157.8,-125.09,-157.73,97.05,0.0,0.0,0.0,0.0
2060830.0,2060640.0,0.001319,0.014243,1.86331,2756.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-103.47,149.51,104.37,-329.37,0.0,0.0,0.0,0.0
2060641.0,2060645.0,0.001864,0.060054,0.0,161.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,4.77,70.73,-4.69,-68.0,0.0,0.0,0.0,0.0
2060641.0,2060647.0,0.000244,0.001112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.99,0.56,-1.99,-0.56,0.0,0.0,0.0,0.0
2060641.0,2060783.0,0.008555,0.069781,0.53013,560.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,72.57,-2.1,-72.1,-51.52,0.0,0.0,0.0,0.0
2060643.0,2060642.0,0.003876,0.098463,0.0,82.14,0.0,0.0,1.0875,0.0,1.0,0.0,0.0,-22.26,-57.48,22.42,61.59,0.0,0.0,0.0,0.0
2060643.0,2060642.0,0.003876,0.098463,0.0,82.14,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-21.02,11.63,21.04,-11.09,0.0,0.0,0.0,0.0
2060642.0,2060645.0,-0.000117,-0.003768,0.0,111.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-4.69,-68.17,4.69,68.0,0.0,0.0,0.0,0.0
2060642.0,2070092.0,0.01955,0.107813,0.0439,229.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.77,17.66,39.13,-20.13,0.0,0.0,0.0,0.0
2060711.0,2060643.0,0.012936,0.067905,0.01736,160.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.86,-43.23,-13.61,42.73,0.0,0.0,0.0,0.0
2060644.0,2060645.0,0.010499,0.338208,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060649.0,2060648.0,0.000145,0.012567,0.0,729.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-98.3,29.35,98.31,-28.1,0.0,0.0,0.0,0.0
2060648.0,2060651.0,0.000153,0.009759,0.0,1094.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-167.9,-50.81,167.95,53.68,0.0,0.0,0.0,0.0
2060648.0,2060652.0,0.000227,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,69.59,-392.59,-69.25,394.34,0.0,0.0,0.0,0.0
2060650.0,2060649.0,0.001781,0.067555,0.0,163.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-31.98,5.19,32.0,-4.52,0.0,0.0,0.0,0.0
2060666.0,2060649.0,0.001483,0.01362,0.02699,524.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.54,-0.1,-68.48,-2.14,0.0,0.0,0.0,0.0
2060667.0,2060650.0,0.004672,0.023999,0.01505,174.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.23,-5.74,-46.14,4.63,0.0,0.0,0.0,0.0
2060652.0,2060669.0,0.000118,0.001679,0.21819,2319.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,144.75,-180.72,-144.7,158.4,0.0,0.0,0.0,0.0
2060652.0,2060679.0,0.001104,0.018219,1.93193,2146.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.21,-176.92,58.3,-28.43,0.0,0.0,0.0,0.0
2060652.0,2060766.0,0.000279,0.003565,0.47642,2145.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.58,-36.76,17.58,-13.58,0.0,0.0,0.0,0.0
2060654.0,2060653.0,0.000228,0.018635,0.0,582.74,0.0,0.0,1.0,0.0,1.0,0.0,0.0,6.39,64.1,-6.39,-63.3,0.0,0.0,0.0,0.0
2060653.0,2060656.0,0.000217,0.016341,0.0,907.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-167.89,-37.35,167.96,42.49,0.0,0.0,0.0,0.0
2060655.0,2060654.0,0.001541,0.06433,0.0,145.28,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.92,18.53,-0.92,-18.31,0.0,0.0,0.0,0.0
2060654.0,2060710.0,0.003435,0.030721,0.07121,486.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.48,-45.79,5.54,39.41,0.0,0.0,0.0,0.0
2060711.0,2060655.0,0.023995,0.101632,0.02272,144.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.52,15.57,2.59,-17.57,0.0,0.0,0.0,0.0
2060657.0,2060661.0,0.000451,0.025059,0.0,1072.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,425.1,77.84,-424.29,-32.74,0.0,0.0,0.0,0.0
2060657.0,2060662.0,0.000201,0.011824,0.0,1241.99,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-544.51,-78.57,545.1,113.05,0.0,0.0,0.0,0.0
2060657.0,2060663.0,7.8e-05,0.005789,0.0,1237.06,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-544.87,-95.98,545.1,113.05,0.0,0.0,0.0,0.0
2060657.0,2060664.0,0.000187,0.011859,0.0,1201.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-544.55,-78.47,545.1,113.05,0.0,0.0,0.0,0.0
2060657.0,2060785.0,0.000155,0.002439,0.27854,3177.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,697.84,229.21,-697.02,-245.08,0.0,0.0,0.0,0.0
2060659.0,2060658.0,0.000896,0.045612,0.0,264.06,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-109.8,-21.59,109.92,27.35,0.0,0.0,0.0,0.0
2060659.0,2060658.0,0.000896,0.045612,0.0,264.06,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-109.8,-21.59,109.92,27.35,0.0,0.0,0.0,0.0
2060659.0,2060658.0,0.000896,0.045612,0.0,264.06,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-109.8,-21.59,109.92,27.35,0.0,0.0,0.0,0.0
2060658.0,2060661.0,-0.000168,-0.009362,0.0,922.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-424.6,-49.59,424.29,32.74,0.0,0.0,0.0,0.0
2060658.0,2060703.0,0.012757,0.127152,0.45069,514.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.85,-4.15,9.91,-40.05,0.0,0.0,0.0,0.0
2060658.0,2060853.0,0.006495,0.070018,0.1752,542.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,104.69,-28.32,-103.97,18.18,0.0,0.0,0.0,0.0
2060660.0,2060661.0,0.000935,0.05199,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060666.0,2060665.0,0.000166,0.011285,0.0,523.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.44,-33.54,5.44,33.67,0.0,0.0,0.0,0.0
2060665.0,2060668.0,0.000159,0.01087,0.0,915.75,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-199.93,-38.16,200.0,42.6,0.0,0.0,0.0,0.0
2060665.0,2060669.0,0.000236,0.00101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,194.5,88.59,-194.4,-88.16,0.0,0.0,0.0,0.0
2060667.0,2060666.0,0.00137,0.05866,0.0,164.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-33.6,5.31,33.61,-4.67,0.0,0.0,0.0,0.0
2060719.0,2060666.0,0.001262,0.012107,0.01869,432.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.39,-13.94,-35.37,12.13,0.0,0.0,0.0,0.0
2060781.0,2060666.0,0.000561,0.005383,0.01197,501.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.37,-27.22,-61.35,26.19,0.0,0.0,0.0,0.0
2060669.0,2060843.0,0.001048,0.016543,2.27702,2609.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,339.09,-70.24,-337.93,-150.88,0.0,0.0,0.0,0.0
2060671.0,2060670.0,0.000229,0.017083,0.0,845.55,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-272.41,-130.06,272.62,145.56,0.0,0.0,0.0,0.0
2060670.0,2060724.0,0.000293,0.00517,0.55382,2537.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,275.6,-6.66,-275.38,-47.78,0.0,0.0,0.0,0.0
2060670.0,2060830.0,0.00021,0.003385,0.37874,2391.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.01,7.69,0.01,-47.5,0.0,0.0,0.0,0.0
2060858.0,2060670.0,8.4e-05,0.001554,0.13129,1842.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,151.33,-68.85,-151.31,55.43,0.0,0.0,0.0,0.0
2060672.0,2060671.0,0.002802,0.088744,0.0,180.57,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-86.77,-22.08,86.99,29.15,0.0,0.0,0.0,0.0
2060671.0,2060673.0,0.000213,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,185.42,100.9,-185.33,-100.45,0.0,0.0,0.0,0.0
2060672.0,2060845.0,0.000747,0.004089,0.00403,188.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.77,22.08,-86.71,-22.21,0.0,0.0,0.0,0.0
2060673.0,2060863.0,0.001721,0.014667,0.02348,503.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,66.58,36.57,-66.48,-38.21,0.0,0.0,0.0,0.0
2060675.0,2060674.0,5.9e-05,0.004545,0.0,1260.22,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-549.96,-111.47,550.14,125.4,0.0,0.0,0.0,0.0
2060675.0,2060674.0,5.9e-05,0.004545,0.0,1260.22,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-549.96,-111.47,550.14,125.4,0.0,0.0,0.0,0.0
2060675.0,2060674.0,5.9e-05,0.004545,0.0,1260.22,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-549.96,-111.47,550.14,125.4,0.0,0.0,0.0,0.0
2060674.0,2060677.0,0.000205,0.015911,0.0,868.91,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-191.61,-82.33,191.7,89.33,0.0,0.0,0.0,0.0
2060674.0,2060678.0,0.000249,0.017319,0.0,546.76,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-59.29,-26.9,59.3,27.63,0.0,0.0,0.0,0.0
2060682.0,2060674.0,0.000334,0.00588,0.79577,2847.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,425.53,7.95,-424.94,-80.62,0.0,0.0,0.0,0.0
2060674.0,2060738.0,0.000668,0.009055,0.98419,2593.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-605.99,-56.99,608.35,-13.82,0.0,0.0,0.0,0.0
2060674.0,2060858.0,0.000268,0.004624,0.41147,2803.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-368.59,-129.36,368.97,92.93,0.0,0.0,0.0,0.0
2060676.0,2060675.0,0.001324,0.064183,0.0,284.09,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-128.27,-13.11,128.49,23.64,0.0,0.0,0.0,0.0
2060676.0,2060675.0,0.001324,0.064183,0.0,284.09,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-128.27,-13.11,128.49,23.64,0.0,0.0,0.0,0.0
2060676.0,2060675.0,0.001324,0.064183,0.0,284.09,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-128.27,-13.11,128.49,23.64,0.0,0.0,0.0,0.0
2060676.0,2060675.0,0.001324,0.064183,0.0,284.09,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-128.27,-13.11,128.49,23.64,0.0,0.0,0.0,0.0
2060675.0,2060850.0,0.001618,0.015166,0.07031,680.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,296.32,40.72,-294.92,-34.88,0.0,0.0,0.0,0.0
2060826.0,2060676.0,0.000464,0.002083,0.00023,180.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-70.9,-39.46,70.93,39.57,0.0,0.0,0.0,0.0
2060680.0,2060679.0,0.000239,0.016256,0.0,629.79,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-71.08,-11.86,71.1,12.65,0.0,0.0,0.0,0.0
2060681.0,2060680.0,0.001395,0.059698,0.0,122.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-6.13,-36.39,6.15,37.18,0.0,0.0,0.0,0.0
2060680.0,2060714.0,0.024476,0.203754,0.4937,509.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.94,-25.32,-63.97,-18.86,0.0,0.0,0.0,0.0
2060683.0,2060682.0,0.000225,0.016948,0.0,709.04,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,92.72,-263.02,-92.53,276.81,0.0,0.0,0.0,0.0
2060682.0,2060686.0,0.000159,0.008195,0.0,966.3,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-59.82,-39.23,59.83,39.64,0.0,0.0,0.0,0.0
2060682.0,2060687.0,0.000214,0.012319,0.0,962.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060682.0,2060688.0,0.000135,0.010663,0.0,950.7,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-105.3,-38.33,105.32,39.64,0.0,0.0,0.0,0.0
2060682.0,2060689.0,0.000178,0.01422,0.0,949.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060682.0,2060690.0,0.00018,0.0128,0.0,777.19,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-60.3,-38.99,60.31,39.64,0.0,0.0,0.0,0.0
2060682.0,2060691.0,0.000302,0.018787,0.0,775.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060682.0,2060858.0,0.000174,0.00275,0.29106,2495.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,291.57,-108.95,-291.42,80.88,0.0,0.0,0.0,0.0
2060884.0,2060682.0,0.000759,0.011369,1.02989,2755.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,400.3,-63.19,-399.14,-27.34,0.0,0.0,0.0,0.0
2060684.0,2060683.0,0.000686,0.029798,0.0,522.65,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-259.32,-166.79,260.02,197.28,0.0,0.0,0.0,0.0
2060683.0,2060692.0,0.000721,0.045669,0.0,318.1,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-36.99,4.76,37.0,-4.11,0.0,0.0,0.0,0.0
2060683.0,2060693.0,0.000294,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-315.75,60.98,316.04,-59.83,0.0,0.0,0.0,0.0
2060685.0,2060684.0,0.001355,0.055079,0.0,247.78,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-103.23,-36.63,103.39,43.22,0.0,0.0,0.0,0.0
2060685.0,2060684.0,0.001355,0.055079,0.0,247.78,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-103.23,-36.63,103.39,43.22,0.0,0.0,0.0,0.0
2060685.0,2060684.0,0.001355,0.055079,0.0,247.78,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-103.23,-36.63,103.39,43.22,0.0,0.0,0.0,0.0
2060684.0,2060863.0,0.00222,0.019821,0.03649,491.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.19,20.41,-25.17,-24.01,0.0,0.0,0.0,0.0
2060693.0,2060885.0,0.002149,0.02398,0.42343,1290.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-316.04,59.83,318.24,-78.98,0.0,0.0,0.0,0.0
2060695.0,2060694.0,0.001015,0.04138,0.0,176.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-63.12,5.24,63.16,-3.66,0.0,0.0,0.0,0.0
2060694.0,2060802.0,0.004095,0.032128,0.05078,519.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.16,3.66,63.32,-7.72,0.0,0.0,0.0,0.0
2060759.0,2060696.0,0.043096,0.170153,0.02313,170.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.01,-17.12,-44.0,18.84,0.0,0.0,0.0,0.0
2060697.0,2060700.0,0.002245,0.098977,0.0,242.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,13.33,-4.98,-13.33,5.18,0.0,0.0,0.0,0.0
2060697.0,2060701.0,0.001419,0.054104,0.0,205.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-68.98,-13.23,69.05,15.97,0.0,0.0,0.0,0.0
2060697.0,2060702.0,0.001601,0.072,0.0,148.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-28.99,-5.53,29.0,6.18,0.0,0.0,0.0,0.0
2060697.0,2060703.0,0.000269,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.31,11.87,-42.31,-11.85,0.0,0.0,0.0,0.0
2060697.0,2060703.0,0.000269,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.32,11.87,-42.32,-11.85,0.0,0.0,0.0,0.0
2060698.0,2060700.0,-0.000582,-0.025651,0.0,142.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-12.75,5.43,12.75,-5.48,0.0,0.0,0.0,0.0
2060699.0,2060700.0,0.008489,0.374311,0.0,100.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-0.58,-0.29,0.58,0.3,0.0,0.0,0.0,0.0
2060703.0,2060758.0,0.001764,0.016096,0.06783,388.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.72,63.75,-74.53,-68.58,0.0,0.0,0.0,0.0
2060705.0,2060704.0,0.000184,0.012188,0.0,758.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-189.88,-27.02,189.94,31.3,0.0,0.0,0.0,0.0
2060704.0,2060707.0,0.000284,0.018323,0.0,1074.75,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-232.54,38.52,232.7,-28.39,0.0,0.0,0.0,0.0
2060704.0,2060708.0,0.000181,0.012782,0.0,1074.28,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-232.6,35.43,232.7,-28.39,0.0,0.0,0.0,0.0
2060738.0,2060704.0,0.001422,0.0231,2.16459,2640.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-694.99,-27.02,701.63,-93.11,0.0,0.0,0.0,0.0
2060827.0,2060704.0,0.001337,0.026059,2.64047,2710.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-329.6,-18.72,331.11,-237.13,0.0,0.0,0.0,0.0
2060867.0,2060704.0,0.000311,0.004921,0.53052,2799.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,759.41,-250.74,-757.53,224.98,0.0,0.0,0.0,0.0
2060706.0,2060705.0,0.001062,0.057567,0.0,181.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-94.69,7.14,94.78,-2.2,0.0,0.0,0.0,0.0
2060705.0,2060868.0,0.003245,0.030565,0.09332,484.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.82,8.67,87.06,-16.18,0.0,0.0,0.0,0.0
2060710.0,2060709.0,0.000297,0.017279,0.0,653.92,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-87.83,41.26,87.86,-39.62,0.0,0.0,0.0,0.0
2060709.0,2060712.0,0.000163,0.009718,0.0,1094.64,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-250.69,-46.71,250.8,53.42,0.0,0.0,0.0,0.0
2060711.0,2060710.0,0.00117,0.054528,0.0,147.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.34,27.66,11.35,-27.18,0.0,0.0,0.0,0.0
2060714.0,2060713.0,0.000247,0.018661,0.0,981.09,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-401.19,-218.2,401.72,258.17,0.0,0.0,0.0,0.0
2060713.0,2060716.0,0.00014,0.009261,0.0,906.56,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-68.91,-99.94,68.93,101.24,0.0,0.0,0.0,0.0
2060713.0,2060717.0,0.000182,0.013566,0.0,891.66,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-89.6,-98.94,89.63,101.24,0.0,0.0,0.0,0.0
2060713.0,2060718.0,0.000211,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-243.21,39.73,243.33,-39.14,0.0,0.0,0.0,0.0
2060715.0,2060714.0,0.000871,0.037256,0.0,284.97,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-138.31,-41.14,138.49,48.8,0.0,0.0,0.0,0.0
2060715.0,2060714.0,0.000871,0.037256,0.0,284.97,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-138.31,-41.14,138.49,48.8,0.0,0.0,0.0,0.0
2060715.0,2060714.0,0.000871,0.037256,0.0,284.97,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-138.31,-41.14,138.49,48.8,0.0,0.0,0.0,0.0
2060715.0,2060714.0,0.000871,0.037256,0.0,284.97,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-138.31,-41.14,138.49,48.8,0.0,0.0,0.0,0.0
2060714.0,2060831.0,0.00232,0.02045,0.17588,580.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-115.79,4.07,116.09,-19.86,0.0,0.0,0.0,0.0
2060724.0,2060718.0,0.000206,0.003429,0.41282,2474.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-209.94,-240.8,210.12,200.18,0.0,0.0,0.0,0.0
2060718.0,2060748.0,0.000933,0.014273,1.51448,2830.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-453.46,-161.03,455.32,25.49,0.0,0.0,0.0,0.0
2060720.0,2060719.0,0.001452,0.062224,0.0,148.04,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-17.19,4.67,17.2,-4.48,0.0,0.0,0.0,0.0
2060719.0,2060721.0,0.000836,0.033354,0.0,284.47,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-139.66,35.46,139.82,-28.89,0.0,0.0,0.0,0.0
2060771.0,2060719.0,0.002479,0.019841,0.0885,521.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.89,9.15,87.07,-17.04,0.0,0.0,0.0,0.0
2060779.0,2060720.0,0.005376,0.023669,0.01023,151.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.18,3.65,17.19,-4.67,0.0,0.0,0.0,0.0
2060722.0,2060723.0,0.000203,0.001111,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.2,14.67,-38.2,-14.65,0.0,0.0,0.0,0.0
2060725.0,2060724.0,0.000167,0.011816,0.0,1181.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-468.42,-56.83,468.78,82.35,0.0,0.0,0.0,0.0
2060725.0,2060724.0,0.000167,0.011816,0.0,1181.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-468.42,-56.83,468.78,82.35,0.0,0.0,0.0,0.0
2060725.0,2060724.0,0.000167,0.011816,0.0,1181.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-468.42,-56.83,468.78,82.35,0.0,0.0,0.0,0.0
2060724.0,2060727.0,6.8e-05,0.005178,0.0,1120.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-275.6,-41.84,275.65,45.68,0.0,0.0,0.0,0.0
2060724.0,2060728.0,0.000141,0.010523,0.0,1108.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-275.55,-37.92,275.65,45.68,0.0,0.0,0.0,0.0
2060752.0,2060724.0,0.000268,0.004243,0.38744,2649.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,293.86,-27.69,-293.64,-9.48,0.0,0.0,0.0,0.0
2060843.0,2060724.0,0.000146,0.002732,0.32179,1990.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.28,-163.69,-76.24,130.78,0.0,0.0,0.0,0.0
2060726.0,2060725.0,0.001596,0.073472,0.0,260.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-108.05,1.05,108.23,7.33,0.0,0.0,0.0,0.0
2060726.0,2060725.0,0.001596,0.073472,0.0,260.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-108.05,1.05,108.23,7.33,0.0,0.0,0.0,0.0
2060726.0,2060725.0,0.001596,0.073472,0.0,260.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-108.05,1.05,108.23,7.33,0.0,0.0,0.0,0.0
2060725.0,2060729.0,0.002966,0.092073,0.0,109.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.67,-5.29,11.67,5.44,0.0,0.0,0.0,0.0
2060725.0,2060730.0,0.002994,0.139332,0.0,134.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-23.32,-10.01,23.34,10.88,0.0,0.0,0.0,0.0
2060842.0,2060725.0,0.002505,0.022709,0.03104,577.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-107.27,7.38,107.55,-8.02,0.0,0.0,0.0,0.0
2060732.0,2060731.0,0.0013,0.05766,0.0,128.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-11.99,-3.14,11.99,3.22,0.0,0.0,0.0,0.0
2060731.0,2060733.0,0.000203,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.38,-10.92,-57.37,10.96,0.0,0.0,0.0,0.0
2060750.0,2060732.0,0.004721,0.022588,0.00374,168.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.63,8.28,38.7,-8.35,0.0,0.0,0.0,0.0
2060732.0,2060813.0,0.002368,0.014187,0.00773,188.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.1,-7.13,-75.97,7.07,0.0,0.0,0.0,0.0
2060749.0,2060733.0,0.000474,0.004728,0.01662,498.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.35,9.31,57.37,-10.96,0.0,0.0,0.0,0.0
2060735.0,2060734.0,0.000215,0.016034,0.0,449.19,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-18.26,-24.92,18.26,25.06,0.0,0.0,0.0,0.0
2060734.0,2060804.0,0.000759,0.013468,1.40586,2373.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.48,146.89,-52.12,-288.92,0.0,0.0,0.0,0.0
2060736.0,2060735.0,0.00121,0.041663,0.0,169.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-58.12,-2.53,58.16,3.84,0.0,0.0,0.0,0.0
2060735.0,2060805.0,0.00691,0.065228,0.24416,383.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.45,10.67,-45.28,-34.96,0.0,0.0,0.0,0.0
2060737.0,2060736.0,0.004822,0.137285,0.0,115.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-45.62,-2.48,45.71,5.19,0.0,0.0,0.0,0.0
2060739.0,2060738.0,0.000229,0.012727,0.0,841.89,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-326.89,-76.01,327.15,89.96,0.0,0.0,0.0,0.0
2060738.0,2060745.0,0.0001,0.000207,0.0,1180.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-21.54,-10.47,21.54,10.47,0.0,0.0,0.0,0.0
2060738.0,2060746.0,0.00025,0.018786,0.0,813.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-124.54,-33.19,124.58,36.16,0.0,0.0,0.0,0.0
2060738.0,2060747.0,0.000269,0.018696,0.0,796.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-94.42,-34.36,94.45,36.16,0.0,0.0,0.0,0.0
2060739.0,2060742.0,0.00123,0.066529,0.0,252.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,134.79,7.67,-134.58,3.83,0.0,0.0,0.0,0.0
2060740.0,2060742.0,0.000157,0.008513,0.0,202.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-134.55,5.3,134.58,-3.83,0.0,0.0,0.0,0.0
2060741.0,2060742.0,0.007034,0.380317,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060743.0,2060745.0,0.000368,0.023675,0.0,590.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060744.0,2060745.0,0.000368,0.023675,0.0,590.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,21.54,10.6,-21.54,-10.47,0.0,0.0,0.0,0.0
2060749.0,2060748.0,0.000264,0.01808,0.0,608.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-96.47,-57.72,96.5,59.83,0.0,0.0,0.0,0.0
2060748.0,2060751.0,0.000163,0.012879,0.0,1247.83,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-551.81,-85.33,552.3,123.67,0.0,0.0,0.0,0.0
2060750.0,2060749.0,0.000741,0.031798,0.0,161.04,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-39.94,-26.42,39.95,27.11,0.0,0.0,0.0,0.0
2060749.0,2060821.0,0.008929,0.098908,0.25149,451.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.9,9.8,-0.85,-35.85,0.0,0.0,0.0,0.0
2060813.0,2060750.0,0.00051,0.002455,0.00113,186.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.54,-18.12,78.57,18.15,0.0,0.0,0.0,0.0
2060753.0,2060752.0,0.000363,0.024655,0.0,848.55,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-274.11,-176.9,274.52,204.42,0.0,0.0,0.0,0.0
2060752.0,2060830.0,0.000161,0.002595,0.32239,2395.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.82,-33.32,67.83,-0.42,0.0,0.0,0.0,0.0
2060752.0,2060884.0,0.001067,0.016606,1.89775,2614.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-346.36,-64.92,347.59,-115.03,0.0,0.0,0.0,0.0
2060753.0,2060756.0,0.00428,0.151052,0.0,258.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,128.06,21.02,-127.37,3.17,0.0,0.0,0.0,0.0
2060753.0,2060831.0,0.00107,0.008955,0.10627,554.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-100.07,22.19,100.18,-32.43,0.0,0.0,0.0,0.0
2060754.0,2060756.0,-0.002523,-0.089059,0.0,208.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-127.77,-11.09,127.37,-3.17,0.0,0.0,0.0,0.0
2060755.0,2060756.0,0.010686,0.377176,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060758.0,2060757.0,8.9e-05,0.00641,0.0,526.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,16.15,44.39,-16.15,-44.24,0.0,0.0,0.0,0.0
2060758.0,2060757.0,8.9e-05,0.00641,0.0,526.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,16.15,44.39,-16.15,-44.24,0.0,0.0,0.0,0.0
2060757.0,2060760.0,0.000249,0.016046,0.0,813.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-142.25,-30.9,142.31,34.51,0.0,0.0,0.0,0.0
2060757.0,2060761.0,0.000292,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.28,-153.08,-87.18,153.47,0.0,0.0,0.0,0.0
2060757.0,2060761.0,0.000292,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.26,-153.04,-87.17,153.42,0.0,0.0,0.0,0.0
2060759.0,2060758.0,0.001355,0.06258,0.0,165.74,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-42.21,21.66,42.24,-20.21,0.0,0.0,0.0,0.0
2060761.0,2060766.0,0.001802,0.028366,4.16574,2272.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,74.35,-393.97,-73.51,-9.67,0.0,0.0,0.0,0.0
2060762.0,2060763.0,0.010071,0.265824,0.0,51.65,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060762.0,2060764.0,0.018216,0.49858,0.0,25.83,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060854.0,2060762.0,0.003929,0.019504,0.00831,183.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.75,6.36,-78.52,-6.1,0.0,0.0,0.0,0.0
2060806.0,2060765.0,0.010865,0.037314,0.00932,160.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.37,-20.11,-45.12,20.04,0.0,0.0,0.0,0.0
2060766.0,2060770.0,0.000337,0.022514,0.0,784.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,97.23,6.13,-97.2,-4.11,0.0,0.0,0.0,0.0
2060768.0,2060767.0,0.000888,0.040102,0.0,243.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-91.31,8.12,91.38,-4.93,0.0,0.0,0.0,0.0
2060768.0,2060767.0,0.000888,0.040102,0.0,243.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-91.31,8.12,91.38,-4.93,0.0,0.0,0.0,0.0
2060768.0,2060767.0,0.000888,0.040102,0.0,243.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-91.31,8.12,91.38,-4.93,0.0,0.0,0.0,0.0
2060767.0,2060770.0,-7.2e-05,-0.004828,0.0,684.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-97.21,-4.54,97.2,4.11,0.0,0.0,0.0,0.0
2060767.0,2060771.0,0.000276,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-176.92,19.35,177.01,-19.02,0.0,0.0,0.0,0.0
2060767.0,2060772.0,0.00022,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060769.0,2060770.0,0.001299,0.086827,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060771.0,2060781.0,0.00191,0.018143,0.04861,521.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.12,9.87,90.27,-13.57,0.0,0.0,0.0,0.0
2060851.0,2060773.0,0.000528,0.001739,0.00022,200.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.22,12.51,-83.18,-12.42,0.0,0.0,0.0,0.0
2060851.0,2060773.0,0.000528,0.001739,0.00022,200.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.22,12.51,-83.18,-12.42,0.0,0.0,0.0,0.0
2060774.0,2060775.0,0.001714,0.038562,0.0,269.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-206.27,41.58,207.0,-25.25,0.0,0.0,0.0,0.0
2060774.0,2060776.0,0.005695,0.138536,0.0,98.28,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.28,17.12,75.6,-9.22,0.0,0.0,0.0,0.0
2060774.0,2060777.0,0.000219,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,281.55,-58.7,-281.38,59.61,0.0,0.0,0.0,0.0
2060878.0,2060777.0,0.000644,0.002968,0.00092,204.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.33,17.98,66.36,-17.94,0.0,0.0,0.0,0.0
2060878.0,2060777.0,0.000644,0.002968,0.00092,204.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.33,17.98,66.36,-17.94,0.0,0.0,0.0,0.0
2060878.0,2060777.0,0.000644,0.002968,0.00092,204.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.33,17.98,66.36,-17.94,0.0,0.0,0.0,0.0
2060779.0,2060778.0,0.001464,0.067142,0.0,180.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-23.53,4.62,23.54,-4.26,0.0,0.0,0.0,0.0
2060778.0,2060780.0,0.001431,0.052871,0.0,279.33,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-175.25,44.79,175.68,-28.8,0.0,0.0,0.0,0.0
2060778.0,2060781.0,0.000289,0.001118,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,151.71,-40.54,-151.64,40.8,0.0,0.0,0.0,0.0
2060778.0,2060782.0,0.000201,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060784.0,2060783.0,0.001251,0.074283,0.0,194.12,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-95.44,0.35,95.55,6.08,0.0,0.0,0.0,0.0
2060786.0,2060785.0,0.000225,0.015935,0.0,903.98,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-364.17,-122.78,364.51,146.81,0.0,0.0,0.0,0.0
2060785.0,2060790.0,0.0001,0.00135,0.0,1529.2,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-66.65,-33.44,66.66,33.51,0.0,0.0,0.0,0.0
2060785.0,2060791.0,0.000295,0.020978,0.0,682.15,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-22.47,-50.26,22.48,50.9,0.0,0.0,0.0,0.0
2060785.0,2060792.0,0.000271,0.018469,0.0,676.87,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-99.97,-48.59,100.0,50.9,0.0,0.0,0.0,0.0
2060785.0,2060794.0,0.000413,0.035089,0.0,589.74,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-47.3,-32.76,47.31,33.94,0.0,0.0,0.0,0.0
2060785.0,2060795.0,0.000541,0.044486,0.0,315.32,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-33.32,-16.36,33.33,16.97,0.0,0.0,0.0,0.0
2060785.0,2060801.0,0.001116,0.016998,2.85603,2873.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,228.13,-159.58,-227.56,-124.37,0.0,0.0,0.0,0.0
2060787.0,2060786.0,0.001974,0.073794,0.0,220.3,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-69.51,-11.82,69.6,15.2,0.0,0.0,0.0,0.0
2060787.0,2060786.0,0.001974,0.073794,0.0,220.3,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-69.51,-11.82,69.6,15.2,0.0,0.0,0.0,0.0
2060787.0,2060786.0,0.001974,0.073794,0.0,220.3,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-69.51,-11.82,69.6,15.2,0.0,0.0,0.0,0.0
2060786.0,2060793.0,0.002317,0.089178,0.0,149.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060786.0,2060796.0,0.000265,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,155.36,77.17,-155.29,-76.87,0.0,0.0,0.0,0.0
2060788.0,2060790.0,0.000238,0.015174,0.0,764.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,33.33,16.97,-33.33,-16.76,0.0,0.0,0.0,0.0
2060789.0,2060790.0,0.000238,0.015174,0.0,764.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,33.33,16.97,-33.33,-16.76,0.0,0.0,0.0,0.0
2060797.0,2060798.0,0.012105,0.320348,0.0,38.39,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-18.29,2.27,18.33,-1.28,0.0,0.0,0.0,0.0
2060797.0,2060799.0,0.021816,0.626566,0.0,18.72,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-12.34,1.59,12.37,-0.71,0.0,0.0,0.0,0.0
2060797.0,2060800.0,0.00021,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.63,-3.86,-30.63,3.87,0.0,0.0,0.0,0.0
2060802.0,2060801.0,0.000337,0.019817,0.0,733.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-161.3,58.21,161.4,-52.64,0.0,0.0,0.0,0.0
2060801.0,2060827.0,0.001343,0.023015,3.00111,2519.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-161.59,-312.98,162.26,4.87,0.0,0.0,0.0,0.0
2060803.0,2060802.0,0.001561,0.061573,0.0,192.97,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-78.09,3.92,78.18,-0.32,0.0,0.0,0.0,0.0
2060805.0,2060804.0,0.000251,0.017392,0.0,740.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-141.9,48.9,141.96,-45.14,0.0,0.0,0.0,0.0
2060804.0,2060807.0,0.00031,0.023358,0.0,622.03,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.17,-31.74,75.19,33.25,0.0,0.0,0.0,0.0
2060804.0,2060808.0,0.000344,0.025632,0.0,619.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060804.0,2060847.0,0.001099,0.020273,1.80234,2506.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.67,-165.98,14.73,-20.67,0.0,0.0,0.0,0.0
2060806.0,2060805.0,0.001514,0.065035,0.0,173.88,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.16,-5.55,83.26,9.94,0.0,0.0,0.0,0.0
2060805.0,2060809.0,0.002386,0.12093,0.0,100.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-6.31,0.61,6.31,-0.56,0.0,0.0,0.0,0.0
2060812.0,2060806.0,0.008137,0.052276,0.01501,157.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.75,-23.05,22.83,22.05,0.0,0.0,0.0,0.0
2060811.0,2060812.0,0.000263,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.08,16.59,-26.08,-16.58,0.0,0.0,0.0,0.0
2060813.0,2060814.0,0.00188,0.055807,0.0,195.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060813.0,2060815.0,0.001791,0.041673,0.0,195.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060816.0,2060819.0,0.000945,0.044083,0.0,299.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,25.32,-3.99,-25.31,4.27,0.0,0.0,0.0,0.0
2060816.0,2060820.0,0.001459,0.0631,0.0,213.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-76.17,-15.69,76.25,19.38,0.0,0.0,0.0,0.0
2060816.0,2060821.0,0.000237,0.001165,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.85,19.68,-50.85,-19.64,0.0,0.0,0.0,0.0
2060817.0,2060819.0,0.000131,0.006106,0.0,149.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-25.31,4.31,25.31,-4.27,0.0,0.0,0.0,0.0
2060818.0,2060819.0,0.007273,0.339242,0.0,150.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060822.0,2060823.0,0.00029,0.001094,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.82,-7.34,-39.82,7.36,0.0,0.0,0.0,0.0
2060822.0,2060824.0,0.000285,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060825.0,2060826.0,0.000229,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,93.1,-1.57,-93.08,1.66,0.0,0.0,0.0,0.0
2060828.0,2060827.0,0.000281,0.018186,0.0,785.97,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-246.03,1.04,246.19,8.95,0.0,0.0,0.0,0.0
2060829.0,2060828.0,0.001071,0.045071,0.0,214.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.26,-12.16,83.33,15.21,0.0,0.0,0.0,0.0
2060829.0,2060828.0,0.001071,0.045071,0.0,214.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.26,-12.16,83.33,15.21,0.0,0.0,0.0,0.0
2060831.0,2060830.0,0.000172,0.011192,0.0,1063.34,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-560.19,16.11,560.7,17.41,0.0,0.0,0.0,0.0
2060830.0,2060833.0,0.000179,0.013015,0.0,1019.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-228.27,-86.16,228.37,93.54,0.0,0.0,0.0,0.0
2060830.0,2060834.0,0.000234,0.015969,0.0,1014.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-228.24,-84.53,228.37,93.54,0.0,0.0,0.0,0.0
2060830.0,2060835.0,0.000119,0.010101,0.0,1008.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-68.57,-92.26,68.58,93.54,0.0,0.0,0.0,0.0
2060832.0,2060831.0,0.001576,0.064774,0.0,267.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-114.44,-3.85,114.64,12.06,0.0,0.0,0.0,0.0
2060832.0,2060831.0,0.001576,0.064774,0.0,267.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-114.44,-3.85,114.64,12.06,0.0,0.0,0.0,0.0
2060832.0,2060831.0,0.001576,0.064774,0.0,267.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-114.44,-3.85,114.64,12.06,0.0,0.0,0.0,0.0
2060837.0,2060836.0,0.000352,0.022807,0.0,939.3,0.0,0.0,1.0875,0.0,1.0,0.0,0.0,-334.73,-321.39,335.6,377.8,0.0,0.0,0.0,0.0
2060836.0,2060839.0,0.000419,0.028259,0.0,572.56,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060836.0,2060840.0,0.000274,0.019382,0.0,567.77,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-9.73,-32.7,9.73,32.92,0.0,0.0,0.0,0.0
2060836.0,2060841.0,0.000149,0.010415,0.0,551.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-64.66,-32.39,64.67,32.92,0.0,0.0,0.0,0.0
2060836.0,2060843.0,0.000281,0.001156,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-261.2,-312.71,261.66,314.57,0.0,0.0,0.0,0.0
2060838.0,2060837.0,0.001268,0.049953,0.0,284.59,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-129.83,-53.42,130.09,63.59,0.0,0.0,0.0,0.0
2060838.0,2060837.0,0.001268,0.049953,0.0,284.59,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-129.83,-53.42,130.09,63.59,0.0,0.0,0.0,0.0
2060838.0,2060837.0,0.001268,0.049953,0.0,284.59,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-129.83,-53.42,130.09,63.59,0.0,0.0,0.0,0.0
2060838.0,2060837.0,0.001268,0.049953,0.0,284.59,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-129.83,-53.42,130.09,63.59,0.0,0.0,0.0,0.0
2060837.0,2060842.0,0.000269,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-185.64,67.03,185.74,-66.59,0.0,0.0,0.0,0.0
2060844.0,2060845.0,0.000251,0.001162,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.41,31.05,-58.4,-31.0,0.0,0.0,0.0,0.0
2060844.0,2060846.0,0.000203,0.001171,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060848.0,2060847.0,0.000192,0.011409,0.0,947.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-364.03,18.73,364.27,-4.41,0.0,0.0,0.0,0.0
2060847.0,2060867.0,0.00101,0.015398,1.44328,2959.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-358.0,22.74,359.32,-153.73,0.0,0.0,0.0,0.0
2060849.0,2060848.0,0.001581,0.07591,0.0,222.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-79.86,-2.77,79.96,7.4,0.0,0.0,0.0,0.0
2060849.0,2060848.0,0.001581,0.07591,0.0,222.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-79.86,-2.77,79.96,7.4,0.0,0.0,0.0,0.0
2060849.0,2060848.0,0.001581,0.07591,0.0,222.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-79.86,-2.77,79.96,7.4,0.0,0.0,0.0,0.0
2060851.0,2060850.0,0.001466,0.069038,0.0,230.3,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-82.05,-18.86,82.15,23.82,0.0,0.0,0.0,0.0
2060851.0,2060850.0,0.001466,0.069038,0.0,230.3,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-82.05,-18.86,82.15,23.82,0.0,0.0,0.0,0.0
2060851.0,2060850.0,0.001466,0.069038,0.0,230.3,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-82.05,-18.86,82.15,23.82,0.0,0.0,0.0,0.0
2060853.0,2060852.0,0.000239,0.015085,0.0,1024.74,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-577.27,-271.09,578.33,338.04,0.0,0.0,0.0,0.0
2060876.0,2060852.0,0.00017,0.003629,0.39624,2538.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,321.57,183.02,-321.33,-218.28,0.0,0.0,0.0,0.0
2060854.0,2060853.0,0.001099,0.036302,0.0,317.49,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-168.18,-48.83,168.52,60.06,0.0,0.0,0.0,0.0
2060854.0,2060853.0,0.001099,0.036302,0.0,317.49,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-168.18,-48.83,168.52,60.06,0.0,0.0,0.0,0.0
2060854.0,2060853.0,0.001099,0.036302,0.0,317.49,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-168.18,-48.83,168.52,60.06,0.0,0.0,0.0,0.0
2060854.0,2060853.0,0.001099,0.036302,0.0,317.49,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-168.18,-48.83,168.52,60.06,0.0,0.0,0.0,0.0
2060877.0,2060853.0,0.002963,0.022364,0.07349,548.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.14,81.94,-96.68,-86.22,0.0,0.0,0.0,0.0
2060855.0,2060856.0,0.01413,0.326604,0.0,39.72,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-20.42,-9.75,20.5,11.52,0.0,0.0,0.0,0.0
2060855.0,2060857.0,0.013597,0.295757,0.0,37.28,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-13.49,-5.13,13.52,5.76,0.0,0.0,0.0,0.0
2060859.0,2060858.0,0.000365,0.019382,0.0,861.41,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-306.32,-14.31,306.65,31.84,0.0,0.0,0.0,0.0
2060858.0,2060861.0,0.000184,0.011456,0.0,891.44,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-50.68,-98.93,50.7,100.27,0.0,0.0,0.0,0.0
2060858.0,2060862.0,0.000167,0.010692,0.0,888.14,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060858.0,2060884.0,0.00072,0.011027,1.75181,2830.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-484.86,-37.88,486.49,-121.06,0.0,0.0,0.0,0.0
2060860.0,2060859.0,0.001572,0.066047,0.0,222.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-70.5,5.44,70.57,-2.27,0.0,0.0,0.0,0.0
2060860.0,2060859.0,0.001572,0.066047,0.0,222.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-70.5,5.44,70.57,-2.27,0.0,0.0,0.0,0.0
2060860.0,2060859.0,0.001572,0.066047,0.0,222.39,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-70.5,5.44,70.57,-2.27,0.0,0.0,0.0,0.0
2060859.0,2060863.0,0.000218,0.001047,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.6,21.12,-94.58,-21.03,0.0,0.0,0.0,0.0
2060859.0,2060864.0,0.000294,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060865.0,2060866.0,0.000212,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060875.0,2060866.0,0.005035,0.023003,0.01476,165.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.35,22.76,-42.23,-23.77,0.0,0.0,0.0,0.0
2060868.0,2060867.0,0.000183,0.010992,0.0,895.69,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-307.72,50.99,307.89,-40.76,0.0,0.0,0.0,0.0
2060867.0,2060872.0,0.000116,0.008146,0.0,1157.23,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-475.6,-37.47,475.87,56.49,0.0,0.0,0.0,0.0
2060867.0,2060873.0,0.000184,0.010927,0.0,1156.27,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-475.44,-30.74,475.87,56.49,0.0,0.0,0.0,0.0
2060867.0,2060874.0,0.000122,0.008766,0.0,1137.83,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-475.58,-36.04,475.87,56.49,0.0,0.0,0.0,0.0
2060868.0,2060871.0,0.000441,0.019837,0.0,274.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,101.17,-5.73,-101.13,7.68,0.0,0.0,0.0,0.0
2060869.0,2060871.0,0.000576,0.02589,0.0,199.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-101.07,10.22,101.13,-7.68,0.0,0.0,0.0,0.0
2060870.0,2060871.0,0.00398,0.179014,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060877.0,2060876.0,0.000321,0.021742,0.0,903.55,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-368.24,-280.87,369.02,333.22,0.0,0.0,0.0,0.0
2060876.0,2060881.0,0.000111,0.008094,0.0,824.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060876.0,2060882.0,0.000278,0.018331,0.0,823.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-180.23,-84.71,180.33,91.79,0.0,0.0,0.0,0.0
2060876.0,2060883.0,0.000243,0.016718,0.0,814.67,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-36.96,-90.24,36.98,91.79,0.0,0.0,0.0,0.0
2060877.0,2060880.0,0.000952,0.041182,0.0,437.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,147.87,43.99,-147.66,-34.89,0.0,0.0,0.0,0.0
2060878.0,2060880.0,-0.0001,-0.00433,0.0,250.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-147.68,-35.85,147.66,34.89,0.0,0.0,0.0,0.0
2060879.0,2060880.0,0.004479,0.193742,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2060884.0,2060890.0,0.000169,0.011683,0.0,1053.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-434.31,127.98,434.64,-105.14,0.0,0.0,0.0,0.0
2060884.0,2060891.0,0.000244,0.015122,0.0,1126.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-293.4,-28.58,293.6,41.11,0.0,0.0,0.0,0.0
2060884.0,2060892.0,0.00027,0.016615,0.0,714.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-101.33,-39.24,101.36,41.11,0.0,0.0,0.0,0.0
2060884.0,2060893.0,0.000129,0.010251,0.0,711.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-101.35,-39.95,101.36,41.11,0.0,0.0,0.0,0.0
2060884.0,2060894.0,0.000284,0.019091,0.0,705.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-101.33,-38.97,101.36,41.11,0.0,0.0,0.0,0.0
2060884.0,2060895.0,0.000155,0.012897,0.0,704.83,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-101.34,-39.66,101.36,41.11,0.0,0.0,0.0,0.0
2060884.0,2060896.0,0.000312,0.021278,0.0,704.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-101.32,-38.73,101.36,41.11,0.0,0.0,0.0,0.0
2060886.0,2060885.0,0.000526,0.031049,0.0,587.82,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-200.85,61.85,201.07,-48.84,0.0,0.0,0.0,0.0
2060886.0,2060885.0,0.000526,0.031049,0.0,587.82,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-190.81,-158.0,191.16,178.82,0.0,0.0,0.0,0.0
2060886.0,2060885.0,0.000526,0.031049,0.0,587.82,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-190.81,-158.0,191.16,178.82,0.0,0.0,0.0,0.0
2060885.0,2060890.0,8e-06,0.000582,0.0,1003.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,434.66,-104.0,-434.64,105.14,0.0,0.0,0.0,0.0
2060885.0,2070116.0,0.003537,0.043655,0.79216,1379.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-499.25,10.64,507.97,14.5,0.0,0.0,0.0,0.0
2070135.0,2060885.0,0.001186,0.01299,0.26257,1235.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,264.18,73.69,-263.3,-91.3,0.0,0.0,0.0,0.0
2060885.0,2070170.0,0.003757,0.042404,1.29194,1452.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-573.73,-45.15,585.85,44.49,0.0,0.0,0.0,0.0
2060887.0,2060886.0,0.001118,0.05317,0.0,210.44,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-71.84,-73.55,71.96,79.04,0.0,0.0,0.0,0.0
2060887.0,2060886.0,0.001118,0.05317,0.0,210.44,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-72.98,0.07,73.03,2.49,0.0,0.0,0.0,0.0
2070136.0,2060886.0,0.003897,0.03171,0.13262,451.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.19,-80.21,-38.94,67.87,0.0,0.0,0.0,0.0
2060888.0,2060887.0,0.003892,0.113596,0.0,88.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-44.6,-7.89,44.68,10.14,0.0,0.0,0.0,0.0
2060888.0,2060887.0,0.003892,0.113596,0.0,88.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-44.6,-7.89,44.68,10.14,0.0,0.0,0.0,0.0
2060888.0,2060887.0,0.003892,0.113596,0.0,88.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-44.6,-7.89,44.68,10.14,0.0,0.0,0.0,0.0
2060888.0,2060887.0,0.003892,0.113596,0.0,88.03,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-44.6,-7.89,44.68,10.14,0.0,0.0,0.0,0.0
2060887.0,2070109.0,0.011412,0.070461,0.02881,265.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-116.55,34.91,118.15,-28.07,0.0,0.0,0.0,0.0
2060889.0,2060890.0,0.000916,0.063495,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074191.0,2070000.0,0.008953,0.056347,0.01919,196.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.17,14.94,51.41,-15.36,0.0,0.0,0.0,0.0
2070000.0,2074193.0,0.011931,0.060869,0.0176,166.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.68,12.28,64.17,-11.59,0.0,0.0,0.0,0.0
2070004.0,2070001.0,0.006962,0.032932,0.02778,231.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.32,7.14,19.35,-9.92,0.0,0.0,0.0,0.0
2070001.0,2074191.0,0.011548,0.077828,0.13484,219.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.22,5.77,30.34,-19.04,0.0,0.0,0.0,0.0
2070002.0,2070003.0,0.000243,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.53,-2.99,15.53,3.0,0.0,0.0,0.0,0.0
2070003.0,2070004.0,0.009836,0.055038,0.05028,187.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.61,3.65,-3.61,-8.93,0.0,0.0,0.0,0.0
2070003.0,2070009.0,0.043269,0.19699,0.04341,209.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.14,-6.64,19.3,2.68,0.0,0.0,0.0,0.0
2070004.0,2070005.0,0.000238,0.001192,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.32,2.02,-6.32,-2.02,0.0,0.0,0.0,0.0
2070004.0,2070006.0,0.015187,0.08211,0.04365,231.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.61,-0.22,-16.57,-4.14,0.0,0.0,0.0,0.0
2070011.0,2070006.0,0.043238,0.219077,0.04942,250.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.27,-1.59,-26.97,-2.1,0.0,0.0,0.0,0.0
2070007.0,2070124.0,0.005684,0.025242,0.03942,221.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.27,-7.02,10.27,2.75,0.0,0.0,0.0,0.0
2070007.0,2070190.0,0.023043,0.128396,0.03222,228.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.57,19.8,54.28,-19.34,0.0,0.0,0.0,0.0
2074190.0,2070007.0,0.018251,0.127893,0.11565,180.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.09,5.55,53.58,-14.73,0.0,0.0,0.0,0.0
2070008.0,2070130.0,0.008772,0.046554,0.01477,202.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.23,-12.29,-17.19,10.91,0.0,0.0,0.0,0.0
2070008.0,2070147.0,0.018884,0.128681,0.05088,218.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.45,8.49,27.6,-12.78,0.0,0.0,0.0,0.0
2070010.0,2070009.0,0.021434,0.128087,0.06653,266.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.34,-7.86,2.35,0.64,0.0,0.0,0.0,0.0
2070009.0,2070026.0,0.027,0.175,0.11,271.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.39,-4.19,-13.35,-7.49,0.0,0.0,0.0,0.0
2070009.0,2074190.0,0.016221,0.081858,0.2093,255.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.41,-1.6,45.73,-19.71,0.0,0.0,0.0,0.0
2070010.0,2070011.0,0.021802,0.13575,0.10089,192.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.5,1.12,7.52,-11.85,0.0,0.0,0.0,0.0
2070023.0,2070010.0,0.039576,0.221925,0.04517,268.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.69,-1.23,-4.68,-3.64,0.0,0.0,0.0,0.0
2070011.0,2070012.0,0.000294,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.22,1.36,-6.22,-1.36,0.0,0.0,0.0,0.0
2070011.0,2070015.0,0.0381,0.26051,0.07471,258.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.01,12.09,41.7,-15.2,0.0,0.0,0.0,0.0
2070013.0,2070014.0,0.000218,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.65,11.07,-36.64,-11.05,0.0,0.0,0.0,0.0
2070013.0,2070147.0,0.006833,0.033563,0.02279,218.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.34,4.81,43.46,-6.57,0.0,0.0,0.0,0.0
2070190.0,2070013.0,0.013235,0.081962,0.02803,183.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.66,13.13,6.69,-15.88,0.0,0.0,0.0,0.0
2070015.0,2070016.0,0.000265,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.5,9.17,-42.5,-9.15,0.0,0.0,0.0,0.0
2070015.0,2077038.0,0.022707,0.138652,0.09028,271.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-84.21,6.03,85.8,-5.71,0.0,0.0,0.0,0.0
2070017.0,2070020.0,0.002403,0.010624,0.01132,227.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.6,2.94,-41.56,-3.89,0.0,0.0,0.0,0.0
2070017.0,2070152.0,0.01488,0.089423,0.0406,250.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.31,0.06,91.51,3.03,0.0,0.0,0.0,0.0
2070018.0,2070019.0,0.000222,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.37,15.7,-36.36,-15.68,0.0,0.0,0.0,0.0
2070018.0,2070020.0,0.000212,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.37,-15.7,36.37,15.71,0.0,0.0,0.0,0.0
2070020.0,2070147.0,0.037463,0.225274,0.05255,173.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.19,-11.82,-5.15,6.69,0.0,0.0,0.0,0.0
2070021.0,2070022.0,0.00021,0.001143,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.57,1.09,-5.57,-1.09,0.0,0.0,0.0,0.0
2070021.0,2070023.0,0.000226,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.57,-1.09,5.57,1.09,0.0,0.0,0.0,0.0
