fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2070023.0,2070026.0,0.016618,0.099529,0.03998,175.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.96,-1.74,-30.82,-1.74,0.0,0.0,0.0,0.0
2070023.0,2070028.0,0.027248,0.174551,0.11035,271.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.22,1.88,41.66,-11.11,0.0,0.0,0.0,0.0
2070024.0,2070025.0,0.000224,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.3,5.66,-34.29,-5.64,0.0,0.0,0.0,0.0
2070032.0,2070024.0,0.031474,0.141391,0.05083,246.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.83,-3.05,-50.07,1.08,0.0,0.0,0.0,0.0
2077038.0,2070024.0,0.02786,0.135904,0.03597,227.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.7,3.31,15.78,-6.73,0.0,0.0,0.0,0.0
2070030.0,2070026.0,0.018406,0.102113,0.03021,222.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.81,-0.03,7.82,-3.18,0.0,0.0,0.0,0.0
2070027.0,2070028.0,0.00028,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.27,-4.59,-47.27,4.61,0.0,0.0,0.0,0.0
2070027.0,2070029.0,0.000295,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.47,1.61,-14.47,-1.61,0.0,0.0,0.0,0.0
2070034.0,2070027.0,0.036,0.234,0.079,250.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.08,-11.59,-61.74,11.72,0.0,0.0,0.0,0.0
2070030.0,2070028.0,0.03568,0.234474,0.07958,251.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.91,3.23,47.65,-7.0,0.0,0.0,0.0,0.0
2070028.0,2070033.0,0.028457,0.156854,0.02281,190.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.05,13.5,42.56,-13.12,0.0,0.0,0.0,0.0
2070031.0,2070032.0,0.000244,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.27,-19.36,11.27,19.37,0.0,0.0,0.0,0.0
2070034.0,2070032.0,0.024203,0.118766,0.48473,275.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.32,1.92,93.36,-44.13,0.0,0.0,0.0,0.0
2070032.0,2077020.0,0.050222,0.335996,0.10495,181.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.24,-4.44,9.28,-6.56,0.0,0.0,0.0,0.0
2070032.0,2077215.0,0.017594,0.073821,0.09817,279.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-146.23,32.26,149.96,-27.14,0.0,0.0,0.0,0.0
2070034.0,2070033.0,0.020217,0.123518,0.03648,197.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.05,-6.74,-63.28,7.51,0.0,0.0,0.0,0.0
2070034.0,2070036.0,0.028748,0.122869,0.04042,205.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.61,13.89,44.18,-15.79,0.0,0.0,0.0,0.0
2070035.0,2070036.0,0.00028,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.89,-0.71,7.89,0.71,0.0,0.0,0.0,0.0
2070036.0,2070040.0,0.022474,0.122291,0.05643,218.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-52.07,15.08,52.71,-17.61,0.0,0.0,0.0,0.0
2070037.0,2070042.0,0.041469,0.234404,0.06826,215.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.99,-14.81,-24.68,9.76,0.0,0.0,0.0,0.0
2070037.0,2070182.0,0.050703,0.257584,0.03371,239.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.36,-1.15,54.82,5.16,0.0,0.0,0.0,0.0
2070038.0,2070039.0,0.000261,0.001149,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.58,-0.78,6.58,0.78,0.0,0.0,0.0,0.0
2077003.0,2070039.0,0.011296,0.08136,0.02215,233.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.97,-1.15,27.05,-0.62,0.0,0.0,0.0,0.0
2070039.0,2077005.0,0.023385,0.142763,0.07418,238.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.62,-0.16,33.88,-6.16,0.0,0.0,0.0,0.0
2070040.0,2070041.0,0.000209,0.001174,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.38,1.19,-5.38,-1.19,0.0,0.0,0.0,0.0
2070047.0,2070040.0,0.018585,0.091554,0.04977,239.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.82,-14.39,-22.71,9.75,0.0,0.0,0.0,0.0
2070040.0,2077003.0,0.011448,0.060408,0.083,254.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.38,6.67,35.53,-14.62,0.0,0.0,0.0,0.0
2070042.0,2070043.0,0.000297,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.96,1.48,-8.96,-1.48,0.0,0.0,0.0,0.0
2070042.0,2070061.0,0.041729,0.195508,0.06816,237.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.76,-8.73,-45.86,6.04,0.0,0.0,0.0,0.0
2070129.0,2070042.0,0.025866,0.153538,0.05917,221.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.29,-2.14,-31.05,-2.51,0.0,0.0,0.0,0.0
2070044.0,2070045.0,0.000255,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.65,3.64,-33.65,-3.63,0.0,0.0,0.0,0.0
2070046.0,2070044.0,0.006335,0.042666,0.01155,182.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.72,-23.75,-2.69,22.77,0.0,0.0,0.0,0.0
2070162.0,2070044.0,0.005194,0.035988,0.04017,217.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.04,22.69,-30.96,-26.42,0.0,0.0,0.0,0.0
2070046.0,2070052.0,0.01745,0.077566,0.04134,228.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.63,6.46,36.87,-9.65,0.0,0.0,0.0,0.0
2070047.0,2070048.0,0.000209,0.001124,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.72,7.16,-23.72,-7.16,0.0,0.0,0.0,0.0
2070065.0,2070047.0,0.051701,0.263967,0.05481,220.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.67,-7.21,-46.54,7.22,0.0,0.0,0.0,0.0
2070049.0,2070050.0,0.000206,0.001054,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.46,12.88,-37.45,-12.86,0.0,0.0,0.0,0.0
2070049.0,2070051.0,0.000229,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.46,-12.88,37.46,12.9,0.0,0.0,0.0,0.0
2070051.0,2070052.0,0.004599,0.024286,0.00758,199.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.17,-5.86,-13.17,5.12,0.0,0.0,0.0,0.0
2070051.0,2070058.0,0.012472,0.069427,0.04006,238.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.63,-7.04,50.95,4.63,0.0,0.0,0.0,0.0
2070148.0,2070052.0,0.01488,0.083094,0.02631,242.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,63.75,3.64,-63.18,-3.15,0.0,0.0,0.0,0.0
2070053.0,2070056.0,-0.000176,-0.005387,0.0,260.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,40.97,16.63,-40.97,-16.73,0.0,0.0,0.0,0.0
2070053.0,2070057.0,0.000285,0.001135,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.97,-16.63,40.97,16.65,0.0,0.0,0.0,0.0
2070054.0,2070056.0,0.003811,0.116424,0.0,130.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.9,-14.56,40.97,16.73,0.0,0.0,0.0,0.0
2070055.0,2070056.0,0.003811,0.116424,0.0,130.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070057.0,2070058.0,0.004066,0.018725,0.0512,195.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.72,-4.61,10.72,-0.73,0.0,0.0,0.0,0.0
2070057.0,2070059.0,0.008679,0.057093,0.03053,219.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.25,-12.04,30.34,9.38,0.0,0.0,0.0,0.0
2070058.0,2070103.0,0.009567,0.057773,0.04087,246.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-72.02,-7.67,72.5,6.21,0.0,0.0,0.0,0.0
2070059.0,2070060.0,0.00024,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.75,5.11,-10.75,-5.1,0.0,0.0,0.0,0.0
2070096.0,2070059.0,0.001845,0.009536,0.0182,222.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.13,20.08,34.16,-21.88,0.0,0.0,0.0,0.0
2070059.0,2070179.0,0.005734,0.035166,0.04382,248.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.25,7.4,75.56,-10.17,0.0,0.0,0.0,0.0
2070109.0,2070061.0,0.026166,0.16084,0.07639,249.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.96,23.53,75.52,-21.81,0.0,0.0,0.0,0.0
2070061.0,2070113.0,0.024555,0.130334,0.05292,250.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-81.83,1.19,83.46,1.99,0.0,0.0,0.0,0.0
2070062.0,2070063.0,0.000226,0.001137,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.85,4.07,-49.84,-4.04,0.0,0.0,0.0,0.0
2070062.0,2070064.0,0.00021,0.001185,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.85,-4.07,49.85,4.09,0.0,0.0,0.0,0.0
2070064.0,2070065.0,0.012208,0.074047,0.09981,212.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.25,-15.4,-42.03,6.27,0.0,0.0,0.0,0.0
2070118.0,2070064.0,0.008706,0.048668,0.02788,247.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.82,-10.21,-92.1,11.31,0.0,0.0,0.0,0.0
2070065.0,2070066.0,0.012077,0.070166,0.02461,262.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,101.48,-24.74,-100.24,29.37,0.0,0.0,0.0,0.0
2070065.0,2070175.0,0.006047,0.04292,0.13614,280.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-166.93,-1.04,168.53,-2.03,0.0,0.0,0.0,0.0
2070066.0,2070096.0,0.022664,0.104962,0.25099,261.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.64,-29.96,-92.67,12.28,0.0,0.0,0.0,0.0
2070067.0,2070082.0,0.018295,0.113891,0.1021,255.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,92.58,-8.04,-91.02,7.6,0.0,0.0,0.0,0.0
2070067.0,2070129.0,0.020997,0.110313,0.06154,267.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-133.31,16.96,137.11,-3.28,0.0,0.0,0.0,0.0
2070068.0,2070103.0,0.015679,0.111721,0.03984,183.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.34,-4.85,6.34,0.65,0.0,0.0,0.0,0.0
2070068.0,2070159.0,0.011437,0.083639,0.05427,204.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.86,-6.18,18.89,0.68,0.0,0.0,0.0,0.0
2070069.0,2070070.0,0.000209,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.85,2.05,-17.85,-2.05,0.0,0.0,0.0,0.0
2070069.0,2070094.0,0.020255,0.108196,0.15988,235.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.52,13.01,39.9,-28.05,0.0,0.0,0.0,0.0
2070069.0,2070171.0,0.009295,0.043357,0.03502,213.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.66,-15.06,-21.61,11.51,0.0,0.0,0.0,0.0
2070071.0,2070074.0,0.011374,0.373713,0.0,167.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,44.66,-7.16,-44.44,14.56,0.0,0.0,0.0,0.0
2070071.0,2070075.0,0.000344,0.002143,0.00163,252.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,86.93,18.65,-86.91,-18.65,0.0,0.0,0.0,0.0
2070071.0,2070109.0,0.003029,0.016758,0.01212,269.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-131.59,-11.48,132.11,13.05,0.0,0.0,0.0,0.0
2070072.0,2070074.0,-0.006603,-0.216946,0.0,90.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.57,10.27,44.44,-14.56,0.0,0.0,0.0,0.0
2070072.0,2070076.0,0.000908,0.004733,0.00089,171.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.23,-10.56,48.25,10.58,0.0,0.0,0.0,0.0
2070073.0,2070074.0,0.026373,0.866487,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070076.0,2070075.0,0.004804,0.135729,0.0,102.77,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-48.06,-1.28,48.17,4.36,0.0,0.0,0.0,0.0
2070076.0,2070075.0,0.004804,0.135729,0.0,102.77,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-47.93,-5.82,48.04,8.96,0.0,0.0,0.0,0.0
2070076.0,2070075.0,0.004804,0.135729,0.0,102.77,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-47.93,-5.82,48.04,8.96,0.0,0.0,0.0,0.0
2070076.0,2070075.0,0.004804,0.135729,0.0,102.77,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-47.93,-5.82,48.04,8.96,0.0,0.0,0.0,0.0
2070075.0,2070109.0,0.003497,0.022717,0.00737,260.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.4,-12.59,105.78,14.3,0.0,0.0,0.0,0.0
2070076.0,2070138.0,0.011573,0.066691,0.02391,140.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.25,-13.03,10.27,10.63,0.0,0.0,0.0,0.0
2070090.0,2070077.0,0.022107,0.118446,0.03314,222.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.85,7.17,35.12,-9.3,0.0,0.0,0.0,0.0
2070077.0,2070185.0,0.008889,0.062531,0.08871,235.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.85,2.77,46.03,-11.02,0.0,0.0,0.0,0.0
2070078.0,2070079.0,0.000224,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.22,22.58,-41.21,-22.56,0.0,0.0,0.0,0.0
2070078.0,2070080.0,0.000288,0.001011,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.32,-22.63,41.33,22.65,0.0,0.0,0.0,0.0
2070078.0,2070081.0,0.000294,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.1,0.04,-0.1,-0.04,0.0,0.0,0.0,0.0
2070080.0,2070086.0,0.008922,0.052683,0.03318,276.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,87.49,-8.91,-86.84,9.29,0.0,0.0,0.0,0.0
2070080.0,2070109.0,0.004497,0.029918,0.06265,276.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.43,-6.06,-95.04,2.08,0.0,0.0,0.0,0.0
2070080.0,2070109.0,0.004497,0.029918,0.06265,276.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.43,-6.06,-95.04,2.08,0.0,0.0,0.0,0.0
2070080.0,2070109.0,0.004497,0.029918,0.06265,276.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,95.43,-6.06,-95.04,2.08,0.0,0.0,0.0,0.0
2070080.0,2070171.0,0.016523,0.07993,0.21032,282.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-138.37,1.48,141.41,-9.34,0.0,0.0,0.0,0.0
2070080.0,2070171.0,0.016523,0.07993,0.21032,282.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-138.37,1.48,141.41,-9.34,0.0,0.0,0.0,0.0
2070080.0,2070171.0,0.016523,0.07993,0.21032,282.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-138.37,1.48,141.41,-9.34,0.0,0.0,0.0,0.0
2070092.0,2070082.0,0.019069,0.08696,0.04142,236.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.49,17.96,48.0,-19.78,0.0,0.0,0.0,0.0
2070083.0,2070094.0,0.018435,0.14795,0.04592,225.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.07,12.85,32.28,-16.03,0.0,0.0,0.0,0.0
2070171.0,2070083.0,0.005175,0.027804,0.01182,216.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.37,13.22,24.41,-14.3,0.0,0.0,0.0,0.0
2070085.0,2070084.0,0.006402,0.179029,0.0,72.89,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-38.04,8.58,38.13,-6.03,0.0,0.0,0.0,0.0
2070084.0,2070086.0,0.000225,0.001164,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.13,6.03,38.14,-6.01,0.0,0.0,0.0,0.0
2070084.0,2070087.0,0.000207,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070138.0,2070085.0,0.004203,0.020563,0.00476,142.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.71,20.56,-12.69,-20.96,0.0,0.0,0.0,0.0
2070086.0,2070109.0,0.006395,0.030337,0.04113,240.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.7,10.58,56.9,-13.9,0.0,0.0,0.0,0.0
2070137.0,2070086.0,0.003294,0.020894,0.00495,260.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-105.04,15.59,105.4,-13.86,0.0,0.0,0.0,0.0
2070088.0,2070089.0,0.00027,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.79,-0.39,4.79,0.39,0.0,0.0,0.0,0.0
2070090.0,2070089.0,0.017677,0.097055,0.08731,216.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.4,-8.23,-27.27,-0.47,0.0,0.0,0.0,0.0
2070089.0,2070093.0,0.029322,0.174881,0.19311,265.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,116.89,-13.22,-113.16,14.91,0.0,0.0,0.0,0.0
2070089.0,2070167.0,0.015586,0.103132,0.13002,255.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-94.41,13.29,95.76,-18.29,0.0,0.0,0.0,0.0
2070090.0,2070091.0,0.000235,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.46,1.06,-7.46,-1.06,0.0,0.0,0.0,0.0
2070093.0,2070094.0,0.042487,0.204003,0.11544,261.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.77,-16.31,-102.14,26.37,0.0,0.0,0.0,0.0
2070096.0,2070095.0,0.00021,0.013784,0.0,520.94,0.0,0.0,1.0,0.0,1.0,0.0,0.0,232.4,-46.5,-232.29,53.76,0.0,0.0,0.0,0.0
2070095.0,2070097.0,0.000389,0.024822,0.0,545.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070095.0,2070098.0,0.000266,0.015454,0.0,544.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-30.08,-101.8,30.11,103.42,0.0,0.0,0.0,0.0
2070095.0,2070099.0,0.000534,0.032741,0.0,542.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070095.0,2070100.0,0.000329,0.016991,0.0,541.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070095.0,2070101.0,0.000202,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,262.38,48.05,-262.24,-47.38,0.0,0.0,0.0,0.0
2070095.0,2070102.0,0.000267,0.001002,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070103.0,2070096.0,0.00501,0.02819,0.00848,260.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,106.13,-12.05,-105.6,14.14,0.0,0.0,0.0,0.0
2070116.0,2070101.0,0.003068,0.038762,0.91914,1380.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-522.18,19.8,530.21,-16.62,0.0,0.0,0.0,0.0
2070117.0,2070101.0,0.005693,0.069624,1.28171,1370.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,465.79,-55.15,-453.99,63.36,0.0,0.0,0.0,0.0
2070132.0,2070101.0,0.004026,0.054082,1.32521,1461.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,598.35,-45.28,-584.64,88.3,0.0,0.0,0.0,0.0
2070101.0,2070161.0,0.002073,0.025099,0.60009,1223.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,259.14,4.03,-257.83,-52.05,0.0,0.0,0.0,0.0
2070170.0,2070101.0,0.003214,0.036634,1.00973,1378.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-503.68,70.78,511.52,-91.69,0.0,0.0,0.0,0.0
2070103.0,2070104.0,0.000599,0.021275,0.0,260.0,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-184.97,5.19,185.19,2.49,0.0,0.0,0.0,0.0
2070105.0,2070106.0,0.000261,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.38,-10.74,-38.38,10.76,0.0,0.0,0.0,0.0
2070110.0,2070106.0,0.000189,0.001189,0.00021,212.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.88,-10.01,-30.88,10.0,0.0,0.0,0.0,0.0
2070167.0,2070106.0,0.00017,0.001167,0.00125,215.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.14,2.58,22.14,-2.7,0.0,0.0,0.0,0.0
2070106.0,2070185.0,0.000325,0.002443,0.0013,225.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.12,-18.05,-47.11,17.97,0.0,0.0,0.0,0.0
2070107.0,2070108.0,0.000282,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.06,0.02,-0.06,-0.02,0.0,0.0,0.0,0.0
2070107.0,2070109.0,0.000254,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.85,15.19,-53.84,-15.16,0.0,0.0,0.0,0.0
2070110.0,2070133.0,0.000357,0.001916,0.00102,177.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.17,-4.63,5.17,4.52,0.0,0.0,0.0,0.0
2070111.0,2070162.0,0.005715,0.033918,0.01033,243.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.29,-9.72,-68.03,10.12,0.0,0.0,0.0,0.0
2070182.0,2070111.0,0.016014,0.111028,0.03161,191.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.1,-9.45,-8.08,6.22,0.0,0.0,0.0,0.0
2070113.0,2070112.0,0.000707,0.033904,0.0,266.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-1.01,-10.36,1.01,10.4,0.0,0.0,0.0,0.0
2070112.0,2070114.0,0.000554,0.036706,0.0,421.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-86.19,-19.3,86.23,22.0,0.0,0.0,0.0,0.0
2070112.0,2070115.0,0.000645,0.033416,0.0,303.35,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-24.86,-6.12,24.86,6.33,0.0,0.0,0.0,0.0
2070112.0,2070116.0,0.000247,0.001186,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,110.04,15.02,-110.01,-14.88,0.0,0.0,0.0,0.0
2070113.0,2070178.0,0.017005,0.086488,0.04719,251.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.43,7.84,84.57,-7.05,0.0,0.0,0.0,0.0
2070116.0,2070135.0,0.003025,0.04123,0.98232,1371.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,461.04,-31.82,-454.96,11.06,0.0,0.0,0.0,0.0
2070161.0,2070116.0,0.003144,0.040802,0.83189,1293.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,340.27,-55.39,-336.81,12.4,0.0,0.0,0.0,0.0
2070117.0,2070120.0,0.001477,0.068419,0.0,518.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,93.24,-6.76,-93.12,12.48,0.0,0.0,0.0,0.0
2070117.0,2070121.0,0.000271,0.017861,0.0,628.81,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-119.66,54.24,119.71,-51.3,0.0,0.0,0.0,0.0
2070132.0,2070117.0,0.000425,0.004887,0.20046,1077.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.29,54.28,35.31,-75.07,0.0,0.0,0.0,0.0
2070117.0,2077262.0,0.006108,0.080186,1.0162,1372.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-474.68,82.74,488.91,-1.88,0.0,0.0,0.0,0.0
2070118.0,2070120.0,-0.000615,-0.028483,0.0,393.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-92.82,10.21,92.77,-12.57,0.0,0.0,0.0,0.0
2070119.0,2070120.0,0.006202,0.287305,0.0,125.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-0.35,-0.1,0.35,0.1,0.0,0.0,0.0,0.0
2070123.0,2070122.0,0.00063,0.031347,0.0,445.77,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-158.86,-7.98,159.01,15.55,0.0,0.0,0.0,0.0
2070122.0,2070125.0,0.000307,0.019977,0.0,588.19,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-94.08,35.77,94.11,-33.83,0.0,0.0,0.0,0.0
2070122.0,2070126.0,0.000358,0.020066,0.0,587.37,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-108.19,36.34,108.24,-33.83,0.0,0.0,0.0,0.0
2070122.0,2070127.0,0.000341,0.019891,0.0,585.62,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-124.62,37.06,124.68,-33.83,0.0,0.0,0.0,0.0
2070157.0,2070122.0,0.004296,0.056928,1.3095,1257.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,304.09,-84.52,-300.24,-1.43,0.0,0.0,0.0,0.0
2070124.0,2070123.0,0.004229,0.112697,0.0,92.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-12.17,-3.22,12.17,3.38,0.0,0.0,0.0,0.0
2070128.0,2070129.0,0.000259,0.001142,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.8,-8.09,-82.78,8.17,0.0,0.0,0.0,0.0
2070145.0,2070129.0,0.043384,0.126111,0.03583,229.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.74,-6.84,-41.98,5.29,0.0,0.0,0.0,0.0
2070178.0,2070129.0,0.018969,0.087222,0.02264,230.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.76,7.64,-44.39,-8.33,0.0,0.0,0.0,0.0
2070130.0,2070131.0,0.005939,0.175416,0.0,100.34,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-48.04,-7.36,48.17,11.23,0.0,0.0,0.0,0.0
2070130.0,2070169.0,0.00404,0.021905,0.00498,219.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.62,-3.38,-31.58,3.06,0.0,0.0,0.0,0.0
2070133.0,2070132.0,0.000384,0.023545,0.0,433.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-175.53,45.8,175.65,-38.57,0.0,0.0,0.0,0.0
2070132.0,2070134.0,0.00032,0.01788,0.0,601.3,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-101.13,-175.77,101.27,183.74,0.0,0.0,0.0,0.0
2070132.0,2077262.0,0.006598,0.070618,1.20678,1418.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-539.13,105.79,559.15,-17.72,0.0,0.0,0.0,0.0
2070167.0,2070133.0,0.00026,0.001684,0.00124,229.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.9,3.46,42.91,-3.57,0.0,0.0,0.0,0.0
2070133.0,2070175.0,0.000227,0.001253,0.00051,252.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,127.45,-46.75,-127.41,46.91,0.0,0.0,0.0,0.0
2070135.0,2070140.0,0.001329,0.076913,0.0,596.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,228.11,-14.05,-227.45,52.32,0.0,0.0,0.0,0.0
2070135.0,2070143.0,0.0001,0.0001,0.0,926.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-22.07,-33.69,22.07,33.69,0.0,0.0,0.0,0.0
2070135.0,2070144.0,0.00033,0.020953,0.0,395.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-15.26,-37.01,15.26,37.33,0.0,0.0,0.0,0.0
2070137.0,2070136.0,0.001145,0.057771,0.0,122.83,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-11.81,-58.06,11.85,60.1,0.0,0.0,0.0,0.0
2070136.0,2070140.0,-0.000702,-0.040632,0.0,496.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-227.8,32.1,227.45,-52.32,0.0,0.0,0.0,0.0
2070138.0,2070137.0,0.003335,0.113043,0.0,83.92,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-38.82,-17.65,38.88,19.7,0.0,0.0,0.0,0.0
2070138.0,2070137.0,0.003335,0.113043,0.0,83.92,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-39.04,-1.4,39.09,3.06,0.0,0.0,0.0,0.0
2070138.0,2070137.0,0.003335,0.113043,0.0,83.92,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-38.82,-17.65,38.88,19.7,0.0,0.0,0.0,0.0
2070139.0,2070140.0,0.003719,0.215215,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070141.0,2070143.0,0.000501,0.030188,0.0,463.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,7.78,16.97,-7.78,-16.87,0.0,0.0,0.0,0.0
2070142.0,2070143.0,0.000501,0.030188,0.0,463.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,14.3,16.97,-14.29,-16.83,0.0,0.0,0.0,0.0
2070145.0,2070146.0,0.003387,0.079656,0.0,150.54,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-75.49,21.13,75.68,-16.68,0.0,0.0,0.0,0.0
2070178.0,2070145.0,0.00936,0.056516,0.02364,219.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.58,12.57,31.68,-14.46,0.0,0.0,0.0,0.0
2070147.0,2070152.0,0.027755,0.165418,0.10877,237.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.36,9.01,60.35,-14.4,0.0,0.0,0.0,0.0
2070148.0,2070149.0,0.001767,0.058659,0.0,128.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070148.0,2070150.0,0.01264,0.443978,0.0,23.36,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070179.0,2070148.0,0.00767,0.042739,0.01001,242.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.05,4.23,-63.75,-3.64,0.0,0.0,0.0,0.0
2070152.0,2070151.0,0.000463,0.029412,0.0,434.23,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-154.39,10.8,154.5,-4.01,0.0,0.0,0.0,0.0
2070151.0,2070153.0,0.000191,0.011448,0.0,793.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-161.12,41.52,161.17,-38.46,0.0,0.0,0.0,0.0
2070151.0,2070154.0,0.000232,0.017629,0.0,793.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-192.53,45.12,192.62,-38.46,0.0,0.0,0.0,0.0
2070151.0,2070155.0,0.000313,0.016566,0.0,793.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-232.36,47.47,232.53,-38.46,0.0,0.0,0.0,0.0
2070151.0,2070156.0,0.000216,0.0111,0.0,793.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-210.15,43.4,210.25,-38.46,0.0,0.0,0.0,0.0
2070151.0,2070157.0,0.000272,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,320.83,-86.7,-320.54,87.84,0.0,0.0,0.0,0.0
2070151.0,2070157.0,0.000272,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,320.83,-86.8,-320.54,87.94,0.0,0.0,0.0,0.0
2070151.0,2070158.0,0.000292,0.001082,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070159.0,2070160.0,0.005737,0.145872,0.0,134.29,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-86.82,-11.82,87.22,22.0,0.0,0.0,0.0,0.0
2070159.0,2070179.0,0.001868,0.012835,0.00635,243.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.93,11.14,-67.84,-11.25,0.0,0.0,0.0,0.0
2070162.0,2070161.0,0.000537,0.032395,0.0,394.69,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,75.82,-15.74,-75.79,17.6,0.0,0.0,0.0,0.0
2070161.0,2070166.0,0.000878,0.052455,0.0,262.28,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-6.66,-2.85,6.66,2.88,0.0,0.0,0.0,0.0
2070162.0,2070163.0,0.010736,0.355068,0.0,38.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070162.0,2070164.0,0.004774,0.159686,0.0,75.17,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-16.24,-7.47,16.26,7.95,0.0,0.0,0.0,0.0
2070162.0,2070165.0,0.007377,0.272902,0.0,65.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-22.58,-9.6,22.62,11.14,0.0,0.0,0.0,0.0
2070168.0,2070169.0,0.000203,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070171.0,2070170.0,0.000525,0.032594,0.0,684.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-378.24,3.29,378.93,39.5,0.0,0.0,0.0,0.0
2070170.0,2070172.0,0.000378,0.027228,0.0,741.0,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-206.39,-46.07,206.57,58.79,0.0,0.0,0.0,0.0
2070170.0,2070173.0,0.000306,0.019644,0.0,741.0,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-144.52,-53.91,144.59,58.79,0.0,0.0,0.0,0.0
2070170.0,2070174.0,0.000458,0.025307,0.0,741.0,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-110.19,-54.79,110.27,58.79,0.0,0.0,0.0,0.0
2070175.0,2070176.0,0.001669,0.058841,0.0,151.06,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-40.04,-51.8,40.1,54.15,0.0,0.0,0.0,0.0
2070185.0,2070175.0,0.00022,0.000838,0.00034,195.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.08,-6.96,-1.08,6.92,0.0,0.0,0.0,0.0
2070177.0,2070178.0,0.000256,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,97.78,13.26,-97.75,-13.15,0.0,0.0,0.0,0.0
2070179.0,2070180.0,0.004764,0.140672,0.0,106.24,0.0,0.0,0.975,0.0,1.0,0.0,0.0,-71.77,17.19,72.0,-10.37,0.0,0.0,0.0,0.0
2070179.0,2070181.0,0.00466,0.134974,0.0,105.72,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070183.0,2070184.0,0.004785,0.133879,0.0,123.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070183.0,2070185.0,0.00025,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070183.0,2070186.0,0.000268,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2070187.0,2070188.0,0.003763,0.122939,0.0,105.4,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-32.79,3.5,32.82,-2.26,0.0,0.0,0.0,0.0
2070187.0,2070189.0,0.008079,0.198751,0.0,70.36,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-14.84,2.68,14.85,-2.26,0.0,0.0,0.0,0.0
2070187.0,2070190.0,0.000292,0.001193,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.62,-6.18,-47.62,6.2,0.0,0.0,0.0,0.0
2074000.0,2074001.0,0.013921,0.095606,0.03894,242.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.3,-1.03,-52.93,-0.48,0.0,0.0,0.0,0.0
2074019.0,2074001.0,0.003777,0.026164,0.0073,218.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.73,-7.27,23.75,6.67,0.0,0.0,0.0,0.0
2074001.0,2074228.0,0.011013,0.062996,0.1036,200.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.39,-7.89,-12.38,-2.8,0.0,0.0,0.0,0.0
2074002.0,2074033.0,0.003894,0.019383,0.03908,234.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.3,27.09,-59.13,-30.26,0.0,0.0,0.0,0.0
2074002.0,2074208.0,0.001521,0.008703,0.00713,243.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.85,-1.38,69.92,1.06,0.0,0.0,0.0,0.0
2074002.0,2074241.0,0.003079,0.016539,0.00828,249.64,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-78.77,5.2,78.96,-5.05,0.0,0.0,0.0,0.0
2074003.0,2074208.0,0.003981,0.027026,0.01569,241.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.51,-13.78,38.57,12.61,0.0,0.0,0.0,0.0
2074004.0,2074005.0,0.00022,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.28,8.0,-20.28,-8.0,0.0,0.0,0.0,0.0
2074251.0,2074004.0,0.035075,0.202296,0.04918,246.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.02,-7.12,-63.59,10.22,0.0,0.0,0.0,0.0
2074006.0,2074007.0,0.000214,0.001195,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.05,3.26,-30.04,-3.25,0.0,0.0,0.0,0.0
2074208.0,2074006.0,0.006049,0.031833,0.02275,243.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.71,15.4,-68.41,-16.18,0.0,0.0,0.0,0.0
2074008.0,2074009.0,0.000216,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.78,9.3,-34.78,-9.28,0.0,0.0,0.0,0.0
2074008.0,2074011.0,0.004085,0.02304,0.01563,218.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.72,-2.58,55.85,1.67,0.0,0.0,0.0,0.0
2074008.0,2074022.0,0.011573,0.058672,0.04857,188.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.13,-19.63,-25.03,15.14,0.0,0.0,0.0,0.0
2074008.0,2074027.0,0.008287,0.048404,0.01159,178.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.19,12.91,4.21,-14.0,0.0,0.0,0.0,0.0
2074010.0,2074011.0,0.000249,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.52,-12.45,31.53,12.46,0.0,0.0,0.0,0.0
2074011.0,2074214.0,0.007672,0.04802,0.08983,234.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.19,-17.32,60.47,9.7,0.0,0.0,0.0,0.0
2074012.0,2074034.0,0.007135,0.031276,0.03831,245.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.71,7.95,-67.39,-10.38,0.0,0.0,0.0,0.0
2074013.0,2074214.0,0.009457,0.067636,0.03445,245.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.18,9.09,60.51,-10.33,0.0,0.0,0.0,0.0
2074014.0,2074015.0,0.000219,0.001173,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.33,5.1,-44.32,-5.08,0.0,0.0,0.0,0.0
2074014.0,2074214.0,0.003962,0.028178,0.06432,241.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.33,-3.71,55.44,-2.24,0.0,0.0,0.0,0.0
2074016.0,2074040.0,0.012255,0.062905,0.05068,177.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.94,2.1,-12.92,-7.2,0.0,0.0,0.0,0.0
2074016.0,2074054.0,0.017916,0.075657,0.0268,180.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.84,-3.68,19.9,1.19,0.0,0.0,0.0,0.0
2074017.0,2074029.0,0.001357,0.00857,0.01095,210.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.77,-2.48,-21.77,1.38,0.0,0.0,0.0,0.0
2074327.0,2074017.0,0.005037,0.028722,0.00543,237.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.4,4.37,-47.29,-4.32,0.0,0.0,0.0,0.0
2074018.0,2074056.0,0.010571,0.05234,0.09069,217.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.1,-2.85,27.18,-6.12,0.0,0.0,0.0,0.0
2074300.0,2074018.0,0.004201,0.02532,0.01225,194.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.73,4.69,8.74,-5.92,0.0,0.0,0.0,0.0
2074019.0,2074049.0,0.005333,0.033561,0.0737,201.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.54,2.52,-11.53,-10.08,0.0,0.0,0.0,0.0
2074020.0,2074021.0,0.000239,0.00115,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.66,-1.77,12.66,1.77,0.0,0.0,0.0,0.0
2074021.0,2074030.0,0.011521,0.055163,0.03599,235.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.92,-8.43,43.14,5.83,0.0,0.0,0.0,0.0
2074022.0,2074023.0,0.000204,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.8,1.09,-6.8,-1.09,0.0,0.0,0.0,0.0
2074054.0,2074022.0,0.004381,0.024133,0.1679,199.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.21,-1.19,18.22,-16.23,0.0,0.0,0.0,0.0
2074033.0,2074024.0,0.001261,0.006283,0.0034,242.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.4,16.29,-60.35,-16.39,0.0,0.0,0.0,0.0
2074025.0,2074208.0,0.003407,0.019146,0.03452,244.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.0,2.86,67.14,-5.58,0.0,0.0,0.0,0.0
2074026.0,2074034.0,0.001617,0.008343,0.0036,218.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.76,3.61,23.77,-3.93,0.0,0.0,0.0,0.0
2074026.0,2074058.0,0.004164,0.025811,0.01736,206.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.33,-25.31,25.38,23.88,0.0,0.0,0.0,0.0
2074027.0,2074028.0,0.000293,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.9,4.55,-12.9,-4.54,0.0,0.0,0.0,0.0
2074029.0,2074065.0,0.005507,0.032612,0.07268,242.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.31,-5.38,-58.13,-1.1,0.0,0.0,0.0,0.0
2074327.0,2074029.0,0.005634,0.026183,0.01516,242.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,58.81,1.38,-58.62,-2.09,0.0,0.0,0.0,0.0
2074030.0,2074031.0,0.000222,0.001144,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.53,2.54,-13.53,-2.53,0.0,0.0,0.0,0.0
2074030.0,2074032.0,0.000231,0.001185,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.55,0.23,-2.55,-0.23,0.0,0.0,0.0,0.0
2074030.0,2074056.0,0.005872,0.041735,0.0201,242.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.21,-8.6,59.42,8.0,0.0,0.0,0.0,0.0
2074040.0,2074033.0,0.005563,0.029957,0.02756,242.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.37,9.11,-45.25,-11.28,0.0,0.0,0.0,0.0
2074035.0,2074042.0,0.002908,0.017527,0.00863,196.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.43,12.92,-15.42,-13.73,0.0,0.0,0.0,0.0
2074045.0,2074035.0,0.002016,0.012568,0.00427,240.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.12,18.93,-59.05,-18.9,0.0,0.0,0.0,0.0
2074036.0,2074039.0,0.0001,-0.001979,0.0,279.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,54.41,10.53,-54.41,-10.59,0.0,0.0,0.0,0.0
2074036.0,2074040.0,0.000298,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-54.41,-10.53,54.42,10.56,0.0,0.0,0.0,0.0
2074036.0,2074041.0,0.000235,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074037.0,2074039.0,0.00181,0.063991,0.0,139.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-54.36,-8.67,54.41,10.59,0.0,0.0,0.0,0.0
2074038.0,2074039.0,0.00181,0.063991,0.0,139.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074040.0,2077179.0,0.013716,0.081491,0.29911,266.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-86.87,-12.47,87.88,-12.51,0.0,0.0,0.0,0.0
2074042.0,2074043.0,0.000254,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.47,9.86,-31.47,-9.85,0.0,0.0,0.0,0.0
2074058.0,2074042.0,0.001606,0.008846,0.00358,233.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.81,-15.55,-32.79,15.3,0.0,0.0,0.0,0.0
2074042.0,2074070.0,0.005731,0.031095,0.02883,209.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.73,-11.43,-16.71,8.6,0.0,0.0,0.0,0.0
2074044.0,2074045.0,0.000278,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.47,-11.96,31.48,11.97,0.0,0.0,0.0,0.0
2074047.0,2074045.0,0.000922,0.004522,0.00192,250.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,90.68,31.11,-90.6,-30.91,0.0,0.0,0.0,0.0
2074047.0,2074046.0,0.000415,0.02812,0.0,451.6,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-172.09,-38.67,172.22,47.33,0.0,0.0,0.0,0.0
2074046.0,2074048.0,0.000222,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.85,11.91,-50.85,-11.88,0.0,0.0,0.0,0.0
2074083.0,2074046.0,0.000531,0.00673,0.13782,1126.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.23,27.37,63.26,-41.34,0.0,0.0,0.0,0.0
2074330.0,2074046.0,0.001164,0.015283,0.27005,1284.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,287.25,1.9,-286.33,-17.9,0.0,0.0,0.0,0.0
2074049.0,2074047.0,0.010939,0.051734,0.01881,221.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.31,2.63,39.48,-3.79,0.0,0.0,0.0,0.0
2074047.0,2074061.0,0.006623,0.033605,0.02339,228.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.93,11.34,-41.81,-13.13,0.0,0.0,0.0,0.0
2074050.0,2074051.0,0.000271,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.95,5.37,-21.95,-5.36,0.0,0.0,0.0,0.0
2074050.0,2074066.0,0.00287,0.017732,0.00551,227.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.73,-5.86,-33.7,5.49,0.0,0.0,0.0,0.0
2074050.0,2074327.0,0.015239,0.069641,0.02636,240.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-55.68,0.49,56.14,-1.14,0.0,0.0,0.0,0.0
2074052.0,2074053.0,0.00023,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.44,4.12,-24.44,-4.12,0.0,0.0,0.0,0.0
2074052.0,2074063.0,0.022669,0.119943,0.05406,201.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.44,3.21,-34.18,-7.58,0.0,0.0,0.0,0.0
2074267.0,2074052.0,0.00788,0.050739,0.01511,206.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.27,2.08,-33.19,-3.19,0.0,0.0,0.0,0.0
2074052.0,2077174.0,0.062524,0.478049,0.08188,198.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.57,-0.55,8.62,-7.77,0.0,0.0,0.0,0.0
2074054.0,2074055.0,0.000225,0.001133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.02,1.4,-19.01,-1.4,0.0,0.0,0.0,0.0
2074111.0,2074054.0,0.033343,0.164769,0.04105,226.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.85,-2.23,-20.71,-1.4,0.0,0.0,0.0,0.0
2074056.0,2074057.0,0.00029,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.4,6.0,-16.4,-6.0,0.0,0.0,0.0,0.0
2074056.0,2074063.0,0.010307,0.071706,0.01392,224.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.46,-4.48,38.61,4.07,0.0,0.0,0.0,0.0
2074235.0,2074056.0,0.013183,0.096126,0.02803,247.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.07,4.35,-64.54,-3.4,0.0,0.0,0.0,0.0
2074058.0,2074327.0,0.009944,0.054804,0.05501,257.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.86,-12.55,91.67,11.37,0.0,0.0,0.0,0.0
2074059.0,2074060.0,0.000212,0.001176,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.67,5.16,-32.67,-5.15,0.0,0.0,0.0,0.0
2074059.0,2074061.0,0.000223,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.67,-5.16,32.67,5.17,0.0,0.0,0.0,0.0
2074059.0,2074062.0,0.000221,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074061.0,2074078.0,0.004761,0.02797,0.02341,182.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.14,7.96,-9.13,-10.3,0.0,0.0,0.0,0.0
2074235.0,2074063.0,0.014473,0.076837,0.07492,240.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.02,-4.85,-44.74,-1.56,0.0,0.0,0.0,0.0
2074064.0,2074065.0,0.00021,0.001061,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.93,-7.74,33.93,7.75,0.0,0.0,0.0,0.0
2074073.0,2074065.0,0.005171,0.029425,0.02439,218.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.17,4.3,24.2,-6.66,0.0,0.0,0.0,0.0
2074073.0,2074066.0,0.001806,0.011306,0.00279,218.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.53,12.52,-32.51,-12.67,0.0,0.0,0.0,0.0
2074066.0,2074093.0,0.003475,0.023551,0.03634,237.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.01,5.43,-49.92,-8.59,0.0,0.0,0.0,0.0
2074067.0,2074068.0,0.000226,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.81,8.4,-51.81,-8.37,0.0,0.0,0.0,0.0
2074067.0,2074069.0,0.001113,0.007988,0.00503,204.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.67,-4.21,13.67,3.71,0.0,0.0,0.0,0.0
2074075.0,2074067.0,0.000668,0.00388,0.00393,221.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.15,3.85,-38.14,-4.19,0.0,0.0,0.0,0.0
2074069.0,2074073.0,0.004174,0.027556,0.0567,244.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.48,-12.0,65.66,7.33,0.0,0.0,0.0,0.0
2074070.0,2074084.0,0.00222,0.0107,0.01752,202.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.0,-17.29,24.01,15.58,0.0,0.0,0.0,0.0
2074093.0,2074071.0,0.00403,0.024302,0.00466,185.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.62,9.44,-9.61,-9.88,0.0,0.0,0.0,0.0
2074071.0,2074109.0,0.011463,0.065078,0.0662,222.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.1,-6.49,31.21,0.32,0.0,0.0,0.0,0.0
2074073.0,2074072.0,0.000662,0.032891,0.0,449.47,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-167.36,-48.77,167.56,58.78,0.0,0.0,0.0,0.0
2074072.0,2074074.0,0.000251,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.12,9.69,-50.12,-9.66,0.0,0.0,0.0,0.0
2074083.0,2074072.0,0.000678,0.007586,0.28465,1163.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-111.23,20.22,111.32,-48.77,0.0,0.0,0.0,0.0
2074072.0,2074330.0,0.000906,0.012021,0.2184,1321.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-329.01,-19.7,329.95,9.53,0.0,0.0,0.0,0.0
2074073.0,2074087.0,0.003233,0.018722,0.00669,242.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.14,11.28,-64.0,-11.21,0.0,0.0,0.0,0.0
2074073.0,2074105.0,0.008201,0.048544,0.02091,213.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.2,13.33,-29.12,-14.98,0.0,0.0,0.0,0.0
2074075.0,2074076.0,0.000222,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.92,7.76,-30.91,-7.75,0.0,0.0,0.0,0.0
2074075.0,2074084.0,0.000692,0.004575,0.00303,242.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.07,-11.61,69.1,11.51,0.0,0.0,0.0,0.0
2074077.0,2074078.0,0.00029,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.91,-14.46,30.92,14.47,0.0,0.0,0.0,0.0
2074098.0,2074078.0,0.002603,0.014751,0.00346,199.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.75,-3.27,9.75,2.94,0.0,0.0,0.0,0.0
2074078.0,2074112.0,0.003161,0.018715,0.01695,230.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.54,-7.12,31.57,5.58,0.0,0.0,0.0,0.0
2074079.0,2074080.0,0.000256,0.001163,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.89,-6.16,53.9,6.19,0.0,0.0,0.0,0.0
2074079.0,2074081.0,0.000297,0.001191,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074079.0,2074082.0,0.000224,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.89,6.16,-53.89,-6.13,0.0,0.0,0.0,0.0
2074080.0,2074089.0,0.004643,0.025437,0.02081,206.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.31,8.62,24.34,-10.59,0.0,0.0,0.0,0.0
2074228.0,2074080.0,0.006831,0.038272,0.03712,221.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.66,11.37,-29.59,-14.82,0.0,0.0,0.0,0.0
2074084.0,2074083.0,0.000804,0.041148,0.0,433.52,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-147.55,-38.09,147.74,47.63,0.0,0.0,0.0,0.0
2074218.0,2074083.0,0.000718,0.008796,0.15629,1149.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,102.38,29.05,-102.3,-44.37,0.0,0.0,0.0,0.0
2074223.0,2074083.0,0.00154,0.017989,0.73517,1256.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-128.77,-22.73,129.02,-50.84,0.0,0.0,0.0,0.0
2074084.0,2074088.0,0.002346,0.014146,0.00769,171.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.6,8.24,0.6,-9.02,0.0,0.0,0.0,0.0
2074085.0,2074086.0,0.000263,0.001114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,55.05,16.03,-55.04,-15.99,0.0,0.0,0.0,0.0
2074089.0,2074085.0,0.000579,0.0042,0.00095,197.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.38,30.7,7.39,-30.75,0.0,0.0,0.0,0.0
2074102.0,2074085.0,0.004631,0.020748,0.00736,212.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.09,-4.68,-29.05,4.11,0.0,0.0,0.0,0.0
2074085.0,2074103.0,0.004716,0.027956,0.01205,231.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.39,10.62,33.44,-11.51,0.0,0.0,0.0,0.0
2074093.0,2074087.0,0.003233,0.017876,0.01514,204.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.35,-4.09,19.37,2.6,0.0,0.0,0.0,0.0
2074088.0,2074219.0,0.007167,0.03709,0.01888,235.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.19,0.2,44.33,-1.43,0.0,0.0,0.0,0.0
2074089.0,2074090.0,0.000226,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.6,14.54,-43.59,-14.51,0.0,0.0,0.0,0.0
2074089.0,2074093.0,0.00347,0.022586,0.03101,212.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.19,1.02,23.21,-4.08,0.0,0.0,0.0,0.0
2074089.0,2074307.0,0.011788,0.074147,0.13777,215.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.36,-35.67,37.62,22.79,0.0,0.0,0.0,0.0
2074091.0,2074092.0,0.000248,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.45,7.3,-36.44,-7.28,0.0,0.0,0.0,0.0
2074091.0,2074093.0,0.000294,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.45,-7.3,36.45,7.31,0.0,0.0,0.0,0.0
2074094.0,2074097.0,-0.000129,-0.004038,0.0,306.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,58.62,17.92,-58.62,-18.07,0.0,0.0,0.0,0.0
2074094.0,2074098.0,0.000207,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-58.62,-17.92,58.63,17.96,0.0,0.0,0.0,0.0
2074094.0,2074099.0,0.000237,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074094.0,2074100.0,0.000249,0.001065,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074094.0,2074101.0,0.000296,0.001092,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074095.0,2074097.0,0.001926,0.060058,0.0,153.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.29,-8.33,29.31,8.89,0.0,0.0,0.0,0.0
2074096.0,2074097.0,0.001926,0.060058,0.0,153.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-29.29,-8.63,29.31,9.19,0.0,0.0,0.0,0.0
2074098.0,2074219.0,0.006081,0.035821,0.01598,234.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-48.88,-14.69,49.03,13.97,0.0,0.0,0.0,0.0
2074118.0,2074102.0,0.007988,0.046556,0.01726,201.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.32,-2.27,-18.29,0.65,0.0,0.0,0.0,0.0
2074219.0,2074102.0,0.007348,0.037283,0.01233,231.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.64,0.92,-43.5,-1.49,0.0,0.0,0.0,0.0
2074103.0,2074112.0,0.000771,0.004297,0.01974,247.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.15,1.92,66.18,-3.75,0.0,0.0,0.0,0.0
2074104.0,2074281.0,0.04243,0.260275,0.14555,236.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-42.78,-2.71,43.51,-8.72,0.0,0.0,0.0,0.0
2074112.0,2074105.0,0.00507,0.030211,0.01542,210.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.94,0.1,-19.92,-1.56,0.0,0.0,0.0,0.0
2074115.0,2074106.0,0.013144,0.074499,0.02802,228.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-35.07,2.35,35.22,-4.51,0.0,0.0,0.0,0.0
2074273.0,2074106.0,0.002763,0.016077,0.01004,239.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.13,-2.16,-50.07,1.45,0.0,0.0,0.0,0.0
2074107.0,2074108.0,0.000225,0.001001,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.31,3.88,-12.31,-3.88,0.0,0.0,0.0,0.0
2074107.0,2074109.0,0.000256,0.001196,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.31,-3.88,12.31,3.88,0.0,0.0,0.0,0.0
2074107.0,2074110.0,0.000274,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074111.0,2077170.0,0.048861,0.217511,0.09919,207.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.71,5.5,9.8,-15.37,0.0,0.0,0.0,0.0
2077183.0,2074111.0,0.02008,0.119905,0.04895,231.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.91,3.66,-38.62,-7.18,0.0,0.0,0.0,0.0
2074112.0,2074114.0,0.015373,0.091025,0.42548,273.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-135.62,-5.76,138.43,-21.62,0.0,0.0,0.0,0.0
2074116.0,2074113.0,0.037411,0.20292,0.10044,218.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.45,2.35,25.7,-11.53,0.0,0.0,0.0,0.0
2074114.0,2074121.0,0.025108,0.133114,0.06996,180.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.73,-6.24,0.73,-1.12,0.0,0.0,0.0,0.0
2074251.0,2074114.0,0.018711,0.11556,0.09506,254.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,83.41,-15.68,-82.15,13.54,0.0,0.0,0.0,0.0
2074121.0,2074116.0,0.016283,0.1103,0.06212,192.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.2,-1.51,6.21,-5.0,0.0,0.0,0.0,0.0
2074117.0,2074118.0,0.00022,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.95,-12.17,31.95,12.19,0.0,0.0,0.0,0.0
2074118.0,2074219.0,0.002938,0.015429,0.0217,237.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-50.27,-9.92,50.35,8.08,0.0,0.0,0.0,0.0
2074119.0,2074120.0,0.000248,0.001177,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.74,14.45,-45.74,-14.43,0.0,0.0,0.0,0.0
2074119.0,2074224.0,0.010901,0.058838,0.01764,209.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.42,-0.21,32.53,-1.05,0.0,0.0,0.0,0.0
2074299.0,2074119.0,0.005942,0.032883,0.01793,210.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.34,12.48,-13.32,-14.25,0.0,0.0,0.0,0.0
2077155.0,2074122.0,0.017228,0.084469,0.11476,189.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.5,-25.24,-6.43,13.41,0.0,0.0,0.0,0.0
2074122.0,2077159.0,0.02855,0.164588,0.15785,193.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.7,-9.65,12.74,-7.17,0.0,0.0,0.0,0.0
2074122.0,2077160.0,0.037546,0.192324,0.05933,198.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.91,-7.26,-13.83,1.23,0.0,0.0,0.0,0.0
2074123.0,2074128.0,0.006787,0.046029,0.03617,231.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.35,12.35,-36.26,-15.73,0.0,0.0,0.0,0.0
2074123.0,2074227.0,0.004862,0.020529,0.05514,236.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.89,-14.05,67.09,8.69,0.0,0.0,0.0,0.0
2074331.0,2074123.0,0.006126,0.035757,0.01237,199.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.35,2.11,9.36,-3.47,0.0,0.0,0.0,0.0
2074134.0,2074124.0,0.006122,0.033748,0.01277,205.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.49,-0.04,24.52,-1.15,0.0,0.0,0.0,0.0
2074124.0,2074137.0,0.015107,0.086164,0.06388,215.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.93,15.5,-20.82,-21.66,0.0,0.0,0.0,0.0
2074124.0,2074199.0,0.014095,0.065002,0.02473,240.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.35,-20.09,57.82,19.54,0.0,0.0,0.0,0.0
2074125.0,2074135.0,0.016837,0.093502,0.02233,203.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.36,-4.79,-41.09,3.79,0.0,0.0,0.0,0.0
2074125.0,2074229.0,0.011459,0.052943,0.05427,222.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.94,-1.97,58.29,-2.45,0.0,0.0,0.0,0.0
2074126.0,2074127.0,0.000261,0.001198,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.98,-6.76,12.98,6.77,0.0,0.0,0.0,0.0
2074127.0,2074139.0,0.022161,0.103148,0.02412,177.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.04,-15.49,-23.88,13.64,0.0,0.0,0.0,0.0
2074127.0,2074299.0,0.031791,0.170377,0.06786,200.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.02,8.73,37.47,-13.51,0.0,0.0,0.0,0.0
2074128.0,2074134.0,0.009121,0.050235,0.02379,216.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.85,13.69,-22.79,-15.95,0.0,0.0,0.0,0.0
2074131.0,2074129.0,0.001755,0.009764,0.00359,466.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.76,-32.11,17.78,31.86,0.0,0.0,0.0,0.0
2074129.0,2074270.0,0.010213,0.062067,0.37568,260.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-74.99,-50.5,75.64,14.11,0.0,0.0,0.0,0.0
2074131.0,2074130.0,0.000432,0.02454,0.0,556.24,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-37.46,45.59,37.47,-44.77,0.0,0.0,0.0,0.0
2074257.0,2074130.0,0.001286,0.015827,0.59354,1205.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,115.29,-26.09,-115.13,-32.24,0.0,0.0,0.0,0.0
2074130.0,2074325.0,0.00123,0.013729,0.22515,1198.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,77.65,77.01,-77.49,-97.72,0.0,0.0,0.0,0.0
2074137.0,2074131.0,0.003655,0.018753,0.03862,189.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.01,18.45,-2.0,-22.4,0.0,0.0,0.0,0.0
2074132.0,2077126.0,0.00977,0.063474,0.0953,200.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.45,-13.91,21.5,3.75,0.0,0.0,0.0,0.0
2074132.0,2077142.0,0.011903,0.066735,0.0242,192.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.23,-4.85,16.26,2.36,0.0,0.0,0.0,0.0
2077159.0,2074132.0,0.005407,0.040503,0.02169,208.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.81,-1.99,27.85,-0.09,0.0,0.0,0.0,0.0
2074132.0,2077163.0,0.014272,0.055807,0.05161,196.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.19,7.06,-26.08,-12.24,0.0,0.0,0.0,0.0
2074132.0,2077177.0,0.019425,0.114057,0.06356,173.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.8,7.55,28.97,-13.45,0.0,0.0,0.0,0.0
2074133.0,2074134.0,0.000255,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-47.27,-15.97,47.28,15.99,0.0,0.0,0.0,0.0
2074135.0,2074136.0,0.000238,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.66,1.74,-9.66,-1.74,0.0,0.0,0.0,0.0
2074140.0,2074135.0,0.008545,0.052906,0.04642,191.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.35,0.92,31.43,-5.53,0.0,0.0,0.0,0.0
2074139.0,2074138.0,0.028593,0.230206,0.12646,248.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.59,-7.15,16.66,-6.11,0.0,0.0,0.0,0.0
2074138.0,2074146.0,0.031993,0.161537,0.06257,248.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.47,3.18,23.65,-9.18,0.0,0.0,0.0,0.0
2074140.0,2074139.0,0.018694,0.091801,0.04776,235.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.81,3.05,9.83,-8.16,0.0,0.0,0.0,0.0
2074140.0,2074141.0,0.000256,0.001157,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.27,1.49,-8.27,-1.48,0.0,0.0,0.0,0.0
2074155.0,2074140.0,0.035947,0.212109,0.07722,236.12,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.54,-0.85,32.89,-5.46,0.0,0.0,0.0,0.0
2074142.0,2074143.0,0.000212,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.53,2.32,-6.53,-2.32,0.0,0.0,0.0,0.0
2074142.0,2074144.0,0.000294,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.53,-2.32,6.53,2.32,0.0,0.0,0.0,0.0
2074142.0,2074145.0,0.000285,0.001151,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074144.0,2074149.0,0.00525,0.030148,0.04963,202.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.42,4.72,-11.41,-9.83,0.0,0.0,0.0,0.0
2074321.0,2074144.0,0.011367,0.061267,0.01325,210.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.98,5.87,-17.95,-7.05,0.0,0.0,0.0,0.0
2074146.0,2077114.0,0.088012,0.560612,0.10093,229.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.87,2.74,16.12,-11.88,0.0,0.0,0.0,0.0
2077120.0,2074146.0,0.018769,0.136443,0.11885,225.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.14,-8.77,-0.13,-4.21,0.0,0.0,0.0,0.0
2074146.0,2077160.0,0.046131,0.254847,0.06135,211.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.79,4.73,25.08,-9.83,0.0,0.0,0.0,0.0
2074147.0,2074148.0,0.000202,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.89,3.09,-10.89,-3.09,0.0,0.0,0.0,0.0
2074147.0,2074149.0,0.000241,0.001019,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.89,-3.09,10.89,3.09,0.0,0.0,0.0,0.0
2074149.0,2074152.0,0.009213,0.042945,0.00937,183.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.51,6.73,-0.51,-7.68,0.0,0.0,0.0,0.0
2074150.0,2074321.0,0.00619,0.038867,0.14093,204.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.98,-26.6,25.04,12.26,0.0,0.0,0.0,0.0
