fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2074150.0,2074336.0,0.002672,0.01415,0.03138,207.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.09,-10.84,16.1,7.63,0.0,0.0,0.0,0.0
2074151.0,2074152.0,0.00025,0.001076,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.17,-2.76,7.17,2.76,0.0,0.0,0.0,0.0
2074153.0,2074152.0,0.009752,0.064518,0.01074,222.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.53,19.81,31.66,-20.06,0.0,0.0,0.0,0.0
2074152.0,2074324.0,0.011135,0.063013,0.03094,222.74,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.32,24.98,38.55,-26.8,0.0,0.0,0.0,0.0
2074249.0,2074153.0,0.00136,0.00793,0.0272,186.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.53,19.65,4.54,-22.47,0.0,0.0,0.0,0.0
2074154.0,2074249.0,0.01328,0.066845,0.02973,200.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.3,17.62,13.36,-20.44,0.0,0.0,0.0,0.0
2074154.0,2074306.0,0.00507,0.024154,0.18736,186.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.38,-21.46,-4.37,1.31,0.0,0.0,0.0,0.0
2074161.0,2074155.0,0.02164,0.131952,0.08377,230.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.28,-6.38,25.41,-1.82,0.0,0.0,0.0,0.0
2074156.0,2074157.0,0.000246,0.00114,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.02,2.84,-14.02,-2.84,0.0,0.0,0.0,0.0
2074262.0,2074156.0,0.003249,0.019748,0.00917,209.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.75,6.32,27.78,-7.16,0.0,0.0,0.0,0.0
2074312.0,2074156.0,0.004309,0.023895,0.02785,227.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,43.05,-6.82,-42.97,4.25,0.0,0.0,0.0,0.0
2074158.0,2074159.0,0.000297,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.59,3.71,-7.59,-3.71,0.0,0.0,0.0,0.0
2074160.0,2074158.0,0.01135,0.065498,0.01789,201.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.09,1.43,20.14,-3.1,0.0,0.0,0.0,0.0
2074158.0,2074303.0,0.004052,0.024721,0.08641,211.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.73,-0.6,27.75,-8.5,0.0,0.0,0.0,0.0
2074160.0,2074165.0,0.009357,0.059817,0.02482,225.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,50.12,-7.92,-49.9,6.68,0.0,0.0,0.0,0.0
2074160.0,2074262.0,0.0071,0.039144,0.06785,208.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.7,-0.68,27.75,-6.32,0.0,0.0,0.0,0.0
2074303.0,2074160.0,0.006773,0.045115,0.01419,228.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.69,-4.94,-44.57,4.27,0.0,0.0,0.0,0.0
2074161.0,2074162.0,0.000946,0.007067,0.0016,195.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.45,20.58,4.45,-20.72,0.0,0.0,0.0,0.0
2074164.0,2074162.0,0.009904,0.056741,0.03914,209.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.6,-2.32,-37.47,-1.09,0.0,0.0,0.0,0.0
2074306.0,2074163.0,0.034913,0.144773,0.11609,221.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.78,-7.92,-30.48,-3.25,0.0,0.0,0.0,0.0
2074169.0,2074164.0,0.011326,0.059245,0.01389,199.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.43,5.4,-11.42,-6.79,0.0,0.0,0.0,0.0
2074164.0,2074312.0,0.016157,0.097612,0.06179,237.95,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.78,7.15,68.49,-9.47,0.0,0.0,0.0,0.0
2074165.0,2074169.0,0.00561,0.039,0.01207,182.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.98,-10.32,-8.97,9.09,0.0,0.0,0.0,0.0
2074166.0,2074186.0,0.010501,0.057774,0.03472,167.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.36,3.52,9.37,-7.14,0.0,0.0,0.0,0.0
2074166.0,2074271.0,0.019453,0.12203,0.09574,198.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-2.54,-6.84,2.54,-3.35,0.0,0.0,0.0,0.0
2074168.0,2074167.0,0.000398,0.019665,0.0,350.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-32.04,20.27,32.05,-19.98,0.0,0.0,0.0,0.0
2074167.0,2074308.0,0.00274,0.028727,0.38594,1107.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.2,-39.78,-57.1,2.35,0.0,0.0,0.0,0.0
2074167.0,2074317.0,0.001776,0.022026,0.33109,1055.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.25,-89.19,89.49,58.66,0.0,0.0,0.0,0.0
2074169.0,2074168.0,0.003005,0.140287,0.0,321.0,0.0,0.0,1.0875,0.0,1.0,0.0,0.0,-42.07,-28.81,42.15,32.81,0.0,0.0,0.0,0.0
2074320.0,2074168.0,0.004959,0.03016,0.22123,231.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.2,31.2,-10.11,-53.07,0.0,0.0,0.0,0.0
2074169.0,2074178.0,0.015284,0.08109,0.04497,228.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.94,-2.36,7.94,-2.45,0.0,0.0,0.0,0.0
2074170.0,2074176.0,0.007999,0.030018,0.02553,197.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.72,-10.21,34.82,7.91,0.0,0.0,0.0,0.0
2074185.0,2074170.0,0.014647,0.087231,0.04994,210.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.14,-6.02,-2.13,0.84,0.0,0.0,0.0,0.0
2074172.0,2074171.0,0.002282,0.013847,0.00443,190.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.7,7.86,-8.69,-8.31,0.0,0.0,0.0,0.0
2074171.0,2074269.0,0.005587,0.036127,0.00928,206.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.98,2.74,20.0,-3.59,0.0,0.0,0.0,0.0
2074172.0,2074182.0,0.006825,0.044971,0.0466,218.58,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.04,-11.11,29.1,6.51,0.0,0.0,0.0,0.0
2074177.0,2074173.0,0.005233,0.032007,0.0148,216.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.34,12.61,-25.3,-13.93,0.0,0.0,0.0,0.0
2074173.0,2074269.0,0.003099,0.014505,0.01519,205.6,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.23,-19.37,22.26,17.88,0.0,0.0,0.0,0.0
2074174.0,2074175.0,0.000217,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.35,9.68,-42.35,-9.66,0.0,0.0,0.0,0.0
2074174.0,2074179.0,0.005363,0.02948,0.02575,240.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.12,10.56,-12.11,-13.17,0.0,0.0,0.0,0.0
2074174.0,2074181.0,0.004817,0.030944,0.0132,199.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.3,2.65,-21.28,-3.89,0.0,0.0,0.0,0.0
2074174.0,2074279.0,0.0075,0.041,0.025,180.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-75.77,-22.89,76.22,22.67,0.0,0.0,0.0,0.0
2074181.0,2074176.0,0.00746,0.040928,0.02527,183.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.69,-11.81,20.73,9.38,0.0,0.0,0.0,0.0
2074176.0,2074182.0,0.003807,0.025239,0.03665,263.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-102.26,-29.42,102.66,28.2,0.0,0.0,0.0,0.0
2074177.0,2074271.0,0.005023,0.027964,0.04251,224.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-45.68,0.95,45.78,-4.94,0.0,0.0,0.0,0.0
2074279.0,2074177.0,0.003776,0.024212,0.01609,226.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.62,16.92,-22.59,-18.46,0.0,0.0,0.0,0.0
2074178.0,2074279.0,0.008884,0.065471,0.06791,235.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.69,1.48,13.71,-8.68,0.0,0.0,0.0,0.0
2074179.0,2074180.0,0.000204,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.71,15.21,-41.7,-15.19,0.0,0.0,0.0,0.0
2074179.0,2074189.0,0.013914,0.08675,0.03951,258.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.6,-2.04,29.72,-1.35,0.0,0.0,0.0,0.0
2074185.0,2074181.0,0.006475,0.03915,0.01067,224.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.06,-6.42,0.07,5.33,0.0,0.0,0.0,0.0
2074225.0,2074182.0,0.001524,0.010044,0.00665,209.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.79,-18.78,-20.78,18.14,0.0,0.0,0.0,0.0
2074182.0,2074309.0,0.000631,0.003758,0.00305,310.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-145.97,-74.11,146.14,74.8,0.0,0.0,0.0,0.0
2074183.0,2074184.0,0.000241,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.68,13.95,-23.68,-13.94,0.0,0.0,0.0,0.0
2074183.0,2074185.0,0.000201,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.68,-13.95,23.69,13.96,0.0,0.0,0.0,0.0
2074189.0,2074185.0,0.016642,0.111784,0.03029,250.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.86,-0.93,-25.76,-1.51,0.0,0.0,0.0,0.0
2074186.0,2074319.0,0.00384,0.022099,0.00679,188.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.75,4.25,18.76,-4.89,0.0,0.0,0.0,0.0
2074187.0,2074286.0,0.007507,0.04052,0.0218,239.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.89,-18.14,13.93,16.0,0.0,0.0,0.0,0.0
2074188.0,2074190.0,0.025276,0.131997,0.04937,220.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.64,-12.95,-7.6,7.81,0.0,0.0,0.0,0.0
2074319.0,2074188.0,0.013593,0.069607,0.03939,206.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.12,-14.61,-19.05,10.75,0.0,0.0,0.0,0.0
2074189.0,2077065.0,0.037337,0.223975,0.08358,273.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-69.26,-0.31,70.97,1.62,0.0,0.0,0.0,0.0
2074286.0,2074190.0,0.020219,0.127836,0.04487,234.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.02,-8.66,5.03,3.86,0.0,0.0,0.0,0.0
2074192.0,2074195.0,0.000523,0.031249,0.0,276.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,66.98,-9.43,-66.96,10.83,0.0,0.0,0.0,0.0
2074192.0,2074196.0,0.000436,0.027855,0.0,407.68,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074192.0,2074197.0,0.000573,0.031389,0.0,404.37,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-81.17,-31.43,81.21,33.86,0.0,0.0,0.0,0.0
2074192.0,2074198.0,0.000254,0.001175,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.18,40.86,-14.18,-40.84,0.0,0.0,0.0,0.0
2074193.0,2074195.0,-3.6e-05,-0.002152,0.0,251.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-66.96,10.73,66.96,-10.83,0.0,0.0,0.0,0.0
2074194.0,2074195.0,0.002768,0.165329,0.0,25.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074198.0,2074308.0,0.001804,0.017837,0.36191,1098.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.18,40.84,-14.11,-76.85,0.0,0.0,0.0,0.0
2074199.0,2074202.0,0.000128,0.004385,0.0,154.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.18,0.74,10.18,-0.74,0.0,0.0,0.0,0.0
2074199.0,2074293.0,0.001749,0.011862,0.01298,166.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.32,-23.23,-1.32,21.82,0.0,0.0,0.0,0.0
2074200.0,2074202.0,0.002479,0.085053,0.0,77.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074201.0,2074202.0,0.002479,0.085053,0.0,77.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.18,-0.66,-10.18,0.74,0.0,0.0,0.0,0.0
2074203.0,2074204.0,0.001507,0.041297,0.0,224.64,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-172.37,31.05,172.8,-19.18,0.0,0.0,0.0,0.0
2074203.0,2074205.0,0.013916,0.373936,0.0,39.35,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.39,1.54,10.4,-1.15,0.0,0.0,0.0,0.0
2074203.0,2074206.0,0.000247,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,182.75,-32.59,-182.67,32.95,0.0,0.0,0.0,0.0
2074206.0,2074224.0,0.004035,0.02452,0.00585,247.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,85.6,18.48,-85.31,-17.33,0.0,0.0,0.0,0.0
2074206.0,2074296.0,0.008168,0.047454,0.02186,251.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,62.34,-50.31,-61.86,50.74,0.0,0.0,0.0,0.0
2074299.0,2074206.0,0.018228,0.103849,0.02525,209.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.53,-0.39,34.73,-1.11,0.0,0.0,0.0,0.0
2074207.0,2074210.0,0.000493,0.035311,0.0,607.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,244.51,35.81,-244.23,-15.17,0.0,0.0,0.0,0.0
2074207.0,2074211.0,0.000464,0.028605,0.0,489.14,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-150.65,-34.21,150.75,40.5,0.0,0.0,0.0,0.0
2074207.0,2074212.0,0.000434,0.028309,0.0,488.13,0.0,0.0,0.98125,0.0,1.0,0.0,0.0,-150.65,-34.27,150.75,40.5,0.0,0.0,0.0,0.0
2074208.0,2074210.0,-0.000199,-0.01425,0.0,532.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-244.34,-23.49,244.23,15.17,0.0,0.0,0.0,0.0
2074209.0,2074210.0,0.00166,0.118988,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074213.0,2074216.0,0.001005,0.051724,0.0,529.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,127.94,1.68,-127.79,6.34,0.0,0.0,0.0,0.0
2074213.0,2074217.0,0.000285,0.001028,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-89.66,-1.68,89.68,1.76,0.0,0.0,0.0,0.0
2074214.0,2074216.0,-0.000506,-0.026056,0.0,427.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-125.69,2.87,125.61,-6.77,0.0,0.0,0.0,0.0
2074215.0,2074216.0,0.00247,0.127122,0.0,102.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-2.18,-0.43,2.18,0.43,0.0,0.0,0.0,0.0
2074217.0,2074272.0,0.001205,0.015873,0.43436,1151.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-151.88,-93.7,152.2,51.43,0.0,0.0,0.0,0.0
2074219.0,2074218.0,0.000525,0.028489,0.0,467.85,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-187.34,-21.54,187.52,31.37,0.0,0.0,0.0,0.0
2074218.0,2074220.0,0.000357,0.021015,0.0,383.93,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-55.92,-25.08,55.93,25.9,0.0,0.0,0.0,0.0
2074218.0,2074221.0,0.000809,0.042031,0.0,325.43,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-33.72,-12.39,33.73,12.95,0.0,0.0,0.0,0.0
2074218.0,2074222.0,0.001856,0.075999,0.0,121.43,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-5.26,-2.85,5.26,2.88,0.0,0.0,0.0,0.0
2074224.0,2074223.0,0.0007,0.032852,0.0,347.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,43.03,15.39,-43.01,-14.74,0.0,0.0,0.0,0.0
2074295.0,2074223.0,0.00087,0.010286,0.16408,1127.56,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.26,-69.6,31.3,53.1,0.0,0.0,0.0,0.0
2074225.0,2074269.0,0.005292,0.031073,0.03155,217.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.28,12.01,-29.23,-15.07,0.0,0.0,0.0,0.0
2074226.0,2074227.0,0.000236,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.35,-5.14,-23.35,5.15,0.0,0.0,0.0,0.0
2074258.0,2074227.0,0.003718,0.012885,0.01,180.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.81,18.84,-15.79,-19.9,0.0,0.0,0.0,0.0
2074227.0,2074334.0,0.000604,0.003839,0.00286,224.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-33.14,5.26,33.15,-5.55,0.0,0.0,0.0,0.0
2074229.0,2074232.0,-0.000485,-0.0126,0.0,204.5,0.0,0.0,1.05,0.0,1.0,0.0,0.0,-25.98,4.99,25.98,-5.07,0.0,0.0,0.0,0.0
2074229.0,2074233.0,0.008425,0.276315,0.0,40.21,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074229.0,2074331.0,0.002744,0.016593,0.00577,191.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.31,-2.54,32.34,2.05,0.0,0.0,0.0,0.0
2074230.0,2074232.0,0.005654,0.146819,0.0,102.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,9.89,-1.51,-9.89,1.66,0.0,0.0,0.0,0.0
2074231.0,2074232.0,0.005654,0.146819,0.0,102.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,16.1,-3.02,-16.09,3.42,0.0,0.0,0.0,0.0
2074235.0,2074234.0,0.000472,0.0289,0.0,432.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-140.22,15.68,140.31,-10.24,0.0,0.0,0.0,0.0
2074234.0,2074236.0,0.000542,0.033463,0.0,382.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-36.58,-12.6,36.59,13.08,0.0,0.0,0.0,0.0
2074234.0,2074237.0,0.000532,0.031947,0.0,381.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-45.58,-12.4,45.59,13.08,0.0,0.0,0.0,0.0
2074234.0,2074238.0,0.000391,0.0236,0.0,380.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.89,-12.59,44.9,13.08,0.0,0.0,0.0,0.0
2074234.0,2074239.0,0.000569,0.028021,0.0,379.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-47.53,-12.44,47.54,13.08,0.0,0.0,0.0,0.0
2077192.0,2074234.0,0.002101,0.024249,0.36445,1240.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,286.45,-3.02,-284.83,-16.84,0.0,0.0,0.0,0.0
2077272.0,2074234.0,0.000664,0.008403,0.20079,1142.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.73,-127.5,-29.64,107.79,0.0,0.0,0.0,0.0
2074235.0,2077168.0,0.059958,0.300179,0.13344,180.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,24.71,-8.83,-24.36,-3.44,0.0,0.0,0.0,0.0
2074235.0,2077169.0,0.032724,0.230437,0.14613,199.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.08,-11.37,-18.97,-3.3,0.0,0.0,0.0,0.0
2074235.0,2077180.0,0.025037,0.195373,0.04315,204.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-19.04,4.19,19.13,-7.98,0.0,0.0,0.0,0.0
2074240.0,2074241.0,0.000243,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,166.4,14.46,-166.33,-14.17,0.0,0.0,0.0,0.0
2074240.0,2074242.0,0.000234,0.001031,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074240.0,2074243.0,0.000236,0.001194,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074244.0,2074247.0,0.000493,0.014261,0.0,127.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-5.43,0.38,5.43,-0.38,0.0,0.0,0.0,0.0
2074244.0,2074248.0,0.020667,0.621194,0.0,18.01,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-3.4,0.41,3.4,-0.34,0.0,0.0,0.0,0.0
2074244.0,2074249.0,0.000244,0.001166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.83,-0.79,-8.83,0.79,0.0,0.0,0.0,0.0
2074245.0,2074247.0,0.004714,0.136496,0.0,63.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,5.43,-0.34,-5.43,0.38,0.0,0.0,0.0,0.0
2074246.0,2074247.0,0.004714,0.136496,0.0,63.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074251.0,2074250.0,0.000404,0.026002,0.0,405.27,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-97.92,35.32,97.96,-32.62,0.0,0.0,0.0,0.0
2074250.0,2074252.0,0.000552,0.03425,0.0,455.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-89.17,0.83,89.21,1.82,0.0,0.0,0.0,0.0
2074250.0,2074253.0,0.000365,0.029243,0.0,454.74,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074250.0,2074254.0,0.000859,0.031721,0.0,453.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.0,0.3,83.06,1.82,0.0,0.0,0.0,0.0
2074250.0,2074255.0,0.000495,0.027163,0.0,451.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-80.08,-0.13,80.11,1.82,0.0,0.0,0.0,0.0
2074250.0,2074256.0,0.000464,0.028792,0.0,451.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-105.77,1.31,105.82,1.82,0.0,0.0,0.0,0.0
2074258.0,2074257.0,0.000475,0.034829,0.0,380.77,0.0,0.0,1.075,0.0,1.0,0.0,0.0,44.08,-53.03,-44.06,54.72,0.0,0.0,0.0,0.0
2074257.0,2074260.0,0.001104,0.061723,0.0,230.1,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074295.0,2074257.0,0.001582,0.019056,0.27352,1157.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,71.32,1.61,-71.23,-28.62,0.0,0.0,0.0,0.0
2074258.0,2074259.0,0.004471,0.159293,0.0,77.18,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-38.89,8.69,38.96,-6.26,0.0,0.0,0.0,0.0
2074258.0,2074293.0,0.001546,0.009736,0.00305,207.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.01,25.5,21.02,-25.75,0.0,0.0,0.0,0.0
2074261.0,2074334.0,0.002807,0.015902,0.00556,190.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.22,-0.41,-6.22,-0.21,0.0,0.0,0.0,0.0
2074262.0,2074263.0,0.002757,0.07264,0.0,109.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074264.0,2074265.0,0.024323,0.790719,0.0,16.51,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-7.47,1.04,7.49,-0.62,0.0,0.0,0.0,0.0
2074264.0,2074266.0,0.004654,0.160605,0.0,59.87,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-12.69,0.86,12.7,-0.62,0.0,0.0,0.0,0.0
2074264.0,2074267.0,0.000209,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.17,-1.9,-20.17,1.9,0.0,0.0,0.0,0.0
2074268.0,2074269.0,0.000273,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.03,-0.78,-13.03,0.78,0.0,0.0,0.0,0.0
2074270.0,2074281.0,0.00206,0.013554,0.00624,166.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.26,-10.83,-7.26,10.16,0.0,0.0,0.0,0.0
2074296.0,2074270.0,0.002321,0.011273,0.02214,235.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.23,12.13,-28.21,-14.47,0.0,0.0,0.0,0.0
2074272.0,2074275.0,0.000646,0.043529,0.0,436.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,56.25,0.89,-56.23,0.38,0.0,0.0,0.0,0.0
2074272.0,2074276.0,0.000761,0.038751,0.0,463.08,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-90.58,-26.89,90.64,30.08,0.0,0.0,0.0,0.0
2074272.0,2074277.0,0.000274,0.021268,0.0,462.78,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074272.0,2074278.0,0.000517,0.034667,0.0,461.18,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-117.87,-25.43,117.94,30.08,0.0,0.0,0.0,0.0
2074273.0,2074275.0,-8.7e-05,-0.005862,0.0,378.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-50.13,2.16,50.13,-2.29,0.0,0.0,0.0,0.0
2074274.0,2074275.0,0.002721,0.183311,0.0,57.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-6.1,-1.85,6.1,1.92,0.0,0.0,0.0,0.0
2074279.0,2074280.0,0.003834,0.103195,0.0,155.61,0.0,0.0,1.05625,0.0,1.0,0.0,0.0,-99.73,-14.63,100.14,25.5,0.0,0.0,0.0,0.0
2074309.0,2074279.0,0.005209,0.021466,0.00912,204.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.83,15.38,-12.81,-16.29,0.0,0.0,0.0,0.0
2074281.0,2074282.0,0.009031,0.310547,0.0,43.38,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074281.0,2074283.0,0.00697,0.210387,0.0,43.33,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074281.0,2074296.0,0.001558,0.01005,0.00432,238.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.95,-2.58,40.97,2.26,0.0,0.0,0.0,0.0
2074284.0,2074285.0,0.000206,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.7,0.34,-3.7,-0.34,0.0,0.0,0.0,0.0
2074284.0,2074286.0,0.000218,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.91,7.34,-8.91,-7.34,0.0,0.0,0.0,0.0
2074287.0,2074290.0,-0.00018,-0.004382,0.0,152.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.49,1.66,10.49,-1.67,0.0,0.0,0.0,0.0
2074287.0,2074291.0,0.017569,0.530748,0.0,17.55,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074287.0,2074292.0,0.021531,0.675089,0.0,15.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-9.21,2.27,9.23,-1.73,0.0,0.0,0.0,0.0
2074287.0,2074293.0,0.000213,0.001117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.71,-3.93,-19.71,3.93,0.0,0.0,0.0,0.0
2074287.0,2074294.0,0.000265,0.001117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074288.0,2074290.0,0.006292,0.153527,0.0,76.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2074289.0,2074290.0,0.006292,0.153527,0.0,76.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,10.5,-1.51,-10.49,1.67,0.0,0.0,0.0,0.0
2074296.0,2074295.0,0.000287,0.017837,0.0,315.63,0.0,0.0,1.05,0.0,1.0,0.0,0.0,22.51,-71.46,-22.49,72.46,0.0,0.0,0.0,0.0
2074297.0,2074298.0,0.005065,0.168197,0.0,75.59,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-16.29,1.42,16.3,-0.98,0.0,0.0,0.0,0.0
2074297.0,2074299.0,0.000294,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.29,-1.42,-16.29,1.42,0.0,0.0,0.0,0.0
2074300.0,2074301.0,0.016374,0.486663,0.0,18.2,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-9.92,-4.76,9.94,5.38,0.0,0.0,0.0,0.0
2074300.0,2074302.0,0.002214,0.077993,0.0,64.36,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-11.55,-5.25,11.55,5.38,0.0,0.0,0.0,0.0
2074303.0,2074312.0,0.004004,0.017545,0.02736,215.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.98,6.96,37.03,-9.66,0.0,0.0,0.0,0.0
2074304.0,2074305.0,0.005065,0.172932,0.0,66.07,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-26.41,1.21,26.45,0.0,0.0,0.0,0.0,0.0
2074304.0,2074306.0,0.000206,0.00108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.41,-6.6,-26.41,6.61,0.0,0.0,0.0,0.0
2074309.0,2074308.0,0.000527,0.021146,0.0,392.87,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-158.98,-90.19,159.16,97.54,0.0,0.0,0.0,0.0
2074308.0,2074310.0,0.000649,0.041036,0.0,457.72,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-87.95,-23.05,88.0,26.52,0.0,0.0,0.0,0.0
2074312.0,2074311.0,0.000348,0.023101,0.0,406.31,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-131.45,37.08,131.51,-33.07,0.0,0.0,0.0,0.0
2074311.0,2074315.0,0.0001,0.0001,0.0,914.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-42.34,-23.3,42.34,23.3,0.0,0.0,0.0,0.0
2074325.0,2074311.0,0.003446,0.041552,0.71124,1062.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,89.72,-122.64,-89.17,56.37,0.0,0.0,0.0,0.0
2074312.0,2074316.0,0.005372,0.180146,0.0,65.34,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-17.12,-11.13,17.14,11.83,0.0,0.0,0.0,0.0
2074313.0,2074315.0,0.00055,0.030369,0.0,457.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,27.14,11.83,-27.13,-11.58,0.0,0.0,0.0,0.0
2074314.0,2074315.0,0.00055,0.030369,0.0,457.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,15.21,11.83,-15.2,-11.72,0.0,0.0,0.0,0.0
2074318.0,2074317.0,0.000692,0.035513,0.0,275.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-67.35,0.6,67.38,0.96,0.0,0.0,0.0,0.0
2074319.0,2074318.0,0.002788,0.088801,0.0,206.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-37.88,19.5,37.93,-17.98,0.0,0.0,0.0,0.0
2074318.0,2074320.0,0.000226,0.001186,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.84,20.16,-34.83,-20.14,0.0,0.0,0.0,0.0
2074321.0,2074322.0,0.003339,0.101996,0.0,93.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-43.02,-18.13,43.09,20.24,0.0,0.0,0.0,0.0
2074324.0,2074323.0,0.000304,0.02467,0.0,238.62,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-0.43,42.04,0.44,-41.6,0.0,0.0,0.0,0.0
2074323.0,2074325.0,0.000209,0.001124,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.26,-215.57,0.36,216.1,0.0,0.0,0.0,0.0
2074323.0,2074325.0,0.000209,0.001124,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.18,-215.58,0.28,216.11,0.0,0.0,0.0,0.0
2074327.0,2074326.0,0.000717,0.031889,0.0,461.62,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-172.34,-29.64,172.55,39.18,0.0,0.0,0.0,0.0
2074326.0,2074328.0,0.000345,0.027075,0.0,502.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.16,-34.14,159.25,41.0,0.0,0.0,0.0,0.0
2074326.0,2074329.0,0.000414,0.026165,0.0,502.59,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-159.15,-34.37,159.25,41.0,0.0,0.0,0.0,0.0
2074326.0,2074330.0,0.000219,0.001014,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,145.75,29.34,-145.71,-29.12,0.0,0.0,0.0,0.0
2074331.0,2074332.0,0.013158,0.396474,0.0,26.02,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-12.07,-3.3,12.09,3.9,0.0,0.0,0.0,0.0
2074331.0,2074333.0,0.021693,0.60009,0.0,21.45,0.0,0.0,1.0375,0.0,1.0,0.0,0.0,-10.92,-0.87,10.94,1.56,0.0,0.0,0.0,0.0
2074335.0,2074336.0,0.000284,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.75,-3.68,-19.75,3.69,0.0,0.0,0.0,0.0
2077003.0,2077000.0,0.028984,0.18656,0.06264,269.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.8,8.85,58.76,-9.23,0.0,0.0,0.0,0.0
2077000.0,2077255.0,0.012536,0.068885,0.04324,274.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-65.16,8.49,65.68,-10.18,0.0,0.0,0.0,0.0
2077001.0,2077198.0,0.033491,0.131955,0.02562,193.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.37,-5.1,-28.11,3.4,0.0,0.0,0.0,0.0
2077240.0,2077001.0,0.13,0.74,0.16,230.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.09,-11.29,-31.72,2.15,0.0,0.0,0.0,0.0
2077240.0,2077001.0,0.13,0.74,0.16,230.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.09,-11.29,-31.72,2.15,0.0,0.0,0.0,0.0
2077255.0,2077001.0,0.013385,0.082322,0.05944,205.39,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.84,-5.58,26.94,-0.15,0.0,0.0,0.0,0.0
2077002.0,2077003.0,0.000266,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.23,-6.89,49.23,6.92,0.0,0.0,0.0,0.0
2077004.0,2077009.0,0.036014,0.196552,0.05293,249.17,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.89,-13.79,-60.51,15.85,0.0,0.0,0.0,0.0
2077240.0,2077004.0,0.022927,0.080035,0.03642,252.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,73.82,-8.5,-72.62,8.9,0.0,0.0,0.0,0.0
2077005.0,2077006.0,0.000273,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.75,2.15,-6.75,-2.15,0.0,0.0,0.0,0.0
2077005.0,2077008.0,0.014167,0.081655,0.04214,214.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.76,-5.0,-18.71,0.79,0.0,0.0,0.0,0.0
2077198.0,2077005.0,0.019331,0.115419,0.1075,265.27,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.06,-16.35,-59.38,9.0,0.0,0.0,0.0,0.0
2077007.0,2077017.0,0.019673,0.095055,0.10729,238.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.0,-8.12,-34.78,-2.22,0.0,0.0,0.0,0.0
2077007.0,2077283.0,0.015883,0.088104,0.09258,242.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.37,7.79,39.62,-16.25,0.0,0.0,0.0,0.0
2077017.0,2077008.0,0.018674,0.076392,0.07926,265.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-63.86,11.93,64.62,-17.23,0.0,0.0,0.0,0.0
2077283.0,2077008.0,0.006035,0.03081,0.01136,255.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.05,-14.88,-56.85,14.68,0.0,0.0,0.0,0.0
2077009.0,2077028.0,0.039103,0.226869,0.05,241.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.52,-7.21,-51.48,8.04,0.0,0.0,0.0,0.0
2077010.0,2077013.0,0.008883,0.069885,0.01717,209.98,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.01,-1.35,-17.99,-0.25,0.0,0.0,0.0,0.0
2077010.0,2077018.0,0.01038,0.053319,0.03466,238.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.7,-4.99,-34.58,1.95,0.0,0.0,0.0,0.0
2077283.0,2077010.0,0.015602,0.107337,0.05832,260.3,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.24,-6.59,-58.72,3.99,0.0,0.0,0.0,0.0
2077011.0,2077012.0,0.000222,0.001123,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.96,2.27,-6.96,-2.27,0.0,0.0,0.0,0.0
2077011.0,2077013.0,0.000297,0.00113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.96,-2.27,6.96,2.27,0.0,0.0,0.0,0.0
2077013.0,2077018.0,0.010123,0.05531,0.01909,200.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.02,-2.03,-11.01,0.09,0.0,0.0,0.0,0.0
2077017.0,2077014.0,0.00758,0.038323,0.01027,248.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.72,-16.28,-32.63,15.66,0.0,0.0,0.0,0.0
2077014.0,2077031.0,0.012795,0.07348,0.08425,251.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.69,-13.44,-47.41,6.04,0.0,0.0,0.0,0.0
2077014.0,2077210.0,0.00406,0.028556,0.02182,238.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.97,-10.09,58.1,8.66,0.0,0.0,0.0,0.0
2077015.0,2077016.0,0.0002,0.001021,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.57,20.85,-39.56,-20.83,0.0,0.0,0.0,0.0
2077015.0,2077017.0,0.000297,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.57,-20.85,39.57,20.87,0.0,0.0,0.0,0.0
2077026.0,2077017.0,0.011405,0.064358,0.02273,235.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.25,12.41,26.34,-14.31,0.0,0.0,0.0,0.0
2077018.0,2077019.0,0.000294,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.96,13.19,-29.95,-13.18,0.0,0.0,0.0,0.0
2077018.0,2077024.0,0.00667,0.032335,0.0256,227.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.63,-15.23,-15.6,12.67,0.0,0.0,0.0,0.0
2077247.0,2077020.0,0.003008,0.015013,0.04942,225.33,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.95,-1.72,-38.91,-3.39,0.0,0.0,0.0,0.0
2077021.0,2077210.0,0.01555,0.073681,0.22553,247.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.87,8.39,38.14,-31.68,0.0,0.0,0.0,0.0
2077021.0,2077249.0,0.02295,0.157551,0.07844,237.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.65,-9.72,-27.48,2.23,0.0,0.0,0.0,0.0
2077022.0,2077023.0,0.003604,0.019527,0.00817,210.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.33,3.41,-28.31,-4.14,0.0,0.0,0.0,0.0
2077022.0,2077032.0,0.017407,0.085443,0.08734,241.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.36,-16.06,-32.17,7.58,0.0,0.0,0.0,0.0
2077210.0,2077022.0,0.002981,0.022361,0.00849,259.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.04,3.32,-66.92,-3.3,0.0,0.0,0.0,0.0
2077247.0,2077022.0,0.004876,0.029148,0.01178,237.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.41,-0.91,-40.34,0.09,0.0,0.0,0.0,0.0
2077024.0,2077023.0,0.004528,0.025026,0.01299,191.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.3,-23.72,10.33,22.49,0.0,0.0,0.0,0.0
2077023.0,2077032.0,0.010206,0.066385,0.08479,249.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.21,-18.79,-34.08,10.52,0.0,0.0,0.0,0.0
2077023.0,2077210.0,0.006268,0.032377,0.01442,253.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-62.79,-1.88,63.02,1.52,0.0,0.0,0.0,0.0
2077028.0,2077025.0,0.016955,0.096582,0.05769,238.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.8,-8.46,-47.42,4.64,0.0,0.0,0.0,0.0
2077025.0,2077033.0,0.014058,0.095392,0.03455,232.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.65,-7.09,-41.41,5.15,0.0,0.0,0.0,0.0
2077026.0,2077027.0,0.000226,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,23.35,7.78,-23.34,-7.77,0.0,0.0,0.0,0.0
2077026.0,2077030.0,0.014198,0.080171,0.0406,221.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.62,-9.02,-18.57,4.95,0.0,0.0,0.0,0.0
2077026.0,2077031.0,0.015134,0.068846,0.01908,245.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.12,-8.77,-43.84,8.01,0.0,0.0,0.0,0.0
2077026.0,2077247.0,0.004439,0.029681,0.08523,251.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-59.84,-2.4,59.99,-5.77,0.0,0.0,0.0,0.0
2077031.0,2077029.0,0.007654,0.037565,0.11732,284.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.61,-15.31,-84.09,5.31,0.0,0.0,0.0,0.0
2077029.0,2077038.0,0.011687,0.064459,0.10587,280.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.91,-6.63,-78.23,-0.82,0.0,0.0,0.0,0.0
2077030.0,2077032.0,0.01081,0.055448,0.02047,211.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.63,-6.9,-12.61,4.78,0.0,0.0,0.0,0.0
2077039.0,2077032.0,0.011704,0.060534,0.01868,250.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.83,2.57,37.99,-3.78,0.0,0.0,0.0,0.0
2077032.0,2077044.0,0.019211,0.119667,0.07134,253.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.92,-21.69,-32.67,15.41,0.0,0.0,0.0,0.0
2077033.0,2077040.0,0.02055,0.092665,0.04247,228.53,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.76,-5.66,-36.49,2.5,0.0,0.0,0.0,0.0
2077034.0,2077035.0,0.000203,0.001074,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.3,-6.78,22.3,6.79,0.0,0.0,0.0,0.0
2077035.0,2077043.0,0.059091,0.219029,0.0538,174.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.48,2.31,4.51,-8.01,0.0,0.0,0.0,0.0
2077249.0,2077035.0,0.030762,0.172173,0.13931,202.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.91,-5.65,-17.82,-9.1,0.0,0.0,0.0,0.0
2077036.0,2077037.0,0.000252,0.001187,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.14,3.21,-8.14,-3.21,0.0,0.0,0.0,0.0
2077036.0,2077038.0,0.000226,0.001091,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.14,-3.21,8.14,3.21,0.0,0.0,0.0,0.0
2077039.0,2077208.0,0.01138,0.077877,0.40762,249.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.76,-4.14,-32.61,-38.08,0.0,0.0,0.0,0.0
2077040.0,2077041.0,0.000299,0.001046,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.82,6.96,-26.82,-6.96,0.0,0.0,0.0,0.0
2077040.0,2077042.0,0.017813,0.090735,0.03169,191.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.66,-9.46,-9.64,6.33,0.0,0.0,0.0,0.0
2077042.0,2077049.0,0.017851,0.092033,0.13452,178.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.63,-13.22,-0.62,-0.78,0.0,0.0,0.0,0.0
2077043.0,2077208.0,0.009848,0.059734,0.01696,191.15,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.57,19.96,-3.53,-21.51,0.0,0.0,0.0,0.0
2077249.0,2077043.0,0.024772,0.127416,0.03741,205.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.4,8.7,-15.32,-12.35,0.0,0.0,0.0,0.0
2077044.0,2077045.0,0.000266,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.92,1.41,-6.92,-1.41,0.0,0.0,0.0,0.0
2077044.0,2077046.0,0.025483,0.151189,0.17329,262.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.1,-19.17,-33.81,1.44,0.0,0.0,0.0,0.0
2077249.0,2077044.0,0.022243,0.129827,0.06319,206.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.36,-9.24,-8.34,2.36,0.0,0.0,0.0,0.0
2077046.0,2077047.0,0.000282,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.7,0.62,-2.7,-0.62,0.0,0.0,0.0,0.0
2077065.0,2077046.0,0.029614,0.160065,0.08257,259.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.86,-5.78,31.11,-2.06,0.0,0.0,0.0,0.0
2077048.0,2077052.0,0.012187,0.082262,0.03717,233.46,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-36.84,-2.66,36.99,-0.4,0.0,0.0,0.0,0.0
2077061.0,2077048.0,0.015124,0.072853,0.04493,204.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.39,-2.62,12.41,-2.17,0.0,0.0,0.0,0.0
2077049.0,2077267.0,0.013035,0.076342,0.12447,174.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.04,-0.93,5.05,-12.04,0.0,0.0,0.0,0.0
2077069.0,2077050.0,0.011642,0.062361,0.03426,189.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.26,-1.19,-0.26,-2.37,0.0,0.0,0.0,0.0
2077050.0,2077201.0,0.015458,0.079638,0.04686,200.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.14,-1.16,7.15,-3.67,0.0,0.0,0.0,0.0
2077052.0,2077051.0,0.000634,0.033657,0.0,493.71,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-168.41,-5.36,168.57,14.02,0.0,0.0,0.0,0.0
2077051.0,2077053.0,0.000205,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.23,3.14,-34.22,-3.13,0.0,0.0,0.0,0.0
2077209.0,2077051.0,0.004975,0.064395,1.1819,1331.96,0.0,0.0,0.0,0.0,1.0,0.0,0.0,197.68,-92.24,-195.84,-13.37,0.0,0.0,0.0,0.0
2077051.0,2077230.0,0.003351,0.040246,0.7822,1135.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.96,-3.78,7.01,-81.33,0.0,0.0,0.0,0.0
2077052.0,2077055.0,0.001926,0.011259,0.01577,264.8,0.0,0.0,0.0,0.0,1.0,0.0,0.0,75.74,19.13,-75.63,-20.24,0.0,0.0,0.0,0.0
2077052.0,2077064.0,0.020644,0.102805,0.06913,250.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.32,-12.22,-29.15,5.44,0.0,0.0,0.0,0.0
2077052.0,2077083.0,0.016248,0.098837,0.0726,203.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.35,-1.16,-26.24,-6.17,0.0,0.0,0.0,0.0
2077054.0,2077055.0,0.000297,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.57,-20.85,31.57,20.87,0.0,0.0,0.0,0.0
2077055.0,2077058.0,0.008264,0.056019,0.02606,246.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.06,-0.63,-43.92,-1.22,0.0,0.0,0.0,0.0
2077056.0,2077093.0,0.020025,0.106936,0.04084,163.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.12,-0.76,1.12,-3.75,0.0,0.0,0.0,0.0
2077056.0,2077203.0,0.014638,0.078382,0.17629,185.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.66,-0.92,4.68,-18.4,0.0,0.0,0.0,0.0
2077081.0,2077057.0,0.011158,0.064296,0.04268,219.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.0,8.78,34.14,-12.24,0.0,0.0,0.0,0.0
2077057.0,2077201.0,0.013584,0.087839,0.27045,223.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-37.51,-30.42,37.74,4.37,0.0,0.0,0.0,0.0
2077058.0,2077059.0,0.000248,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.37,5.61,-27.37,-5.6,0.0,0.0,0.0,0.0
2077061.0,2077058.0,0.007126,0.037107,0.02295,215.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-16.53,1.98,16.55,-4.38,0.0,0.0,0.0,0.0
2077060.0,2077061.0,0.00028,0.001134,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-27.37,-9.75,27.37,9.76,0.0,0.0,0.0,0.0
2077060.0,2077062.0,0.000267,0.001007,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.37,4.31,-27.37,-4.31,0.0,0.0,0.0,0.0
2077061.0,2077078.0,0.01379,0.065627,0.0742,231.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.56,1.11,12.58,-9.06,0.0,0.0,0.0,0.0
2077061.0,2077091.0,0.013878,0.095599,0.06883,253.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.1,-10.23,-14.07,2.93,0.0,0.0,0.0,0.0
2077063.0,2077078.0,0.013744,0.068929,0.07965,229.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.21,-19.44,-4.18,11.04,0.0,0.0,0.0,0.0
2077208.0,2077063.0,0.018206,0.1055,0.19148,258.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.04,-26.17,-40.7,7.96,0.0,0.0,0.0,0.0
2077065.0,2077064.0,0.033702,0.169569,0.05677,247.69,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.72,0.69,23.9,-6.08,0.0,0.0,0.0,0.0
2077065.0,2077066.0,0.000294,0.001167,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.6,1.04,-4.6,-1.04,0.0,0.0,0.0,0.0
2077065.0,2077091.0,0.013501,0.085893,0.10118,244.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.99,2.44,21.06,-13.17,0.0,0.0,0.0,0.0
2077067.0,2077068.0,0.000229,0.00107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.55,7.9,-27.55,-7.89,0.0,0.0,0.0,0.0
2077067.0,2077069.0,0.006168,0.038106,0.05562,239.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.26,-1.85,-26.22,-3.69,0.0,0.0,0.0,0.0
2077067.0,2077086.0,0.007705,0.046164,0.06193,166.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.54,-10.8,20.58,4.52,0.0,0.0,0.0,0.0
2077267.0,2077067.0,0.002607,0.017269,0.00364,232.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.88,-7.26,-20.87,6.96,0.0,0.0,0.0,0.0
2077067.0,2077292.0,0.004581,0.029949,0.01191,225.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.71,-2.4,13.72,1.21,0.0,0.0,0.0,0.0
2077069.0,2077096.0,0.014502,0.062714,0.09323,219.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.25,-2.81,6.25,-6.85,0.0,0.0,0.0,0.0
2077070.0,2077071.0,0.000222,0.001058,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.44,16.03,-31.44,-16.02,0.0,0.0,0.0,0.0
2077070.0,2077269.0,0.009761,0.059465,0.02041,193.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.7,-5.21,13.72,3.21,0.0,0.0,0.0,0.0
2077070.0,2077292.0,0.009139,0.052853,0.03279,201.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.74,-10.83,17.78,7.62,0.0,0.0,0.0,0.0
2077072.0,2077075.0,0.000175,0.006116,0.0,87.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077072.0,2077076.0,0.000295,0.001013,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.35,-0.09,0.35,0.09,0.0,0.0,0.0,0.0
2077073.0,2077075.0,0.00598,0.209434,0.0,43.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077074.0,2077075.0,0.00598,0.209434,0.0,43.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077076.0,2077267.0,0.005828,0.036104,0.01915,191.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-14.63,0.25,14.64,-2.17,0.0,0.0,0.0,0.0
2077292.0,2077076.0,0.008812,0.04613,0.02396,198.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.61,1.3,-12.59,-3.72,0.0,0.0,0.0,0.0
2077077.0,2077201.0,0.002427,0.017198,0.00857,179.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.6,4.03,6.6,-4.91,0.0,0.0,0.0,0.0
2077077.0,2077290.0,0.005412,0.034314,0.03676,223.86,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.49,-13.18,23.52,9.57,0.0,0.0,0.0,0.0
2077078.0,2077079.0,0.000297,0.001146,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.09,4.93,-10.09,-4.93,0.0,0.0,0.0,0.0
2077078.0,2077083.0,0.004592,0.026244,0.0251,195.45,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-18.49,-6.91,18.51,4.28,0.0,0.0,0.0,0.0
2077080.0,2077081.0,0.000203,0.001097,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.74,-2.85,8.74,2.85,0.0,0.0,0.0,0.0
2077080.0,2077082.0,0.000228,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077102.0,2077081.0,0.012177,0.073394,0.03536,205.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.17,8.61,25.26,-11.64,0.0,0.0,0.0,0.0
2077084.0,2077085.0,0.000254,0.001132,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.66,1.46,-4.66,-1.46,0.0,0.0,0.0,0.0
2077084.0,2077086.0,0.000282,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.66,-1.46,4.66,1.46,0.0,0.0,0.0,0.0
2077086.0,2077231.0,0.009988,0.057917,0.02822,185.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-25.24,-5.98,25.31,3.35,0.0,0.0,0.0,0.0
2077087.0,2077090.0,-0.000228,-0.007078,0.0,153.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,9.56,2.46,-9.56,-2.46,0.0,0.0,0.0,0.0
2077087.0,2077091.0,0.000202,0.001067,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-9.56,-2.46,9.56,2.46,0.0,0.0,0.0,0.0
2077087.0,2077092.0,0.00022,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077088.0,2077090.0,0.0035,0.108738,0.0,76.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-9.56,-2.37,9.56,2.46,0.0,0.0,0.0,0.0
2077089.0,2077090.0,0.0035,0.108738,0.0,76.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077104.0,2077091.0,0.010906,0.067233,0.07918,170.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.58,-16.16,-16.54,7.79,0.0,0.0,0.0,0.0
2077093.0,2077094.0,0.00028,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.52,0.75,-8.52,-0.75,0.0,0.0,0.0,0.0
2077203.0,2077093.0,0.011193,0.067371,0.03588,181.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.82,-9.75,-3.81,5.85,0.0,0.0,0.0,0.0
2077093.0,2077281.0,0.014473,0.079806,0.0507,180.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.83,-2.85,5.84,-2.72,0.0,0.0,0.0,0.0
2077095.0,2077096.0,0.000232,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.99,-3.53,5.99,3.53,0.0,0.0,0.0,0.0
2077095.0,2077097.0,0.000241,0.001139,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.99,3.53,-5.99,-3.53,0.0,0.0,0.0,0.0
2077095.0,2077098.0,0.000209,0.00112,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077096.0,2077271.0,0.013693,0.081536,0.02472,208.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.25,3.32,12.27,-5.75,0.0,0.0,0.0,0.0
2077099.0,2077101.0,0.003851,0.020677,0.00944,222.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.96,11.03,-32.92,-11.77,0.0,0.0,0.0,0.0
2077229.0,2077099.0,0.001864,0.007204,0.01121,234.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,47.57,14.1,-47.53,-15.1,0.0,0.0,0.0,0.0
2077112.0,2077100.0,0.016924,0.065168,0.03613,197.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-34.65,-1.1,34.84,-2.14,0.0,0.0,0.0,0.0
2077100.0,2077281.0,0.008427,0.04616,0.08943,208.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-43.01,-0.15,43.16,-8.94,0.0,0.0,0.0,0.0
2077101.0,2077110.0,0.008062,0.047035,0.03667,218.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.98,10.68,-26.91,-14.07,0.0,0.0,0.0,0.0
2077229.0,2077101.0,0.004414,0.023912,0.0098,230.62,0.0,0.0,0.0,0.0,1.0,0.0,0.0,42.72,15.11,-42.64,-15.66,0.0,0.0,0.0,0.0
2077102.0,2077103.0,0.000269,0.001107,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.75,1.96,-14.75,-1.96,0.0,0.0,0.0,0.0
2077110.0,2077102.0,0.016526,0.081016,0.02707,186.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-10.39,7.97,10.42,-10.57,0.0,0.0,0.0,0.0
2077104.0,2077105.0,0.000289,0.001181,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,5.78,0.99,-5.78,-0.99,0.0,0.0,0.0,0.0
2077108.0,2077104.0,0.020492,0.111688,0.05495,243.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.65,-25.7,-39.24,22.08,0.0,0.0,0.0,0.0
2077104.0,2077120.0,0.040774,0.206086,0.04479,238.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.87,-6.91,-16.76,2.62,0.0,0.0,0.0,0.0
2077106.0,2077107.0,0.000289,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,8.95,3.22,-8.95,-3.22,0.0,0.0,0.0,0.0
2077106.0,2077108.0,0.000201,0.00104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.95,-3.22,8.95,3.22,0.0,0.0,0.0,0.0
2077115.0,2077108.0,0.006807,0.040737,0.04186,210.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.41,-15.47,-20.37,11.34,0.0,0.0,0.0,0.0
2077108.0,2077264.0,0.014351,0.072242,0.02989,229.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.22,11.13,28.35,-13.59,0.0,0.0,0.0,0.0
2077110.0,2077109.0,0.001157,0.007137,0.012,186.89,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.99,-0.78,-7.99,-0.44,0.0,0.0,0.0,0.0
2077109.0,2077229.0,0.013931,0.100754,0.03841,210.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.99,-12.01,23.08,8.65,0.0,0.0,0.0,0.0
2077110.0,2077111.0,0.000252,0.001024,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.31,6.87,-29.31,-6.87,0.0,0.0,0.0,0.0
2077113.0,2077112.0,0.009583,0.073842,0.05019,189.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-29.7,-5.22,29.78,0.38,0.0,0.0,0.0,0.0
2077231.0,2077113.0,0.014891,0.084336,0.03893,181.71,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-24.14,-7.63,24.23,3.94,0.0,0.0,0.0,0.0
2077115.0,2077114.0,0.009171,0.037993,0.01294,198.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.64,-2.77,3.64,1.43,0.0,0.0,0.0,0.0
2077114.0,2077119.0,0.021329,0.109492,0.02344,198.32,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-13.76,-3.08,13.8,0.83,0.0,0.0,0.0,0.0
2077194.0,2077114.0,0.013586,0.079285,0.02139,229.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.96,4.1,-39.75,-5.13,0.0,0.0,0.0,0.0
2077115.0,2077264.0,0.003504,0.025206,0.01252,253.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-49.92,9.78,50.01,-10.45,0.0,0.0,0.0,0.0
2077116.0,2077117.0,0.000251,0.001032,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.51,3.54,-9.51,-3.54,0.0,0.0,0.0,0.0
2077281.0,2077116.0,0.010928,0.060787,0.05136,168.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.77,14.81,0.8,-20.26,0.0,0.0,0.0,0.0
2077288.0,2077116.0,0.015891,0.088491,0.02877,188.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.38,-19.44,-10.32,16.72,0.0,0.0,0.0,0.0
2077118.0,2077125.0,0.018933,0.128729,0.13328,240.23,0.0,0.0,0.0,0.0,1.0,0.0,0.0,15.59,-20.51,-15.52,6.84,0.0,0.0,0.0,0.0
2077118.0,2077271.0,0.007331,0.04475,0.12982,244.47,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.49,14.01,20.55,-27.18,0.0,0.0,0.0,0.0
2077119.0,2077194.0,0.012419,0.0617,0.03141,212.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.65,-2.56,26.73,-0.34,0.0,0.0,0.0,0.0
2077121.0,2077222.0,0.037413,0.208199,0.06675,220.84,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.6,8.54,-3.54,-15.37,0.0,0.0,0.0,0.0
2077121.0,2077281.0,0.018425,0.086989,0.14861,237.09,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-20.88,-9.3,20.96,-6.7,0.0,0.0,0.0,0.0
2077122.0,2077123.0,0.011829,0.062653,0.02125,247.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.86,-8.24,-2.85,6.0,0.0,0.0,0.0,0.0
2077122.0,2077194.0,0.009289,0.058028,0.02138,254.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.77,6.75,21.81,-8.73,0.0,0.0,0.0,0.0
2077123.0,2077124.0,0.000253,0.001087,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,3.08,1.69,-3.08,-1.69,0.0,0.0,0.0,0.0
2077123.0,2077163.0,0.016236,0.098257,0.13552,243.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-0.23,-7.69,0.23,-6.84,0.0,0.0,0.0,0.0
2077125.0,2077128.0,0.00502,0.027434,0.14284,176.19,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.29,3.12,5.3,-18.46,0.0,0.0,0.0,0.0
2077125.0,2077141.0,0.014139,0.060791,0.10729,232.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,16.7,-11.01,-16.66,-0.41,0.0,0.0,0.0,0.0
2077126.0,2077134.0,0.00834,0.052357,0.02905,206.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.67,-5.75,28.73,2.92,0.0,0.0,0.0,0.0
2077127.0,2077128.0,0.000287,0.001179,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.03,-5.63,17.03,5.64,0.0,0.0,0.0,0.0
2077128.0,2077165.0,0.036749,0.272671,0.0614,197.4,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-22.33,12.83,22.59,-17.29,0.0,0.0,0.0,0.0
2077129.0,2077130.0,0.000266,0.001093,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,39.94,1.75,-39.94,-1.74,0.0,0.0,0.0,0.0
2077129.0,2077131.0,0.000247,0.001022,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.94,-1.75,39.94,1.77,0.0,0.0,0.0,0.0
2077129.0,2077132.0,0.000276,0.00106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077131.0,2077140.0,0.003286,0.022926,0.03525,190.06,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.46,1.47,41.51,-4.94,0.0,0.0,0.0,0.0
2077131.0,2077141.0,0.00564,0.030776,0.01515,196.87,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.3,8.47,-14.28,-10.04,0.0,0.0,0.0,0.0
2077131.0,2077142.0,0.009128,0.048075,0.04572,197.78,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.78,-11.71,12.8,6.82,0.0,0.0,0.0,0.0
2077134.0,2077133.0,0.000512,0.027607,0.0,476.74,0.0,0.0,1.075,0.0,1.0,0.0,0.0,-206.07,-79.6,206.33,93.56,0.0,0.0,0.0,0.0
2077133.0,2077227.0,0.003491,0.039857,1.80115,1183.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-206.33,-93.56,207.79,-74.71,0.0,0.0,0.0,0.0
2077140.0,2077134.0,0.006129,0.035735,0.02827,241.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.97,-30.8,40.11,28.48,0.0,0.0,0.0,0.0
2077142.0,2077134.0,0.00689,0.044435,0.0106,223.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-39.96,-12.15,40.07,11.68,0.0,0.0,0.0,0.0
2077144.0,2077134.0,0.007094,0.045677,0.02215,235.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-64.1,-26.68,64.41,26.25,0.0,0.0,0.0,0.0
2077135.0,2077136.0,0.000216,0.001078,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.52,4.03,-11.52,-4.03,0.0,0.0,0.0,0.0
2077155.0,2077135.0,0.008626,0.046219,0.01719,213.26,0.0,0.0,0.0,0.0,1.0,0.0,0.0,28.9,-17.64,-28.8,16.32,0.0,0.0,0.0,0.0
2077160.0,2077135.0,0.017336,0.112442,0.12283,200.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.2,7.75,17.28,-20.35,0.0,0.0,0.0,0.0
2077137.0,2077138.0,0.000204,0.00119,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.37,1.02,-6.37,-1.02,0.0,0.0,0.0,0.0
2077137.0,2077139.0,0.000246,0.001055,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.37,-8.42,6.37,8.42,0.0,0.0,0.0,0.0
2077146.0,2077139.0,0.004806,0.033006,0.01903,212.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-73.47,21.93,73.73,-22.11,0.0,0.0,0.0,0.0
2077139.0,2077148.0,0.005261,0.035796,0.02339,225.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-80.11,13.69,80.44,-13.91,0.0,0.0,0.0,0.0
2077147.0,2077140.0,0.00887,0.04464,0.01574,193.03,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.62,-25.18,-32.48,24.17,0.0,0.0,0.0,0.0
2077142.0,2077143.0,0.000237,0.001136,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.9,2.97,-10.9,-2.97,0.0,0.0,0.0,0.0
2077144.0,2077155.0,0.008565,0.054717,0.06761,218.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.86,24.15,-44.64,-29.93,0.0,0.0,0.0,0.0
2077145.0,2077146.0,0.000266,0.001182,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.75,-2.86,4.75,2.87,0.0,0.0,0.0,0.0
2077146.0,2077147.0,0.005797,0.034276,0.01995,208.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,68.71,-24.79,-68.43,24.36,0.0,0.0,0.0,0.0
2077148.0,2077149.0,0.000221,0.001027,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.2,4.38,-20.2,-4.38,0.0,0.0,0.0,0.0
2077152.0,2077148.0,0.008695,0.053226,0.07086,220.01,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.19,-16.07,-64.82,10.82,0.0,0.0,0.0,0.0
2077148.0,2077157.0,0.010191,0.056119,0.07342,202.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.24,-19.38,-46.01,12.86,0.0,0.0,0.0,0.0
2077233.0,2077148.0,0.010928,0.064661,0.0366,230.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.79,-17.57,-82.05,18.08,0.0,0.0,0.0,0.0
2077150.0,2077151.0,0.000274,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.0,15.68,-27.0,-15.67,0.0,0.0,0.0,0.0
2077150.0,2077164.0,0.006042,0.032823,0.03253,226.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.55,4.76,-38.46,-7.54,0.0,0.0,0.0,0.0
2077222.0,2077150.0,0.008963,0.051734,0.01403,249.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.97,21.41,-65.55,-20.44,0.0,0.0,0.0,0.0
2077152.0,2077153.0,0.00022,0.001057,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.83,8.16,-19.83,-8.15,0.0,0.0,0.0,0.0
2077154.0,2077152.0,0.004143,0.024172,0.06102,171.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.67,1.46,-2.67,-7.89,0.0,0.0,0.0,0.0
2077233.0,2077152.0,0.003261,0.023009,0.02052,240.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,82.56,-16.41,-82.34,15.8,0.0,0.0,0.0,0.0
2077169.0,2077154.0,0.009306,0.06586,0.03528,187.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.26,2.48,-12.25,-6.11,0.0,0.0,0.0,0.0
2077155.0,2077156.0,0.000283,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,27.94,10.39,-27.94,-10.38,0.0,0.0,0.0,0.0
2077163.0,2077155.0,0.013684,0.06286,0.02768,226.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,18.78,16.58,-18.7,-19.11,0.0,0.0,0.0,0.0
2077157.0,2077167.0,0.014168,0.050385,0.01894,196.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.63,-13.96,-40.38,12.8,0.0,0.0,0.0,0.0
2077158.0,2077159.0,0.000277,0.001089,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.07,-9.16,15.07,9.16,0.0,0.0,0.0,0.0
2077161.0,2077162.0,0.000286,0.001008,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.07,2.51,-7.07,-2.51,0.0,0.0,0.0,0.0
