fbus,tbus,r,x,b,rateA,rateB,rateC,ratio,angle,status,angmin,angmax,Pf,Qf,Pt,Qt,mu_Sf,mu_St,mu_angmin,mu_angmax
2077161.0,2077163.0,0.00028,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-7.07,-2.51,7.07,2.51,0.0,0.0,0.0,0.0
2077165.0,2077164.0,0.004089,0.029314,0.02189,196.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.25,10.86,-11.24,-12.98,0.0,0.0,0.0,0.0
2077165.0,2077166.0,0.000256,0.00113,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,49.7,25.35,-49.69,-25.31,0.0,0.0,0.0,0.0
2077165.0,2077222.0,0.00818,0.051763,0.01916,255.97,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.54,-18.91,84.13,20.7,0.0,0.0,0.0,0.0
2077167.0,2077177.0,0.012016,0.074469,0.0256,186.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,33.73,-14.32,-33.59,12.49,0.0,0.0,0.0,0.0
2077222.0,2077168.0,0.014478,0.075447,0.06075,214.9,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.81,-4.33,-1.81,-2.0,0.0,0.0,0.0,0.0
2077170.0,2077171.0,0.000235,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.01,1.05,-11.01,-1.05,0.0,0.0,0.0,0.0
2077253.0,2077170.0,0.005583,0.042387,0.08952,220.94,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.9,30.12,-20.81,-38.73,0.0,0.0,0.0,0.0
2077172.0,2077173.0,0.00027,0.001029,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,12.42,2.95,-12.42,-2.95,0.0,0.0,0.0,0.0
2077172.0,2077174.0,0.000231,0.001148,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-12.42,-2.95,12.42,2.95,0.0,0.0,0.0,0.0
2077186.0,2077174.0,0.018681,0.11314,0.09991,210.57,0.0,0.0,0.0,0.0,1.0,0.0,0.0,21.14,-14.66,-21.04,4.81,0.0,0.0,0.0,0.0
2077175.0,2077176.0,0.000224,0.001143,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,4.62,0.96,-4.62,-0.96,0.0,0.0,0.0,0.0
2077175.0,2077177.0,0.00027,0.001005,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.62,-0.96,4.62,0.96,0.0,0.0,0.0,0.0
2077175.0,2077178.0,0.000201,0.001122,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077253.0,2077179.0,0.003616,0.019006,0.00565,296.65,0.0,0.0,0.0,0.0,1.0,0.0,0.0,94.89,-8.37,-94.58,9.42,0.0,0.0,0.0,0.0
2077180.0,2077181.0,0.000235,0.00117,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,19.71,2.82,-19.71,-2.81,0.0,0.0,0.0,0.0
2077184.0,2077180.0,0.00949,0.056897,0.07977,248.91,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-56.97,14.32,57.29,-20.73,0.0,0.0,0.0,0.0
2077180.0,2077186.0,0.005663,0.034184,0.01171,408.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.14,25.89,96.68,-23.85,0.0,0.0,0.0,0.0
2077182.0,2077183.0,0.000247,0.00105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-6.01,-1.59,6.01,1.59,0.0,0.0,0.0,0.0
2077273.0,2077183.0,0.00661,0.041382,0.01609,238.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,45.04,4.28,-44.92,-5.25,0.0,0.0,0.0,0.0
2077186.0,2077185.0,0.000486,0.033516,0.0,426.67,0.0,0.0,0.975,0.0,1.0,0.0,0.0,-117.82,38.5,117.89,-33.78,0.0,0.0,0.0,0.0
2077185.0,2077187.0,0.000468,0.032343,0.0,431.37,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-81.97,7.38,82.0,-5.14,0.0,0.0,0.0,0.0
2077185.0,2077188.0,0.000409,0.028811,0.0,425.28,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-65.43,6.41,65.45,-5.14,0.0,0.0,0.0,0.0
2077185.0,2077189.0,0.000597,0.033801,0.0,423.52,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-77.19,7.22,77.22,-5.15,0.0,0.0,0.0,0.0
2077185.0,2077190.0,0.000474,0.029025,0.0,423.11,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-89.74,7.54,89.78,-5.14,0.0,0.0,0.0,0.0
2077185.0,2077191.0,0.000572,0.027078,0.0,422.71,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-90.17,7.4,90.22,-5.14,0.0,0.0,0.0,0.0
2077185.0,2077192.0,0.000209,0.001099,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,286.61,-2.17,-286.45,3.02,0.0,0.0,0.0,0.0
2077194.0,2077193.0,0.000363,0.024193,0.0,447.9,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-90.49,4.2,90.52,-2.3,0.0,0.0,0.0,0.0
2077193.0,2077195.0,0.000363,0.019386,0.0,386.79,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-67.68,-8.3,67.7,9.16,0.0,0.0,0.0,0.0
2077193.0,2077196.0,0.000551,0.029839,0.0,386.61,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-67.68,-7.83,67.7,9.16,0.0,0.0,0.0,0.0
2077193.0,2077197.0,0.000786,0.035157,0.0,386.32,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077230.0,2077193.0,0.002688,0.029118,0.9352,994.38,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-44.68,15.03,44.84,-112.69,0.0,0.0,0.0,0.0
2077198.0,2077199.0,0.008098,0.206059,0.0,80.58,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077255.0,2077198.0,0.00858,0.042808,0.01277,256.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,36.86,-12.41,-36.74,11.67,0.0,0.0,0.0,0.0
2077200.0,2077201.0,0.000295,0.001159,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.67,1.53,-9.67,-1.53,0.0,0.0,0.0,0.0
2077201.0,2077269.0,0.004212,0.016975,0.00498,226.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.83,5.73,41.9,-5.96,0.0,0.0,0.0,0.0
2077203.0,2077202.0,0.000684,0.033461,0.0,286.09,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,0.52,50.01,-0.5,-49.22,0.0,0.0,0.0,0.0
2077202.0,2077204.0,0.000217,0.014423,0.0,436.07,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077202.0,2077205.0,0.000244,0.00102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.01,0.33,-2.01,-0.33,0.0,0.0,0.0,0.0
2077268.0,2077202.0,0.004627,0.05236,0.8671,1057.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-178.1,1.17,179.59,-75.02,0.0,0.0,0.0,0.0
2077202.0,2077287.0,0.000871,0.010494,0.26026,1066.18,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-181.09,-31.12,181.37,7.49,0.0,0.0,0.0,0.0
2077281.0,2077203.0,0.004805,0.024528,0.00586,161.66,0.0,0.0,0.0,0.0,1.0,0.0,0.0,9.04,21.34,-9.02,-21.86,0.0,0.0,0.0,0.0
2077206.0,2077207.0,0.01182,0.37164,0.0,32.18,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-5.79,-1.94,5.79,2.07,0.0,0.0,0.0,0.0
2077206.0,2077208.0,0.000207,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.45,-42.87,-2.45,42.89,0.0,0.0,0.0,0.0
2077206.0,2077208.0,0.000207,0.001086,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.45,-42.85,-2.45,42.87,0.0,0.0,0.0,0.0
2077209.0,2077212.0,0.000563,0.033314,0.0,668.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,298.22,3.77,-297.75,23.7,0.0,0.0,0.0,0.0
2077209.0,2077213.0,0.000169,0.013693,0.0,506.74,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-172.75,25.2,172.8,-21.08,0.0,0.0,0.0,0.0
2077209.0,2077220.0,0.002159,0.025762,0.53735,1198.99,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-159.63,1.39,160.16,-52.87,0.0,0.0,0.0,0.0
2077282.0,2077209.0,0.00175,0.024733,0.42357,1288.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,164.06,-99.08,-163.51,61.88,0.0,0.0,0.0,0.0
2077210.0,2077212.0,-0.000178,-0.010528,0.0,568.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-297.9,15.02,297.75,-23.7,0.0,0.0,0.0,0.0
2077247.0,2077210.0,0.00102,0.004365,0.02159,258.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-71.55,-5.28,71.6,3.16,0.0,0.0,0.0,0.0
2077211.0,2077212.0,0.001846,0.109144,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077215.0,2077214.0,0.000401,0.023471,0.0,562.43,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-149.96,27.14,150.05,-22.1,0.0,0.0,0.0,0.0
2077214.0,2077216.0,0.000835,0.040126,0.0,375.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077214.0,2077217.0,0.000444,0.028722,0.0,374.67,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-43.19,-23.36,43.2,24.0,0.0,0.0,0.0,0.0
2077214.0,2077218.0,0.00062,0.036735,0.0,373.59,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-35.52,-23.39,35.53,24.0,0.0,0.0,0.0,0.0
2077214.0,2077219.0,0.000732,0.029119,0.0,373.39,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-40.31,-23.42,40.32,24.0,0.0,0.0,0.0,0.0
2077214.0,2077220.0,0.000284,0.001106,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-31.04,-52.23,31.05,52.27,0.0,0.0,0.0,0.0
2077220.0,2077254.0,0.002834,0.032528,1.31408,1348.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-192.24,0.3,193.35,-126.36,0.0,0.0,0.0,0.0
2077222.0,2077221.0,0.000518,0.031099,0.0,439.99,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-151.74,-23.06,151.86,30.26,0.0,0.0,0.0,0.0
2077221.0,2077223.0,0.000483,0.03052,0.0,439.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-83.16,-17.25,83.19,19.38,0.0,0.0,0.0,0.0
2077221.0,2077224.0,0.000413,0.026706,0.0,437.49,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-90.95,-17.17,90.98,19.38,0.0,0.0,0.0,0.0
2077221.0,2077225.0,0.000649,0.035787,0.0,436.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-106.93,-15.34,107.0,19.38,0.0,0.0,0.0,0.0
2077221.0,2077226.0,0.000476,0.036551,0.0,436.53,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077221.0,2077227.0,0.000281,0.001188,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,129.17,-181.25,-129.04,181.82,0.0,0.0,0.0,0.0
2077227.0,2077252.0,0.003982,0.048678,0.94023,1075.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-90.0,-61.46,90.32,-33.31,0.0,0.0,0.0,0.0
2077227.0,2077287.0,0.006696,0.068679,0.82543,1124.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.25,-45.65,-11.24,-40.07,0.0,0.0,0.0,0.0
2077229.0,2077228.0,0.000588,0.043486,0.0,403.96,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-91.39,-29.26,91.45,33.07,0.0,0.0,0.0,0.0
2077228.0,2077230.0,0.000259,0.001079,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-83.02,-29.35,83.04,29.42,0.0,0.0,0.0,0.0
2077230.0,2077263.0,0.003039,0.039164,0.65117,1085.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,38.92,38.8,-38.73,-104.66,0.0,0.0,0.0,0.0
2077268.0,2077230.0,0.003647,0.042866,0.68722,1046.22,0.0,0.0,0.0,0.0,1.0,0.0,0.0,84.57,-68.22,-84.29,-1.92,0.0,0.0,0.0,0.0
2077232.0,2077235.0,0.000862,0.05432,0.0,529.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,166.65,-26.35,-166.41,41.27,0.0,0.0,0.0,0.0
2077232.0,2077236.0,0.000541,0.032773,0.0,393.26,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-57.42,-21.6,57.44,22.85,0.0,0.0,0.0,0.0
2077232.0,2077237.0,0.00056,0.036667,0.0,393.05,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-47.1,-21.85,47.12,22.85,0.0,0.0,0.0,0.0
2077232.0,2077238.0,0.000724,0.042178,0.0,392.7,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-54.16,-21.4,54.18,22.85,0.0,0.0,0.0,0.0
2077252.0,2077232.0,0.005782,0.072556,1.4836,1079.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,7.99,-63.04,-7.97,-92.24,0.0,0.0,0.0,0.0
2077233.0,2077235.0,-0.000445,-0.028043,0.0,404.8,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-166.53,33.57,166.41,-41.27,0.0,0.0,0.0,0.0
2077234.0,2077235.0,0.002353,0.148373,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077239.0,2077242.0,0.000358,0.023832,0.0,515.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,141.67,-27.81,-141.6,32.58,0.0,0.0,0.0,0.0
2077239.0,2077243.0,0.000506,0.037338,0.0,396.26,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-66.23,-20.23,66.26,22.11,0.0,0.0,0.0,0.0
2077239.0,2077244.0,0.000374,0.023462,0.0,395.94,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-56.8,-21.2,56.82,22.11,0.0,0.0,0.0,0.0
2077239.0,2077245.0,0.000713,0.037766,0.0,318.44,0.0,0.0,1.04375,0.0,1.0,0.0,0.0,-18.64,-14.02,18.64,14.23,0.0,0.0,0.0,0.0
2077239.0,2077246.0,0.000215,0.001068,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077240.0,2077242.0,-0.00012,-0.008003,0.0,390.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-141.62,30.98,141.6,-32.58,0.0,0.0,0.0,0.0
2077241.0,2077242.0,0.001253,0.083279,0.0,125.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077247.0,2077248.0,0.00446,0.121233,0.0,103.93,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-67.8,13.68,68.0,-8.3,0.0,0.0,0.0,0.0
2077249.0,2077250.0,0.034001,1.22075,0.0,14.38,0.0,0.0,1.0125,0.0,1.0,0.0,0.0,-6.98,2.04,7.0,-1.44,0.0,0.0,0.0,0.0
2077249.0,2077251.0,0.026768,0.910915,0.0,14.38,0.0,0.0,1.01875,0.0,1.0,0.0,0.0,-7.21,1.92,7.22,-1.44,0.0,0.0,0.0,0.0
2077253.0,2077252.0,0.00034,0.01506,0.0,408.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-58.95,-25.3,58.96,25.89,0.0,0.0,0.0,0.0
2077252.0,2077272.0,0.001421,0.018127,0.30622,1036.92,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-146.6,76.03,147.01,-102.92,0.0,0.0,0.0,0.0
2077254.0,2077257.0,0.00061,0.029286,0.0,583.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,75.73,-26.6,-75.69,28.41,0.0,0.0,0.0,0.0
2077254.0,2077258.0,0.000173,0.010892,0.0,738.4,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-183.93,28.17,183.99,-24.36,0.0,0.0,0.0,0.0
2077254.0,2077259.0,0.000291,0.016655,0.0,738.4,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-567.04,79.48,568.0,-24.36,0.0,0.0,0.0,0.0
2077254.0,2077260.0,0.000275,0.018838,0.0,738.4,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-206.13,32.64,206.25,-24.36,0.0,0.0,0.0,0.0
2077254.0,2077261.0,0.00019,0.012668,0.0,738.4,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-567.37,66.08,568.0,-24.36,0.0,0.0,0.0,0.0
2077254.0,2077262.0,0.000341,0.001237,0.0,0.0,0.0,0.0,1.0,-26.0,1.0,-40.0,40.0,524.93,-6.52,-524.03,9.8,0.0,0.0,0.0,0.0
2077254.0,2077262.0,0.000341,0.001237,0.0,0.0,0.0,0.0,1.0,-26.0,1.0,-30.0,30.0,524.93,-6.52,-524.03,9.8,0.0,0.0,0.0,0.0
2077254.0,2077282.0,0.002677,0.030442,0.4289,1310.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,205.53,-40.36,-204.43,8.09,0.0,0.0,0.0,0.0
2077255.0,2077257.0,-8.3e-05,-0.003975,0.0,483.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.7,28.17,75.69,-28.41,0.0,0.0,0.0,0.0
2077256.0,2077257.0,0.003298,0.158368,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077263.0,2077266.0,-0.000145,-0.009632,0.0,433.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,38.73,-23.95,-38.73,23.76,0.0,0.0,0.0,0.0
2077264.0,2077266.0,0.000656,0.043453,0.0,383.2,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-38.72,24.64,38.73,-23.76,0.0,0.0,0.0,0.0
2077265.0,2077266.0,0.003232,0.214073,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077269.0,2077267.0,0.00055,0.003842,0.00098,174.02,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-17.12,-18.66,17.13,18.58,0.0,0.0,0.0,0.0
2077269.0,2077268.0,0.000342,0.023657,0.0,339.01,0.0,0.0,0.9875,0.0,1.0,0.0,0.0,-16.52,19.93,16.52,-19.78,0.0,0.0,0.0,0.0
2077270.0,2077271.0,0.000297,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,32.83,4.32,-32.82,-4.31,0.0,0.0,0.0,0.0
2077273.0,2077272.0,0.000301,0.018051,0.0,364.4,0.0,0.0,1.03125,0.0,1.0,0.0,0.0,-45.04,-4.28,45.05,4.63,0.0,0.0,0.0,0.0
2077272.0,2077274.0,0.000608,0.033698,0.0,435.22,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-78.22,-38.41,78.26,40.89,0.0,0.0,0.0,0.0
2077272.0,2077275.0,0.000283,0.017002,0.0,435.05,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-75.23,-39.7,75.25,40.89,0.0,0.0,0.0,0.0
2077272.0,2077276.0,0.000582,0.039513,0.0,434.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-68.34,-38.53,68.38,40.89,0.0,0.0,0.0,0.0
2077272.0,2077277.0,0.00041,0.02641,0.0,434.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077272.0,2077278.0,0.000418,0.030967,0.0,434.25,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077279.0,2077280.0,0.001881,0.063729,0.0,148.71,0.0,0.0,1.0625,0.0,1.0,0.0,0.0,-78.24,-17.86,78.36,22.05,0.0,0.0,0.0,0.0
2077279.0,2077281.0,0.000284,0.001042,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,78.24,17.86,-78.22,-17.8,0.0,0.0,0.0,0.0
2077282.0,2077285.0,0.000686,0.043368,0.0,567.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,156.01,-31.43,-155.84,41.94,0.0,0.0,0.0,0.0
2077282.0,2077286.0,0.000505,0.029653,0.0,450.47,0.0,0.0,0.99375,0.0,1.0,0.0,0.0,-115.63,17.96,115.7,-14.12,0.0,0.0,0.0,0.0
2077283.0,2077285.0,-0.000276,-0.017424,0.0,492.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-155.91,37.72,155.84,-41.94,0.0,0.0,0.0,0.0
2077284.0,2077285.0,0.002879,0.182009,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077288.0,2077287.0,0.000592,0.037436,0.0,279.82,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-10.38,19.44,10.38,-19.27,0.0,0.0,0.0,0.0
2077287.0,2077289.0,0.000442,0.024052,0.0,516.95,0.0,0.0,1.00625,0.0,1.0,0.0,0.0,-180.51,-11.64,180.65,19.3,0.0,0.0,0.0,0.0
2077290.0,2077295.0,0.002223,0.013667,0.00291,188.83,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.66,12.12,15.67,-12.37,0.0,0.0,0.0,0.0
2077291.0,2077292.0,0.000253,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,37.23,-2.06,-37.23,2.07,0.0,0.0,0.0,0.0
2077291.0,2077293.0,0.000229,0.001088,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2077295.0,2077292.0,0.001166,0.008171,0.0112,220.52,0.0,0.0,0.0,0.0,1.0,0.0,0.0,6.87,11.04,-6.87,-12.2,0.0,0.0,0.0,0.0
2077294.0,2077295.0,0.000242,0.001152,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,22.54,-1.32,-22.54,1.33,0.0,0.0,0.0,0.0
2080000.0,2080001.0,0.00025,0.001161,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-57.47,-19.22,57.48,19.26,0.0,0.0,0.0,0.0
2080000.0,2080002.0,0.000217,0.001127,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2080021.0,2080003.0,0.004593,0.020761,0.00493,162.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-32.42,21.33,32.49,-21.55,0.0,0.0,0.0,0.0
2080012.0,2080004.0,0.004894,0.017766,0.02057,115.35,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.9,24.66,3.93,-26.73,0.0,0.0,0.0,0.0
2080005.0,2080085.0,0.006997,0.034772,0.01194,168.55,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.5,14.17,-61.23,-14.11,0.0,0.0,0.0,0.0
2080007.0,2080006.0,0.001326,0.051921,0.0,261.1,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-112.01,-105.78,112.37,119.51,0.0,0.0,0.0,0.0
2080007.0,2080006.0,0.001326,0.051921,0.0,261.1,0.0,0.0,1.1,0.0,1.0,0.0,0.0,-112.01,-105.78,112.37,119.51,0.0,0.0,0.0,0.0
2080007.0,2080006.0,0.001326,0.051921,0.0,261.1,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-116.75,22.14,116.93,-15.05,0.0,0.0,0.0,0.0
2080087.0,2080006.0,0.00109,0.009958,0.04927,509.43,0.0,0.0,0.0,0.0,1.0,0.0,0.0,53.96,46.63,-53.9,-51.16,0.0,0.0,0.0,0.0
2080007.0,2080011.0,0.001545,0.007811,0.00164,205.73,0.0,0.0,0.0,0.0,1.0,0.0,0.0,109.96,72.02,-109.71,-70.95,0.0,0.0,0.0,0.0
2080012.0,2080007.0,0.006113,0.028517,0.00518,158.34,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-28.77,-26.44,28.86,26.29,0.0,0.0,0.0,0.0
2080007.0,2080025.0,0.003529,0.010292,0.00176,183.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,65.89,46.75,-65.67,-46.32,0.0,0.0,0.0,0.0
2080007.0,2080030.0,0.006632,0.033187,0.02241,191.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,76.92,27.54,-76.5,-27.88,0.0,0.0,0.0,0.0
2080008.0,2080009.0,0.000253,0.001072,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,59.17,9.98,-59.16,-9.94,0.0,0.0,0.0,0.0
2080008.0,2080010.0,0.002828,0.014452,0.00512,169.05,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-53.77,-15.66,53.85,15.54,0.0,0.0,0.0,0.0
2080008.0,2080025.0,0.003967,0.019431,0.00238,174.72,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-46.95,-10.25,47.03,10.42,0.0,0.0,0.0,0.0
2080008.0,2080032.0,0.00287,0.016036,0.00337,160.13,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.55,15.94,-41.5,-16.0,0.0,0.0,0.0,0.0
2080011.0,2080036.0,0.004308,0.024677,0.0088,180.88,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.87,58.53,-60.58,-57.81,0.0,0.0,0.0,0.0
2080013.0,2080032.0,0.006559,0.033487,0.01417,154.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,31.87,8.47,-31.81,-9.62,0.0,0.0,0.0,0.0
2080014.0,2080015.0,0.000287,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,26.06,4.58,-26.05,-4.57,0.0,0.0,0.0,0.0
2080014.0,2080016.0,0.000222,0.001062,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.06,-4.58,26.06,4.59,0.0,0.0,0.0,0.0
2080016.0,2080024.0,0.000699,0.002021,0.00064,140.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.01,10.01,-35.0,-10.05,0.0,0.0,0.0,0.0
2080016.0,2080085.0,0.004373,0.016747,0.01086,167.16,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-61.07,-14.6,61.23,14.11,0.0,0.0,0.0,0.0
2080026.0,2080017.0,0.002644,0.008683,0.00216,115.31,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.19,-10.22,4.2,10.0,0.0,0.0,0.0,0.0
2080037.0,2080017.0,0.004898,0.022903,0.00559,151.68,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.44,4.77,21.47,-5.24,0.0,0.0,0.0,0.0
2080018.0,2080019.0,0.000254,0.001138,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,40.32,7.97,-40.32,-7.95,0.0,0.0,0.0,0.0
2080036.0,2080018.0,0.00043,0.001581,0.00091,157.07,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-26.78,23.34,26.78,-23.41,0.0,0.0,0.0,0.0
2080018.0,2080100.0,0.005023,0.029035,0.01836,191.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-67.11,15.44,67.34,-16.01,0.0,0.0,0.0,0.0
2080020.0,2080030.0,0.002656,0.015332,0.00484,181.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-66.31,-26.05,66.44,26.29,0.0,0.0,0.0,0.0
2080020.0,2080033.0,0.005966,0.018509,0.00673,172.04,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.96,-6.09,-61.74,6.08,0.0,0.0,0.0,0.0
2080020.0,2080050.0,0.004535,0.020026,0.01038,157.63,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-38.09,12.75,38.16,-13.52,0.0,0.0,0.0,0.0
2080021.0,2080025.0,0.005394,0.023212,0.03949,135.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-11.68,-38.42,11.75,34.54,0.0,0.0,0.0,0.0
2080022.0,2080023.0,0.000232,0.001066,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,29.94,3.62,-29.94,-3.61,0.0,0.0,0.0,0.0
2080022.0,2080037.0,0.00584,0.030399,0.00662,155.21,0.0,0.0,0.0,0.0,1.0,0.0,0.0,25.35,18.66,-25.29,-19.06,0.0,0.0,0.0,0.0
2080050.0,2080022.0,0.000899,0.005483,0.00187,116.14,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-15.84,-7.92,15.84,7.74,0.0,0.0,0.0,0.0
2080024.0,2080054.0,0.00105,0.004247,0.00181,154.81,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-51.96,26.89,51.99,-26.93,0.0,0.0,0.0,0.0
2080024.0,2080058.0,0.001006,0.005408,0.02259,134.54,0.0,0.0,0.0,0.0,1.0,0.0,0.0,57.02,-21.81,-56.98,19.67,0.0,0.0,0.0,0.0
2080026.0,2080027.0,0.000288,0.001056,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,34.31,15.25,-34.31,-15.24,0.0,0.0,0.0,0.0
2080026.0,2080028.0,0.004335,0.024473,0.00454,155.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-23.53,9.55,23.56,-9.86,0.0,0.0,0.0,0.0
2080026.0,2080036.0,0.00351,0.014742,0.01554,167.48,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-40.55,-21.09,40.62,19.78,0.0,0.0,0.0,0.0
2080028.0,2080029.0,0.000226,0.001073,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,67.93,8.91,-67.92,-8.86,0.0,0.0,0.0,0.0
2080028.0,2080088.0,0.004681,0.024264,0.00281,198.24,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-91.48,0.95,91.87,0.74,0.0,0.0,0.0,0.0
2080030.0,2080031.0,0.0003,0.001131,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,10.06,1.59,-10.06,-1.59,0.0,0.0,0.0,0.0
2080032.0,2080043.0,0.007076,0.039145,0.02737,173.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,64.85,24.23,-64.53,-25.28,0.0,0.0,0.0,0.0
2080033.0,2080034.0,0.000234,0.001197,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.07,23.86,-46.07,-23.83,0.0,0.0,0.0,0.0
2080035.0,2080033.0,0.005729,0.022305,0.00704,158.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.76,22.16,-30.68,-22.59,0.0,0.0,0.0,0.0
2080033.0,2080044.0,0.005528,0.021087,0.03803,157.77,0.0,0.0,0.0,0.0,1.0,0.0,0.0,46.35,-7.34,-46.24,3.83,0.0,0.0,0.0,0.0
2080035.0,2080046.0,0.008104,0.028288,0.01019,192.75,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-76.82,-35.73,77.37,36.56,0.0,0.0,0.0,0.0
2080038.0,2080039.0,0.000264,0.001033,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,41.5,4.01,-41.5,-3.99,0.0,0.0,0.0,0.0
2080038.0,2080040.0,0.000275,0.001102,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-41.5,-4.01,41.51,4.03,0.0,0.0,0.0,0.0
2080038.0,2080041.0,0.000209,0.001166,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2080038.0,2080042.0,0.000283,0.001039,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2080040.0,2080046.0,0.003329,0.011215,0.00305,203.29,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-129.09,-44.18,129.67,45.81,0.0,0.0,0.0,0.0
2080047.0,2080040.0,0.004644,0.021243,0.00327,183.76,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-87.18,-38.65,87.59,40.15,0.0,0.0,0.0,0.0
2080054.0,2080043.0,0.003075,0.012999,0.00362,145.79,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-1.13,-2.31,1.13,1.94,0.0,0.0,0.0,0.0
2080058.0,2080044.0,0.007289,0.026414,0.00248,159.2,0.0,0.0,0.0,0.0,1.0,0.0,0.0,14.11,-19.71,-14.06,19.6,0.0,0.0,0.0,0.0
2080044.0,2080073.0,0.008922,0.049991,0.07962,114.85,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-3.1,0.65,3.1,-8.89,0.0,0.0,0.0,0.0
2080046.0,2080045.0,0.001674,0.049819,0.0,255.54,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-115.01,-48.97,115.28,57.15,0.0,0.0,0.0,0.0
2080046.0,2080045.0,0.001674,0.049819,0.0,255.54,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-115.01,-48.97,115.28,57.15,0.0,0.0,0.0,0.0
2080046.0,2080045.0,0.001674,0.049819,0.0,255.54,0.0,0.0,1.06875,0.0,1.0,0.0,0.0,-115.01,-48.97,115.28,57.15,0.0,0.0,0.0,0.0
2080049.0,2080045.0,0.001245,0.009447,0.02918,644.61,0.0,0.0,0.0,0.0,1.0,0.0,0.0,213.99,138.62,-213.21,-135.67,0.0,0.0,0.0,0.0
2080045.0,2080087.0,0.002272,0.020438,0.0773,557.93,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-132.64,-35.78,133.06,31.68,0.0,0.0,0.0,0.0
2080046.0,2080062.0,0.011306,0.052547,0.02427,175.67,0.0,0.0,0.0,0.0,1.0,0.0,0.0,52.81,42.57,-52.32,-42.86,0.0,0.0,0.0,0.0
2080047.0,2080058.0,0.009476,0.050266,0.03674,189.25,0.0,0.0,0.0,0.0,1.0,0.0,0.0,2.02,11.65,-2.0,-15.37,0.0,0.0,0.0,0.0
2080049.0,2080048.0,0.000181,0.012786,0.0,1028.67,0.0,0.0,1.025,0.0,1.0,0.0,0.0,-561.76,-135.53,562.37,178.67,0.0,0.0,0.0,0.0
2080048.0,2080086.0,0.000146,0.002769,0.40145,2701.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-394.75,-228.42,395.03,192.07,0.0,0.0,0.0,0.0
2080049.0,2080052.0,0.001727,0.089865,0.0,273.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,107.65,-0.59,-107.46,10.6,0.0,0.0,0.0,0.0
2080049.0,2080057.0,0.00133,0.012952,0.04729,582.42,0.0,0.0,0.0,0.0,1.0,0.0,0.0,148.36,-4.9,-148.08,2.73,0.0,0.0,0.0,0.0
2080049.0,2080071.0,0.003548,0.034101,0.08315,529.41,0.0,0.0,0.0,0.0,1.0,0.0,0.0,91.76,2.39,-91.47,-8.22,0.0,0.0,0.0,0.0
2080050.0,2080052.0,-0.000251,-0.013039,0.0,198.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-107.49,9.15,107.46,-10.6,0.0,0.0,0.0,0.0
2080051.0,2080052.0,0.007301,0.379808,0.0,75.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2080053.0,2080056.0,0.003225,0.121682,0.0,288.9,0.0,0.0,1.0,0.0,1.0,0.0,0.0,96.13,-9.51,-95.84,20.46,0.0,0.0,0.0,0.0
2080053.0,2080057.0,0.000213,0.001105,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-96.13,9.51,96.15,-9.41,0.0,0.0,0.0,0.0
2080054.0,2080056.0,-0.001804,-0.068077,0.0,180.6,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-50.87,29.24,50.81,-31.52,0.0,0.0,0.0,0.0
2080055.0,2080056.0,0.008102,0.30576,0.0,108.3,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-44.87,-4.9,45.03,11.06,0.0,0.0,0.0,0.0
2080057.0,2080071.0,0.002652,0.023337,0.06009,492.28,0.0,0.0,0.0,0.0,1.0,0.0,0.0,51.93,6.68,-51.85,-12.26,0.0,0.0,0.0,0.0
2080058.0,2080059.0,0.000295,0.001003,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,44.87,15.41,-44.87,-15.38,0.0,0.0,0.0,0.0
2080060.0,2080061.0,0.000275,0.001153,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,30.38,8.31,-30.38,-8.3,0.0,0.0,0.0,0.0
2080060.0,2080062.0,0.000293,0.001052,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-30.38,-8.31,30.38,8.32,0.0,0.0,0.0,0.0
2080060.0,2080063.0,0.000278,0.001077,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2080060.0,2080064.0,0.000266,0.001133,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2080072.0,2080062.0,0.004264,0.017787,0.00943,148.11,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-21.86,-35.2,21.93,34.53,0.0,0.0,0.0,0.0
2080065.0,2080066.0,0.000215,0.001108,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,13.28,13.52,-13.28,-13.52,0.0,0.0,0.0,0.0
2080065.0,2080067.0,0.005658,0.029782,0.00777,127.1,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-5.22,-7.7,5.22,6.93,0.0,0.0,0.0,0.0
2080065.0,2080069.0,0.009727,0.050154,0.00846,129.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-8.06,-5.82,8.07,5.01,0.0,0.0,0.0,0.0
2080067.0,2080069.0,0.001032,0.004107,0.00208,182.59,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-60.39,-9.82,60.42,9.76,0.0,0.0,0.0,0.0
2080067.0,2080072.0,0.003493,0.020005,0.00558,163.49,0.0,0.0,0.0,0.0,1.0,0.0,0.0,35.15,-1.22,-35.11,0.9,0.0,0.0,0.0,0.0
2080069.0,2080068.0,0.001458,0.069997,0.0,177.75,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-86.19,-1.62,86.29,6.72,0.0,0.0,0.0,0.0
2080068.0,2080070.0,0.000254,0.001104,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,56.98,13.55,-56.98,-13.52,0.0,0.0,0.0,0.0
2080068.0,2080071.0,0.00023,0.001035,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-143.28,-20.28,143.33,20.49,0.0,0.0,0.0,0.0
2080069.0,2080082.0,0.016474,0.072398,0.01871,142.37,0.0,0.0,0.0,0.0,1.0,0.0,0.0,17.7,-13.15,-17.62,11.55,0.0,0.0,0.0,0.0
2080082.0,2080073.0,0.002437,0.012911,0.00325,137.5,0.0,0.0,0.0,0.0,1.0,0.0,0.0,11.97,-8.19,-11.96,7.88,0.0,0.0,0.0,0.0
2080073.0,2080083.0,0.070212,0.347293,0.05054,100.36,0.0,0.0,0.0,0.0,1.0,0.0,0.0,0.28,-4.35,-0.28,-0.89,0.0,0.0,0.0,0.0
2080074.0,2080075.0,0.000206,0.001101,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,61.56,10.88,-61.55,-10.84,0.0,0.0,0.0,0.0
2080077.0,2080074.0,0.004678,0.023816,0.0034,160.44,0.0,0.0,0.0,0.0,1.0,0.0,0.0,20.25,-4.49,-20.23,4.26,0.0,0.0,0.0,0.0
2080076.0,2080079.0,0.00264,0.107478,0.0,386.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,82.23,26.64,-82.05,-19.01,0.0,0.0,0.0,0.0
2080076.0,2080080.0,0.000247,0.001109,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.23,38.61,82.25,-38.53,0.0,0.0,0.0,0.0
2080077.0,2080079.0,-0.001363,-0.055478,0.0,181.5,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-20.25,4.49,20.24,-4.73,0.0,0.0,0.0,0.0
2080078.0,2080079.0,0.005926,0.241215,0.0,205.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-61.55,-13.16,61.81,23.74,0.0,0.0,0.0,0.0
2080080.0,2080087.0,0.004037,0.034681,0.12316,536.51,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-82.25,38.53,82.59,-48.44,0.0,0.0,0.0,0.0
2080081.0,2080082.0,0.000249,0.001026,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,-4.46,-2.83,4.46,2.83,0.0,0.0,0.0,0.0
2080082.0,2080083.0,0.041193,0.218508,0.05732,103.08,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.2,-6.19,-1.19,0.26,0.0,0.0,0.0,0.0
2080083.0,2080084.0,0.00025,0.001172,0.0,0.0,0.0,0.0,0.0,0.0,1.0,0.0,0.0,1.47,0.63,-1.47,-0.63,0.0,0.0,0.0,0.0
2080087.0,2080086.0,0.000247,0.017975,0.0,995.95,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-422.37,-23.9,422.8,55.17,0.0,0.0,0.0,0.0
2080086.0,2080091.0,0.000221,0.017436,0.0,740.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.64,-30.58,104.67,32.56,0.0,0.0,0.0,0.0
2080086.0,2080092.0,0.000171,0.010813,0.0,739.74,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.65,-31.33,104.67,32.56,0.0,0.0,0.0,0.0
2080086.0,2080093.0,0.000146,0.009467,0.0,739.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.65,-31.48,104.67,32.56,0.0,0.0,0.0,0.0
2080086.0,2080094.0,0.000271,0.015312,0.0,736.7,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.64,-30.82,104.67,32.56,0.0,0.0,0.0,0.0
2080086.0,2080095.0,0.000205,0.014872,0.0,731.63,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.64,-30.87,104.67,32.56,0.0,0.0,0.0,0.0
2080086.0,2080096.0,0.00017,0.013038,0.0,726.09,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-104.65,-31.07,104.67,32.56,0.0,0.0,0.0,0.0
2080086.0,2080097.0,0.000255,0.019839,0.0,665.03,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2080086.0,2080098.0,0.000209,0.015252,0.0,664.84,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-94.98,-31.1,95.0,32.56,0.0,0.0,0.0,0.0
2080086.0,2080099.0,0.000368,0.026912,0.0,660.89,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-94.97,-30.01,95.0,32.56,0.0,0.0,0.0,0.0
2080087.0,2080090.0,0.000619,0.030031,0.0,266.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,152.76,-5.97,-152.62,12.8,0.0,0.0,0.0,0.0
2080088.0,2080090.0,0.00022,0.010692,0.0,216.4,0.0,0.0,1.0,0.0,1.0,0.0,0.0,-152.57,15.23,152.62,-12.8,0.0,0.0,0.0,0.0
2080088.0,2080100.0,0.000886,0.003872,0.00101,184.7,0.0,0.0,0.0,0.0,1.0,0.0,0.0,60.71,-15.97,-60.67,16.01,0.0,0.0,0.0,0.0
2080089.0,2080090.0,0.004514,0.218925,0.0,50.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090000.0,2028403.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090001.0,2026015.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090002.0,2025059.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090003.0,2026131.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090004.0,2023000.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090005.0,2023000.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090006.0,2021298.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090007.0,2021081.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090008.0,2021016.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090009.0,2020012.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090010.0,2020014.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090011.0,2020531.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090012.0,2020531.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090013.0,2020531.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090014.0,2020007.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090015.0,2013002.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090016.0,2013009.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090017.0,2013013.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090018.0,2013571.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090019.0,2013023.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090020.0,2010008.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090021.0,2010004.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090022.0,2010002.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
2090023.0,2010001.0,0.0045,0.04,0.0,100.0,0.0,0.0,1.0,0.0,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
