bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2010001.0,1.0,9.64,2.54,0.0,0.0,201.0,1.01147,-38.1709,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010002.0,1.0,15.98,6.04,0.0,0.0,201.0,1.01689,-35.3666,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010003.0,1.0,14.39,1.09,0.0,0.0,201.0,1.03136,-32.3596,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010004.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03237,-32.2465,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010005.0,1.0,10.45,2.75,0.0,0.0,201.0,1.03232,-32.2528,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010006.0,1.0,13.44,1.28,0.0,0.0,201.0,1.02434,-34.0997,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010007.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02439,-34.0916,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010008.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02329,-33.0199,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010009.0,1.0,16.82,2.59,0.0,0.0,201.0,1.02323,-33.0292,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010010.0,1.0,33.49,15.14,0.0,0.0,201.0,1.02291,-33.167,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010011.0,1.0,32.02,8.17,0.0,0.0,201.0,1.0072,-38.9334,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010012.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03538,-30.5845,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010013.0,1.0,57.79,30.06,0.0,0.0,201.0,1.02807,-32.6483,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010014.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02557,-32.9625,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010015.0,1.0,25.01,11.8,0.0,0.0,201.0,1.02538,-32.9756,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010016.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02596,-30.5542,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010017.0,1.0,25.89,7.16,0.0,0.0,201.0,1.02582,-30.5694,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010018.0,1.0,24.47,6.19,0.0,0.0,201.0,1.03192,-33.6923,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010019.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03842,-34.8678,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010020.0,1.0,53.35,4.54,0.0,32.0,201.0,1.01613,-37.4051,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010021.0,1.0,8.99,2.13,0.0,0.0,201.0,1.02642,-30.1702,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010022.0,1.0,48.19,15.92,0.0,0.0,201.0,1.04038,-34.0146,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010023.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0323,-31.5538,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010024.0,1.0,43.96,8.97,0.0,0.0,201.0,1.04381,-33.936,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010025.0,1.0,30.89,12.76,0.0,0.0,201.0,1.03317,-31.027,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010026.0,1.0,18.65,4.97,0.0,0.0,201.0,1.0117,-39.4174,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010027.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00366,-39.4105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010028.0,1.0,32.23,12.72,0.0,0.0,201.0,1.00345,-39.4275,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010029.0,1.0,32.23,1.85,0.0,0.0,201.0,1.00873,-38.7901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010030.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03711,-33.374,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010031.0,1.0,39.8,7.18,0.0,0.0,201.0,1.03694,-33.3953,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010032.0,1.0,41.5,5.68,0.0,0.0,201.0,1.03055,-34.4403,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010033.0,1.0,59.05,6.96,0.0,0.0,201.0,1.01617,-30.8359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010034.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01504,-30.7032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010035.0,1.0,59.05,42.65,0.0,0.0,201.0,1.01449,-30.732,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010036.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01568,-30.6702,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010037.0,1.0,58.29,11.32,0.0,0.0,201.0,1.03352,-30.3916,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010038.0,1.0,36.59,13.17,0.0,0.0,201.0,1.03545,-34.7241,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010039.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03569,-34.7048,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010040.0,1.0,43.57,13.69,0.0,0.0,201.0,1.02995,-35.4093,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010041.0,1.0,20.08,9.93,0.0,0.0,201.0,1.03195,-29.636,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010042.0,1.0,59.25,11.36,0.0,0.0,201.0,1.03269,-31.5011,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010043.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02126,-37.1461,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010044.0,1.0,37.54,1.74,0.0,0.0,201.0,1.02116,-37.17,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010045.0,1.0,25.35,12.91,0.0,0.0,201.0,1.02228,-30.4386,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010046.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02195,-32.8262,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010047.0,1.0,45.76,5.94,0.0,0.0,201.0,1.02179,-32.8508,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010048.0,1.0,45.76,10.24,0.0,0.0,201.0,1.02232,-32.8003,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010049.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02253,-32.7752,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010050.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02232,-32.8003,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010051.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01366,-39.1595,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010052.0,1.0,17.51,1.94,0.0,0.0,201.0,1.0136,-39.1705,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010053.0,1.0,43.68,4.56,0.0,0.0,201.0,1.02659,-31.9875,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010054.0,1.0,43.32,16.13,0.0,0.0,201.0,1.0044,-39.3998,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010055.0,1.0,17.57,5.16,0.0,0.0,201.0,1.026,-33.0626,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010056.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02611,-33.0538,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010057.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03092,-30.62,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010058.0,1.0,43.93,8.14,0.0,0.0,201.0,1.02187,-32.9903,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010059.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03171,-30.5241,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010060.0,1.0,43.93,27.62,0.0,0.0,201.0,1.01965,-33.0724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010061.0,1.0,51.07,18.71,0.0,22.0,201.0,1.02571,-36.4006,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010062.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01991,-38.2095,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010063.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02009,-38.1904,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010064.0,1.0,36.24,9.3,0.0,0.0,201.0,1.01971,-38.2307,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010065.0,1.0,46.26,6.82,0.0,0.0,201.0,1.01915,-38.0411,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010066.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01915,-38.0411,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010067.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01915,-38.0411,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010068.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01915,-38.0411,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010069.0,1.0,58.86,14.48,0.0,0.0,201.0,1.01206,-31.2924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010070.0,1.0,11.07,0.16,0.0,0.0,201.0,1.02317,-37.3563,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010071.0,1.0,38.37,10.34,0.0,0.0,201.0,1.02506,-33.3267,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010072.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01953,-33.4202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010073.0,1.0,38.37,20.18,0.0,0.0,201.0,1.0192,-33.4409,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010074.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01349,-31.6435,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010075.0,1.0,14.72,4.64,0.0,0.0,201.0,1.01341,-31.652,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010076.0,1.0,27.96,2.98,0.0,0.0,201.0,1.02404,-36.5033,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010077.0,1.0,28.46,7.93,0.0,0.0,201.0,1.02459,-33.1479,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010078.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03248,-32.6325,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010079.0,1.0,55.86,12.51,0.0,0.0,201.0,1.02217,-36.5348,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010080.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01584,-42.1203,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010081.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01584,-42.1203,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010082.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0198,-37.4057,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010083.0,1.0,22.32,8.77,0.0,0.0,201.0,1.01965,-37.4174,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010084.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02997,-36.4857,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010085.0,1.0,40.86,5.87,0.0,0.0,201.0,1.02981,-36.511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010086.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03011,-36.4641,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010087.0,1.0,10.87,8.58,0.0,0.0,201.0,1.01566,-38.1847,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010088.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0287,-37.7151,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010089.0,1.0,33.23,4.19,0.0,0.0,201.0,1.02857,-37.7347,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010090.0,1.0,33.23,6.75,0.0,0.0,201.0,1.02274,-37.7867,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010091.0,1.0,37.67,4.7,0.0,0.0,201.0,1.02416,-32.0014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010092.0,1.0,31.46,1.7,0.0,0.0,201.0,1.02337,-33.2565,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010093.0,1.0,31.46,11.16,0.0,0.0,201.0,1.0225,-33.9932,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010094.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02389,-36.7001,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010095.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02397,-36.6902,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010096.0,1.0,18.02,4.43,0.0,0.0,201.0,1.02381,-36.71,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010097.0,1.0,31.02,5.28,0.0,0.0,201.0,1.02505,-32.5162,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010098.0,1.0,19.84,5.6,0.0,0.0,201.0,1.02102,-33.6313,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010099.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02114,-33.6198,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010100.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03189,-33.8319,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010101.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03204,-33.8137,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010102.0,1.0,33.88,8.27,0.0,0.0,201.0,1.03171,-33.8518,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010103.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02642,-33.7135,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010104.0,1.0,57.74,17.1,0.0,0.0,201.0,1.02609,-33.7434,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010105.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02675,-33.6807,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010106.0,1.0,51.34,13.64,0.0,0.0,201.0,1.01923,-38.121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010107.0,1.0,26.95,1.82,0.0,0.0,201.0,1.02439,-35.9992,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010108.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02447,-35.9823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010109.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02439,-35.9992,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010110.0,1.0,12.48,4.31,0.0,0.0,201.0,1.03046,-32.1281,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010111.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03054,-32.1213,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010112.0,1.0,11.2,2.7,0.0,0.0,201.0,1.02724,-32.7759,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010113.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02546,-37.3336,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010114.0,1.0,31.06,13.53,0.0,0.0,201.0,1.02524,-37.3509,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010115.0,1.0,31.06,11.74,0.0,0.0,201.0,1.0247,-37.3032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010116.0,1.0,47.94,5.39,0.0,0.0,201.0,1.03618,-32.168,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010117.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03712,-28.3319,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010118.0,1.0,45.39,21.63,0.0,0.0,201.0,1.03605,-32.1945,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010119.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03619,-32.5527,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010120.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03619,-32.5527,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010121.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01749,-37.3191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010122.0,1.0,35.43,19.18,0.0,0.0,201.0,1.01719,-37.3389,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010123.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01845,-37.1376,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010124.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0186,-37.1158,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010125.0,1.0,35.43,7.06,0.0,0.0,201.0,1.01829,-37.159,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010126.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01845,-37.1376,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010127.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01929,-33.1124,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010128.0,1.0,44.89,16.27,0.0,0.0,201.0,1.03429,-37.0182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010129.0,1.0,50.09,14.75,0.0,0.0,201.0,1.03264,-33.6388,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010130.0,1.0,50.09,14.37,0.0,0.0,201.0,1.01926,-33.3747,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010131.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02677,-33.6492,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010132.0,1.0,41.72,12.38,0.0,0.0,201.0,1.02653,-33.6737,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010133.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02377,-36.648,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010134.0,1.0,71.03,8.23,0.0,0.0,201.0,1.02349,-36.6867,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010135.0,1.0,61.01,13.93,0.0,0.0,201.0,1.03124,-36.2667,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010136.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03154,-36.2309,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010137.0,1.0,20.07,5.15,0.0,0.0,201.0,1.02427,-32.3544,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010138.0,1.0,38.05,7.43,0.0,0.0,201.0,1.02294,-37.8208,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010139.0,1.0,35.0,8.78,0.0,0.0,201.0,1.02468,-34.532,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010140.0,1.0,16.07,5.79,0.0,0.0,201.0,1.02023,-37.3419,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010141.0,1.0,41.11,16.66,0.0,0.0,201.0,1.01994,-37.3654,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010142.0,1.0,41.11,1.31,0.0,0.0,201.0,1.01722,-37.6127,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010143.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01734,-37.587,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010144.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01722,-37.6127,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010145.0,1.0,37.97,9.24,0.0,0.0,201.0,1.0173,-32.7977,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010146.0,1.0,37.97,9.3,0.0,0.0,201.0,1.01793,-33.3057,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010147.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01812,-33.2831,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010148.0,1.0,52.25,24.72,0.0,0.0,201.0,1.02413,-33.6834,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010149.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02467,-37.9227,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010150.0,1.0,7.99,4.67,0.0,0.0,201.0,1.01602,-38.743,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010151.0,1.0,11.73,1.24,0.0,0.0,201.0,1.021,-39.0706,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010152.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02372,-38.0702,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010153.0,1.0,35.35,3.89,0.0,0.0,201.0,1.02324,-33.8427,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010154.0,1.0,33.06,13.11,0.0,0.0,201.0,1.02401,-34.6834,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010155.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02132,-33.8021,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010156.0,1.0,33.52,4.02,0.0,0.0,201.0,1.02119,-33.8214,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010157.0,1.0,32.33,10.35,0.0,80.0,201.0,1.0193,-37.016,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010158.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01853,-36.9866,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010159.0,1.0,15.22,4.81,0.0,0.0,201.0,1.01631,-36.9647,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010160.0,1.0,55.26,20.75,0.0,0.0,201.0,1.01419,-37.4815,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010161.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02165,-39.8109,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010162.0,1.0,25.6,5.53,0.0,0.0,201.0,1.02152,-39.8261,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010163.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02178,-39.7967,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010164.0,1.0,26.64,6.54,0.0,0.0,201.0,1.02283,-33.941,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010165.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0124,-38.1308,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010166.0,1.0,47.72,5.4,0.0,0.0,201.0,1.01222,-38.161,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010167.0,1.0,32.36,10.77,0.0,0.0,201.0,1.03614,-33.393,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010168.0,1.0,32.36,10.63,0.0,0.0,201.0,1.02959,-33.6028,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010169.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02462,-34.0585,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010170.0,1.0,14.51,0.92,0.0,0.0,201.0,1.02457,-34.0666,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010171.0,1.0,51.86,8.23,0.0,0.0,201.0,1.01304,-36.9662,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010172.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02101,-32.3325,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010173.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02117,-32.3081,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010174.0,1.0,41.08,5.55,0.0,0.0,201.0,1.02084,-32.3587,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010175.0,1.0,41.08,12.71,0.0,0.0,201.0,1.02279,-31.6889,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010176.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02304,-31.6643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010177.0,1.0,37.0,12.28,0.0,0.0,201.0,1.03675,-33.1627,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010178.0,1.0,37.0,6.33,0.0,0.0,201.0,1.02131,-33.4781,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010179.0,1.0,55.41,4.59,0.0,0.0,201.0,1.031,-36.4147,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010180.0,1.0,1.46,0.56,0.0,0.0,201.0,1.03101,-36.2245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010181.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03119,-36.1941,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010182.0,1.0,55.41,4.8,0.0,0.0,201.0,1.03085,-36.2576,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010183.0,1.0,48.59,5.25,0.0,0.0,201.0,1.01411,-36.8974,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010184.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01807,-36.6434,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010185.0,1.0,68.06,27.25,0.0,0.0,201.0,1.01757,-36.682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010186.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02951,-33.8462,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010187.0,1.0,37.59,7.22,0.0,0.0,201.0,1.02933,-33.867,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010188.0,1.0,51.74,17.55,0.0,0.0,201.0,1.02949,-31.4699,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010189.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02982,-31.4395,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010190.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01809,-32.5938,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010191.0,1.0,63.47,6.05,0.0,0.0,201.0,1.01784,-32.6321,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010192.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00805,-30.287,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010193.0,1.0,63.47,25.63,0.0,0.0,201.0,1.01698,-32.9609,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010194.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01698,-32.96,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010195.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01698,-32.96,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010196.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0382,-30.4849,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010197.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02687,-34.1283,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010198.0,1.0,55.17,29.09,0.0,0.0,201.0,1.03776,-30.5116,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010199.0,1.0,25.51,11.27,0.0,0.0,201.0,1.0146,-38.1405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010200.0,1.0,57.98,19.56,0.0,0.0,201.0,1.01233,-37.1906,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010201.0,1.0,45.34,7.86,0.0,0.0,201.0,1.0285,-35.6277,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010202.0,1.0,21.66,3.34,0.0,0.0,201.0,1.02411,-33.766,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010203.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02295,-38.0364,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010204.0,1.0,12.67,2.56,0.0,0.0,201.0,1.02289,-38.0442,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010205.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01942,-35.3418,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010206.0,1.0,40.75,8.43,0.0,0.0,201.0,1.01923,-35.3646,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010207.0,1.0,40.75,6.92,0.0,0.0,201.0,1.01318,-37.2935,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010208.0,1.0,24.17,6.6,0.0,0.0,201.0,1.01602,-36.9346,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010209.0,1.0,81.39,49.51,0.0,0.0,201.0,1.01606,-35.5301,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010210.0,1.0,49.48,10.28,0.0,0.0,201.0,1.02929,-36.5072,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010211.0,1.0,49.48,11.08,0.0,0.0,201.0,1.02845,-36.3884,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010212.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0287,-36.3582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010213.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03843,-29.9544,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010214.0,1.0,12.52,3.35,0.0,0.0,201.0,1.03837,-29.9612,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010215.0,1.0,36.39,3.34,0.0,0.0,201.0,1.03161,-35.8269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010216.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03096,-35.9785,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010217.0,1.0,36.39,3.13,0.0,0.0,201.0,1.03085,-35.9998,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010218.0,1.0,30.67,6.45,0.0,90.0,201.0,1.02997,-39.2227,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010219.0,1.0,38.5,11.16,0.0,0.0,201.0,1.01501,-37.2507,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010220.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01522,-37.2277,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010221.0,1.0,38.5,7.16,0.0,0.0,201.0,1.02563,-35.0609,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010222.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03185,-35.8036,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010223.0,1.0,9.41,2.94,0.0,0.0,201.0,1.0318,-35.8084,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010224.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02305,-34.7971,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010225.0,1.0,35.59,23.47,0.0,0.0,201.0,1.0227,-34.815,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010226.0,1.0,35.59,19.12,0.0,0.0,201.0,1.01851,-35.369,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010227.0,1.0,47.25,13.43,0.0,0.0,201.0,1.02317,-38.9352,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010228.0,1.0,53.38,19.97,0.0,0.0,201.0,1.03275,-36.4551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010229.0,1.0,35.45,4.71,0.0,50.0,201.0,1.03209,-37.1086,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010230.0,1.0,51.81,10.71,0.0,0.0,201.0,1.02994,-34.6138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010231.0,1.0,51.81,15.83,0.0,0.0,201.0,1.02672,-35.1834,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010232.0,1.0,48.36,11.43,0.0,0.0,201.0,1.01283,-36.3801,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010233.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02689,-36.4078,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010234.0,1.0,37.64,3.83,0.0,0.0,201.0,1.02674,-36.4305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010235.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02372,-39.5424,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010236.0,1.0,37.64,13.28,0.0,0.0,201.0,1.0235,-39.5639,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010237.0,1.0,33.48,6.19,0.0,0.0,201.0,1.0234,-33.9756,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010238.0,1.0,33.48,8.37,0.0,0.0,201.0,1.02317,-33.9182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010239.0,1.0,50.01,9.84,0.0,0.0,201.0,1.03436,-36.8821,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010240.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03459,-36.8545,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010241.0,1.0,50.75,10.16,0.0,0.0,201.0,1.03568,-36.0613,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010242.0,1.0,0.0,0.0,0.0,60.0,201.0,1.03143,-36.3839,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010243.0,1.0,45.67,5.61,0.0,0.0,201.0,1.03128,-36.4092,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010244.0,1.0,34.46,5.65,0.0,0.0,201.0,1.0496,-31.2602,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010245.0,1.0,34.46,8.68,0.0,0.0,201.0,1.05047,-31.2274,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010246.0,1.0,0.0,0.0,0.0,0.0,201.0,1.05064,-31.2069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010247.0,1.0,41.16,3.94,0.0,0.0,201.0,1.01828,-35.266,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010248.0,1.0,43.93,29.92,0.0,0.0,201.0,1.02309,-39.0318,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010249.0,1.0,50.49,5.58,0.0,0.0,201.0,1.02244,-36.5484,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010250.0,1.0,57.01,12.84,0.0,0.0,201.0,1.01183,-37.4173,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010251.0,1.0,57.01,22.38,0.0,0.0,201.0,1.01372,-36.9431,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010252.0,1.0,31.11,9.46,0.0,0.0,201.0,1.01717,-36.9131,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010253.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01734,-36.8961,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010254.0,1.0,31.11,19.53,0.0,0.0,201.0,1.01645,-37.3412,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010255.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01673,-37.3238,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010256.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01196,-37.0623,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010257.0,1.0,24.34,12.59,0.0,0.0,201.0,1.01177,-37.0761,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010258.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01218,-37.0484,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010259.0,1.0,48.72,8.04,0.0,0.0,201.0,1.01355,-36.9154,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010260.0,1.0,30.31,12.35,0.0,0.0,201.0,1.03412,-36.0194,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010261.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01911,-36.8232,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010262.0,1.0,54.9,12.07,0.0,0.0,201.0,1.01881,-36.8565,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010263.0,1.0,35.69,9.54,0.0,0.0,201.0,1.05575,-30.5389,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010264.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02751,-36.6228,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010265.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02765,-36.5932,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010266.0,1.0,49.72,2.39,0.0,0.0,201.0,1.02737,-36.6522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010267.0,1.0,23.27,4.11,0.0,0.0,201.0,1.00809,-32.6132,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010268.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01889,-35.3842,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010269.0,1.0,53.47,13.72,0.0,0.0,201.0,1.01863,-35.416,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010270.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03035,-36.0716,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010271.0,1.0,53.47,7.16,0.0,0.0,201.0,1.03016,-36.101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010272.0,1.0,55.09,7.78,0.0,0.0,201.0,1.01762,-36.8478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010273.0,1.0,55.09,20.54,0.0,0.0,201.0,1.01812,-36.3348,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010274.0,1.0,24.57,5.95,0.0,0.0,201.0,1.02999,-36.1204,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010275.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01798,-31.8282,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010276.0,1.0,43.11,11.41,0.0,0.0,201.0,1.02082,-34.4732,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010277.0,1.0,44.92,20.45,0.0,0.0,201.0,1.01578,-35.6306,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010278.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02628,-35.3289,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010279.0,1.0,28.63,8.04,0.0,0.0,201.0,1.02612,-35.3447,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010280.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02643,-35.3117,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010281.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02628,-35.3289,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010282.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02628,-35.3289,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010283.0,1.0,32.97,7.88,0.0,0.0,201.0,1.03456,-36.8582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010284.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03473,-36.838,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010285.0,1.0,24.02,1.73,0.0,0.0,201.0,1.01814,-36.887,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010286.0,1.0,53.39,18.0,0.0,0.0,201.0,1.02738,-34.8965,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010287.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0179,-36.3091,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010288.0,1.0,49.12,9.58,0.0,0.0,201.0,1.01766,-36.3398,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010289.0,1.0,32.24,3.8,0.0,0.0,201.0,1.02317,-34.8433,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010290.0,1.0,32.24,4.22,0.0,0.0,201.0,1.0188,-35.4577,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010291.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02023,-36.5204,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010292.0,1.0,49.81,3.13,0.0,0.0,201.0,1.02006,-36.5523,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010293.0,1.0,52.98,28.47,0.0,0.0,201.0,1.01059,-36.7704,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010294.0,1.0,52.98,12.34,0.0,0.0,201.0,1.01844,-35.7202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010295.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01868,-35.6922,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010296.0,1.0,56.71,7.15,0.0,0.0,201.0,1.01452,-36.7057,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010297.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01476,-36.6738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010298.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01116,-36.6627,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010299.0,1.0,41.5,28.64,0.0,0.0,201.0,1.01074,-36.682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010300.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02663,-33.2154,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010301.0,1.0,50.57,7.59,0.0,0.0,201.0,1.02644,-33.2445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010302.0,1.0,0.0,0.0,0.0,50.0,201.0,1.02491,-35.3466,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010303.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02469,-35.313,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010304.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02491,-35.3466,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010305.0,1.0,47.86,19.46,0.0,0.0,201.0,1.02457,-35.3748,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010306.0,1.0,60.83,25.54,0.0,0.0,201.0,1.03694,-36.5108,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010307.0,1.0,48.61,20.93,0.0,0.0,201.0,1.02119,-34.8992,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010308.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02153,-34.8739,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010309.0,1.0,39.33,13.63,0.0,0.0,201.0,1.02891,-36.2258,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010310.0,1.0,39.33,5.55,0.0,0.0,201.0,1.02694,-35.4584,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010311.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01387,-37.2702,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010312.0,1.0,40.48,22.08,0.0,0.0,201.0,1.01349,-37.2937,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010313.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01418,-37.2501,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010314.0,1.0,40.48,8.05,0.0,93.5,201.0,1.02489,-37.2502,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010315.0,1.0,44.5,8.52,0.0,0.0,201.0,1.02399,-36.4595,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010316.0,1.0,44.5,7.51,0.0,0.0,201.0,1.04245,-35.9734,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010317.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04262,-35.9481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010318.0,1.0,37.74,7.21,0.0,0.0,201.0,1.03222,-35.812,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010319.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02962,-36.5966,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010320.0,1.0,37.74,9.18,0.0,0.0,201.0,1.02945,-36.616,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010321.0,1.0,32.26,13.89,0.0,0.0,201.0,1.02444,-36.5715,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010322.0,1.0,32.26,6.52,0.0,0.0,201.0,1.03835,-36.0101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010323.0,1.0,50.58,11.16,0.0,0.0,201.0,1.02703,-36.4904,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010324.0,1.0,32.27,4.42,0.0,0.0,201.0,1.01525,-36.2909,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010325.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01538,-36.2715,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010326.0,1.0,32.27,7.92,0.0,0.0,201.0,1.02019,-35.4615,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010327.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02848,-36.4449,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010328.0,1.0,52.71,7.81,0.0,0.0,201.0,1.02829,-36.4779,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010329.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02868,-36.4134,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010330.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00708,-32.928,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010331.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04427,-35.7669,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010332.0,1.0,52.71,12.35,0.0,0.0,201.0,1.00681,-32.9599,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010333.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01154,-32.4074,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010334.0,1.0,55.45,10.21,0.0,0.0,201.0,1.01777,-36.1938,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010335.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01777,-36.1938,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010336.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01777,-36.1938,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010337.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01777,-36.1938,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010338.0,1.0,55.45,18.16,0.0,0.0,201.0,1.02895,-36.447,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010339.0,1.0,43.2,7.24,0.0,0.0,201.0,1.01702,-35.8982,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010340.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0187,-35.2063,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010341.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01889,-35.1831,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010342.0,1.0,43.2,9.42,0.0,0.0,201.0,1.01849,-35.2318,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010343.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01986,-35.0551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010344.0,1.0,87.17,16.32,0.0,0.0,201.0,1.01951,-35.1053,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010345.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02022,-35.0038,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010346.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01448,-32.7095,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010347.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02239,-36.5305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010348.0,1.0,55.47,9.35,0.0,0.0,201.0,0.994951,-43.6911,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010349.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02462,-36.8517,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010350.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02239,-36.5305,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010351.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02239,-36.5305,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010352.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02239,-36.5305,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010353.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01471,-32.5941,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010354.0,1.0,51.28,15.06,0.0,100.0,201.0,1.02146,-36.8648,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010355.0,1.0,51.28,18.03,0.0,0.0,201.0,1.01695,-37.0959,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010356.0,1.0,35.97,3.79,0.0,0.0,201.0,1.02632,-35.2055,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010357.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02026,-34.6571,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010358.0,1.0,35.97,3.43,0.0,0.0,201.0,1.01151,-37.7289,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010359.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01934,-34.9352,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010360.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01934,-34.9352,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010361.0,1.0,53.94,6.22,0.0,0.0,201.0,1.02472,-35.1006,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010362.0,1.0,38.29,10.72,0.0,0.0,201.0,1.01436,-36.8574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010363.0,1.0,38.29,29.64,0.0,0.0,201.0,1.01566,-35.8527,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010364.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01608,-35.8353,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010365.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02953,-34.6186,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010366.0,1.0,44.83,11.69,0.0,0.0,201.0,1.02929,-34.6423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010367.0,1.0,44.83,13.25,0.0,0.0,201.0,1.01614,-35.7251,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010368.0,1.0,47.26,13.83,0.0,0.0,201.0,1.01883,-35.113,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010369.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0217,-31.0964,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010370.0,1.0,47.26,2.96,0.0,0.0,201.0,1.02345,-33.6638,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010371.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01414,-36.8065,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010372.0,1.0,40.62,5.33,0.0,0.0,201.0,1.01398,-36.8312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010373.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01431,-36.7817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010374.0,1.0,40.62,8.43,0.0,0.0,201.0,1.02317,-37.2166,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010375.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03179,-35.3304,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010376.0,1.0,49.01,10.14,0.0,0.0,201.0,1.03157,-35.3597,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010377.0,1.0,57.82,24.92,0.0,0.0,201.0,1.0241,-36.9304,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010378.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00389,-33.7695,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010379.0,1.0,50.93,12.13,0.0,0.0,201.0,1.00365,-33.8015,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010380.0,1.0,32.62,5.86,0.0,0.0,201.0,1.02295,-33.3795,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010381.0,1.0,32.62,8.33,0.0,0.0,201.0,1.02214,-34.1718,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010382.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02231,-34.1538,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010383.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03994,-35.9626,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010384.0,1.0,54.48,37.07,0.0,0.0,201.0,1.03942,-35.9892,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010385.0,1.0,41.22,10.4,0.0,0.0,201.0,1.01924,-34.73,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010386.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01945,-34.7073,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010387.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01658,-35.3913,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010388.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0169,-35.3691,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010389.0,1.0,41.22,19.48,0.0,0.0,201.0,1.01624,-35.4149,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010390.0,1.0,25.11,4.34,0.0,0.0,201.0,1.01829,-35.1254,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010391.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01719,-37.0592,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010392.0,1.0,25.47,2.38,0.0,0.0,201.0,1.01709,-37.075,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010393.0,1.0,37.98,4.75,0.0,0.0,201.0,1.0145,-36.7038,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010394.0,1.0,37.98,9.65,0.0,0.0,201.0,1.01767,-35.6058,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010395.0,1.0,48.49,17.77,0.0,0.0,201.0,1.0363,-34.8263,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010396.0,1.0,48.49,9.62,0.0,0.0,201.0,1.03789,-34.8509,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010397.0,1.0,35.5,8.68,0.0,0.0,201.0,1.02943,-33.0204,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010398.0,1.0,35.5,11.17,0.0,60.0,201.0,1.02431,-34.3425,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010399.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01831,-35.4101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010400.0,1.0,32.07,7.22,0.0,0.0,201.0,1.01815,-35.4297,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010401.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01846,-35.3931,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010402.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02201,-34.9349,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010403.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02221,-34.9156,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010404.0,1.0,32.07,11.04,0.0,0.0,201.0,1.0218,-34.9519,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010405.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02201,-34.9349,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010406.0,1.0,33.54,8.62,0.0,0.0,201.0,1.02671,-36.9262,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010407.0,1.0,33.54,15.69,0.0,0.0,201.0,1.02152,-36.8929,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010408.0,1.0,35.05,12.77,0.0,0.0,201.0,1.033,-35.5579,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010409.0,1.0,35.05,11.96,0.0,0.0,201.0,1.03548,-35.1946,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010410.0,1.0,52.57,23.04,0.0,0.0,201.0,1.01609,-36.9833,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010411.0,1.0,61.36,11.11,0.0,0.0,201.0,1.03133,-35.0863,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010412.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02928,-35.6653,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010413.0,1.0,61.36,11.21,0.0,0.0,201.0,1.02904,-35.6999,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010414.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02687,-31.8813,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010415.0,1.0,40.52,24.05,0.0,0.0,201.0,1.01523,-36.6622,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010416.0,1.0,40.52,14.96,0.0,0.0,201.0,1.01263,-36.7095,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010417.0,1.0,43.9,2.47,0.0,0.0,201.0,1.0152,-36.4425,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010418.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02011,-37.1415,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010419.0,1.0,43.9,15.15,0.0,0.0,201.0,1.01982,-37.167,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010420.0,1.0,41.21,22.17,0.0,0.0,201.0,1.03893,-34.5033,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010421.0,1.0,41.21,6.01,0.0,0.0,201.0,1.03363,-35.1433,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010422.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01876,-36.8673,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010423.0,1.0,38.99,8.09,0.0,0.0,201.0,1.01858,-36.8897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010424.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01746,-36.3377,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010425.0,1.0,38.99,9.09,0.0,0.0,201.0,1.01726,-36.3621,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010426.0,1.0,62.16,9.98,0.0,56.0,201.0,1.03065,-35.5988,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010427.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01355,-32.003,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010428.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03636,-34.8596,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010429.0,1.0,62.16,12.77,0.0,0.0,201.0,1.01324,-32.0386,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010430.0,1.0,42.51,5.9,0.0,48.0,201.0,1.02863,-36.8905,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010431.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02828,-36.8589,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010432.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03276,-30.6608,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010433.0,1.0,54.76,7.6,0.0,0.0,201.0,1.03382,-33.1365,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010434.0,1.0,53.17,5.38,0.0,0.0,201.0,1.02685,-34.278,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010435.0,1.0,28.73,8.08,0.0,0.0,201.0,1.02522,-33.1725,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010436.0,1.0,43.64,7.6,0.0,0.0,201.0,1.02353,-36.6334,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010437.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02171,-36.8198,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010438.0,1.0,43.64,10.24,0.0,0.0,201.0,1.02151,-36.8454,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010439.0,1.0,29.48,5.61,0.0,0.0,201.0,1.02242,-34.009,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010440.0,1.0,55.08,4.05,0.0,0.0,201.0,1.02003,-33.9121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010441.0,1.0,55.08,5.02,0.0,60.5,201.0,1.02302,-34.189,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010442.0,1.0,40.3,12.76,0.0,0.0,201.0,1.01568,-32.363,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010443.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01592,-32.338,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010444.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01568,-32.363,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010445.0,1.0,59.73,15.82,0.0,0.0,201.0,1.0337,-35.5489,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010446.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03398,-35.5158,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010447.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03477,-35.0489,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010448.0,1.0,53.55,15.86,0.0,0.0,201.0,1.03448,-35.079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010449.0,1.0,47.78,4.79,0.0,0.0,201.0,1.01846,-35.1814,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010450.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01923,-34.9213,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010451.0,1.0,47.78,18.82,0.0,0.0,201.0,1.01888,-34.949,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010452.0,1.0,50.33,5.55,0.0,0.0,201.0,1.01705,-36.7656,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010453.0,1.0,50.33,14.91,0.0,0.0,201.0,1.01799,-37.0144,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010454.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01826,-36.9885,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010455.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01799,-37.0144,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010456.0,1.0,58.98,25.25,0.0,0.0,201.0,1.00816,-32.0132,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010457.0,1.0,17.46,1.18,0.0,0.0,201.0,1.02402,-32.832,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010458.0,1.0,70.13,13.31,0.0,0.0,201.0,1.03964,-34.5707,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010459.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00963,-32.2047,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010460.0,1.0,70.13,15.64,0.0,0.0,201.0,1.04323,-34.0516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010461.0,1.0,52.41,15.0,0.0,0.0,201.0,1.01902,-36.6518,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010462.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0227,-32.4861,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010463.0,1.0,64.47,17.04,0.0,0.0,201.0,1.02019,-34.5254,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010464.0,1.0,41.36,15.05,0.0,0.0,201.0,1.02427,-36.8523,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010465.0,1.0,42.13,18.04,0.0,0.0,201.0,1.02353,-36.7101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010466.0,1.0,33.55,5.09,0.0,0.0,201.0,1.02414,-36.0897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010467.0,1.0,33.55,12.49,0.0,0.0,201.0,1.02352,-35.7369,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010468.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01363,-32.1851,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010469.0,1.0,58.59,7.63,0.0,0.0,201.0,1.02695,-36.4478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010470.0,1.0,36.63,3.01,0.0,0.0,201.0,1.01811,-33.2287,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010471.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01822,-33.2061,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010472.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01811,-33.2287,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010473.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02082,-34.4049,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010474.0,1.0,36.63,6.44,0.0,0.0,201.0,1.02066,-34.4246,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010475.0,1.0,37.47,3.96,0.0,0.0,201.0,1.01561,-36.0028,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010476.0,1.0,6.89,1.75,0.0,0.0,201.0,1.02035,-30.939,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010477.0,1.0,32.6,11.35,0.0,0.0,201.0,1.03064,-35.4324,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010478.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0287,-35.2493,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010479.0,1.0,30.9,10.75,0.0,0.0,201.0,1.02852,-35.2654,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010480.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02888,-35.231,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010481.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02913,-35.3592,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010482.0,1.0,30.9,2.31,0.0,0.0,201.0,1.02901,-35.3782,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010483.0,1.0,49.72,16.03,0.0,0.0,201.0,1.01378,-36.5547,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010484.0,1.0,45.08,3.55,0.0,31.0,201.0,1.03104,-35.5406,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010485.0,1.0,58.44,6.81,0.0,0.0,201.0,1.01162,-36.4357,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010486.0,1.0,31.37,21.7,0.0,0.0,201.0,1.0123,-35.6232,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010487.0,1.0,31.37,16.34,0.0,0.0,201.0,1.01231,-36.1554,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010488.0,1.0,39.26,18.94,0.0,0.0,201.0,1.03141,-35.2832,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010489.0,1.0,39.26,13.22,0.0,0.0,201.0,1.02552,-35.3236,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010490.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01807,-36.1983,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010491.0,1.0,45.25,10.02,0.0,0.0,201.0,1.01786,-36.2233,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010492.0,1.0,37.41,10.09,0.0,0.0,201.0,1.01143,-36.4095,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010493.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03601,-31.5279,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010494.0,1.0,9.47,1.36,0.0,0.0,201.0,1.03596,-31.5335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010495.0,1.0,48.98,14.87,0.0,0.0,201.0,1.01438,-33.6654,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010496.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01315,-31.8291,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010497.0,1.0,48.98,16.37,0.0,0.0,201.0,1.01283,-31.8589,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010498.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02578,-33.1769,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010499.0,1.0,1.68,0.56,0.0,0.0,201.0,1.02477,-33.3522,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010500.0,1.0,50.37,11.17,0.0,0.0,201.0,1.01506,-35.3841,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010501.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02522,-33.2828,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010502.0,1.0,13.56,1.62,0.0,0.0,201.0,1.01733,-36.2809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010503.0,1.0,33.53,1.88,0.0,0.0,201.0,1.0287,-34.7775,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010504.0,1.0,33.53,3.41,0.0,0.0,201.0,1.03818,-34.3878,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010505.0,1.0,16.24,3.8,0.0,0.0,201.0,1.02886,-35.1734,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010506.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02645,-34.3182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010507.0,1.0,25.74,1.84,0.0,0.0,201.0,1.02636,-34.3327,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010508.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02739,-34.8205,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010509.0,1.0,31.18,5.13,0.0,0.0,201.0,1.02724,-34.8378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010510.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02752,-34.8019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010511.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02739,-34.8205,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010512.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03014,-34.485,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010513.0,1.0,15.83,2.52,0.0,0.0,201.0,1.03008,-34.4945,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010514.0,1.0,21.06,8.19,0.0,0.0,201.0,1.02622,-32.0985,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010515.0,1.0,35.95,7.79,0.0,0.0,201.0,1.0206,-32.8834,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010516.0,1.0,11.97,1.4,0.0,0.0,201.0,1.0288,-34.0147,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010517.0,1.0,23.34,17.01,0.0,0.0,201.0,1.02281,-27.0448,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010518.0,1.0,5.11,0.62,0.0,0.0,201.0,1.03178,-28.6916,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010519.0,1.0,12.65,2.03,0.0,0.0,201.0,1.01802,-27.7948,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010520.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03724,-25.5868,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010521.0,1.0,8.11,1.22,0.0,0.0,201.0,1.0372,-25.5916,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010522.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03727,-25.5821,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010523.0,1.0,34.84,16.34,0.0,0.0,201.0,1.01381,-26.5195,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010524.0,1.0,23.34,3.55,0.0,0.0,201.0,1.03038,-28.0146,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010525.0,1.0,21.1,16.57,0.0,0.0,201.0,1.02266,-30.5236,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010526.0,1.0,17.1,4.79,0.0,0.0,201.0,1.04089,-21.6157,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010527.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02619,-24.2772,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010528.0,1.0,5.59,0.92,0.0,0.0,201.0,1.02617,-24.2803,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010529.0,1.0,52.69,12.91,0.0,0.0,201.0,1.02593,-23.8617,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010530.0,1.0,42.29,8.9,0.0,0.0,201.0,1.02211,-25.6195,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010531.0,1.0,40.74,11.04,0.0,0.0,201.0,1.01565,-27.0206,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010532.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02304,-24.8607,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010533.0,1.0,55.59,19.65,0.0,0.0,201.0,1.02271,-24.8889,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010534.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03214,-20.3306,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010535.0,1.0,55.59,16.19,0.0,0.0,201.0,1.03042,-24.2715,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010536.0,1.0,36.42,8.13,0.0,0.0,201.0,1.02176,-24.7745,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010537.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03484,-25.8615,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010538.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03496,-25.8508,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010539.0,1.0,20.01,7.26,0.0,0.0,201.0,1.03471,-25.8729,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010540.0,1.0,36.29,3.17,0.0,0.0,201.0,1.02755,-24.5052,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
