bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2010541.0,1.0,38.97,6.45,0.0,0.0,201.0,1.03052,-23.8384,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010542.0,1.0,36.2,17.16,0.0,0.0,201.0,1.02093,-25.4296,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010543.0,1.0,36.2,6.38,0.0,0.0,201.0,1.02495,-24.8528,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010544.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0251,-24.8319,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010545.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02495,-24.8528,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010546.0,1.0,0.57,0.07,0.0,0.0,201.0,1.03991,-22.2355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010547.0,1.0,15.35,7.95,0.0,0.0,201.0,1.03978,-22.2439,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010548.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02624,-23.1475,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010549.0,1.0,49.17,12.52,0.0,0.0,201.0,1.02601,-23.1743,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010550.0,1.0,49.17,17.55,0.0,0.0,201.0,1.02881,-23.0516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010551.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04073,-22.1793,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010552.0,1.0,5.68,0.75,0.0,0.0,201.0,1.04071,-22.1823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010553.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04076,-22.1763,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010554.0,1.0,31.74,3.14,0.0,0.0,201.0,1.03556,-21.6361,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010555.0,1.0,7.28,1.72,0.0,0.0,201.0,1.03937,-23.3439,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010556.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03941,-23.3399,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010557.0,1.0,48.67,18.41,0.0,0.0,201.0,1.02506,-23.5206,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010558.0,1.0,38.11,10.15,0.0,0.0,201.0,1.02784,-21.804,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010559.0,1.0,34.46,8.1,0.0,0.0,201.0,1.0277,-21.7229,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010560.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02835,-22.5056,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010561.0,1.0,8.85,1.14,0.0,0.0,201.0,1.02831,-22.5107,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010562.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02838,-22.5007,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010563.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04426,-18.7226,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010564.0,1.0,16.95,2.75,0.0,0.0,201.0,1.0442,-18.7316,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010565.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04432,-18.7127,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010566.0,1.0,10.06,4.84,0.0,0.0,201.0,1.03387,-22.0188,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010567.0,1.0,36.6,16.45,0.0,0.0,201.0,1.02778,-19.5481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010568.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02805,-19.5267,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010569.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03612,-22.4852,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010570.0,1.0,28.08,3.85,0.0,0.0,201.0,1.03601,-22.5006,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010571.0,1.0,11.76,7.06,0.0,0.0,201.0,1.04167,-18.426,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010572.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02947,-19.4318,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010573.0,1.0,20.36,2.82,0.0,0.0,201.0,1.02939,-19.4441,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010574.0,1.0,31.66,9.26,0.0,0.0,201.0,1.0309,-18.7467,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010575.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03108,-18.7282,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010576.0,1.0,11.65,6.12,0.0,0.0,201.0,1.04111,-21.4355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010577.0,1.0,52.83,24.77,0.0,0.0,201.0,1.02654,-19.2246,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010578.0,1.0,26.53,6.24,0.0,0.0,201.0,1.03572,-19.8507,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010579.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04029,-19.4757,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010580.0,1.0,13.0,4.2,0.0,0.0,201.0,1.04022,-19.4825,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010581.0,1.0,22.08,6.27,0.0,0.0,201.0,1.02671,-19.0088,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010582.0,1.0,13.67,3.32,0.0,0.0,201.0,1.03715,-19.4865,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010583.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02861,-18.6419,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010584.0,1.0,31.93,1.64,0.0,0.0,201.0,1.02851,-18.6623,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010585.0,1.0,47.67,13.12,0.0,0.0,201.0,1.03742,-20.8344,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010586.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03445,-19.0765,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010587.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04225,-20.5329,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010588.0,1.0,48.43,13.27,0.0,0.0,201.0,1.0342,-19.1013,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010589.0,1.0,51.22,19.76,0.0,0.0,201.0,1.02542,-18.7376,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010590.0,1.0,32.37,19.93,0.0,0.0,201.0,1.0248,-18.776,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010591.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03127,-18.3929,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010592.0,1.0,33.21,7.47,0.0,0.0,201.0,1.03109,-18.412,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010593.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03143,-18.3738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010594.0,1.0,27.73,18.76,0.0,0.0,201.0,1.02852,-17.6076,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010595.0,1.0,2.59,0.54,0.0,0.0,201.0,1.03804,-18.978,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010596.0,1.0,22.07,6.25,0.0,0.0,201.0,1.03792,-18.9901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010597.0,1.0,15.44,2.02,0.0,0.0,201.0,1.02442,-19.6656,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010598.0,1.0,11.72,2.14,0.0,-28.0,201.0,1.01457,-19.4941,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010599.0,1.0,7.3,0.96,0.0,0.0,201.0,1.03323,-18.7499,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010600.0,1.0,40.36,10.11,0.0,0.0,201.0,1.03084,-20.1262,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010601.0,1.0,58.5,8.78,0.0,0.0,201.0,1.02836,-17.733,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010602.0,1.0,58.5,37.89,0.0,0.0,201.0,1.01399,-18.9112,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010603.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01454,-18.8785,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010604.0,1.0,36.33,6.25,0.0,0.0,201.0,1.03191,-18.1448,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010605.0,1.0,35.81,17.12,0.0,0.0,201.0,1.03016,-18.38,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010606.0,1.0,9.8,4.39,0.0,0.0,201.0,1.03358,-20.552,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010607.0,1.0,81.83,24.66,0.0,0.0,201.0,1.02772,-17.9375,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010608.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0282,-17.8937,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010609.0,1.0,84.01,4.53,0.0,0.0,201.0,1.02985,-18.8381,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010610.0,1.0,19.08,2.67,0.0,0.0,201.0,1.03942,-17.717,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010611.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0395,-17.7054,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010612.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03942,-17.717,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010613.0,1.0,8.84,3.58,0.0,0.0,201.0,1.02294,-18.1969,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010614.0,1.0,14.83,2.9,0.0,0.0,201.0,1.03412,-18.2478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010615.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02597,-18.927,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010616.0,1.0,10.54,1.88,0.0,0.0,201.0,1.02593,-18.933,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010617.0,1.0,25.71,3.31,0.0,0.0,201.0,1.0389,-17.5014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010618.0,1.0,11.54,4.75,0.0,0.0,201.0,1.02978,-18.8179,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010619.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03245,-17.7673,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010620.0,1.0,18.18,2.13,0.0,0.0,201.0,1.03239,-17.7784,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010621.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03798,-16.1226,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010622.0,1.0,16.75,2.97,0.0,0.0,201.0,1.03791,-16.1321,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010623.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03806,-16.1128,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010624.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03054,-14.3835,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010625.0,1.0,13.52,3.74,0.0,0.0,201.0,1.03047,-14.3913,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010626.0,1.0,12.06,0.86,0.0,0.0,201.0,1.01245,-19.4689,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010627.0,1.0,33.56,6.47,0.0,0.0,201.0,1.03093,-17.169,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010628.0,1.0,44.13,15.71,0.0,0.0,201.0,1.00376,-20.2487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010629.0,1.0,21.97,4.36,0.0,0.0,201.0,1.02196,-18.2556,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010630.0,1.0,44.49,7.77,0.0,0.0,201.0,1.00269,-20.188,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010631.0,1.0,4.79,0.93,0.0,0.0,201.0,0.992783,-20.6804,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010632.0,1.0,21.7,1.5,0.0,0.0,201.0,0.992808,-20.6773,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010633.0,1.0,43.89,21.89,0.0,0.0,201.0,1.0038,-20.289,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010634.0,1.0,37.73,8.18,0.0,0.0,201.0,1.0122,-18.6938,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010635.0,1.0,59.03,26.42,0.0,0.0,201.0,0.981974,-22.2423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010636.0,1.0,0.0,0.0,0.0,0.0,201.0,0.984887,-21.7973,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010637.0,1.0,59.03,31.67,0.0,0.0,201.0,0.98441,-21.8311,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010638.0,1.0,50.56,26.31,0.0,0.0,201.0,1.02466,-20.8269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010639.0,1.0,50.56,11.39,0.0,0.0,201.0,0.994584,-21.7084,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010640.0,1.0,0.0,0.0,0.0,0.0,201.0,0.994837,-21.6754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010641.0,1.0,32.02,9.92,0.0,0.0,201.0,0.995363,-21.2231,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010642.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02532,-20.7132,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010643.0,1.0,16.23,4.99,0.0,0.0,201.0,1.02522,-20.7225,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010644.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02542,-20.7037,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010645.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01763,-15.2383,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010646.0,1.0,12.43,6.02,0.0,0.0,201.0,1.01753,-15.2451,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010647.0,1.0,37.27,5.15,0.0,0.0,201.0,0.985758,-22.1599,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010648.0,1.0,48.46,9.72,0.0,0.0,201.0,1.02799,-20.6069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010649.0,1.0,37.02,10.63,0.0,0.0,201.0,1.02588,-20.981,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010650.0,1.0,37.02,18.96,0.0,0.0,201.0,0.98802,-21.5831,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010651.0,1.0,51.79,4.1,0.0,0.0,201.0,1.02505,-21.0705,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010652.0,1.0,20.58,0.77,0.0,0.0,201.0,0.993758,-21.4899,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010653.0,1.0,35.13,16.31,0.0,0.0,201.0,1.02379,-20.3525,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010654.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02406,-20.3353,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010655.0,1.0,42.81,15.02,0.0,0.0,201.0,1.02676,-20.728,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010656.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02702,-20.7067,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010657.0,1.0,46.07,12.91,0.0,0.0,201.0,0.998383,-21.6122,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010658.0,1.0,11.64,4.64,0.0,0.0,201.0,0.999372,-20.8516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010659.0,1.0,52.07,9.98,0.0,0.0,201.0,1.0224,-15.9243,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010660.0,1.0,41.82,16.8,0.0,0.0,201.0,0.994293,-21.2543,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010661.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00363,-16.1758,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010662.0,1.0,41.76,6.33,0.0,0.0,201.0,1.03146,-20.2646,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010663.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00539,-16.0524,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010664.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00363,-16.1758,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010665.0,1.0,41.76,7.96,0.0,0.0,201.0,0.996048,-21.6298,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010666.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00478,-20.2634,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010667.0,1.0,9.47,2.02,0.0,0.0,201.0,1.00473,-20.2691,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010668.0,1.0,58.47,16.42,0.0,0.0,201.0,0.999475,-20.9507,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010669.0,1.0,37.68,10.45,0.0,0.0,201.0,1.01487,-15.6005,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010670.0,1.0,43.92,41.58,0.0,0.0,201.0,1.0032,-16.0698,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010671.0,1.0,31.14,10.83,0.0,0.0,201.0,1.01302,-20.816,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010672.0,1.0,19.47,0.92,0.0,0.0,201.0,1.02008,-18.4698,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010673.0,1.0,22.02,10.97,0.0,0.0,201.0,1.00154,-20.682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010674.0,1.0,0.0,0.0,0.0,0.0,201.0,0.999276,-20.9946,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010675.0,1.0,14.64,2.34,0.0,0.0,201.0,0.999216,-21.0042,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010676.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00853,-19.5478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010677.0,1.0,33.11,10.06,0.0,0.0,201.0,1.00833,-19.5682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010678.0,1.0,22.8,5.28,0.0,0.0,201.0,1.00564,-20.0999,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010679.0,1.0,12.56,0.98,0.0,0.0,201.0,0.99977,-20.8982,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010680.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04645,-17.7748,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010681.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04272,-19.1204,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010682.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04428,-20.8023,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010683.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04645,-17.7748,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010684.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02007,-17.331,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010685.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02012,-17.0456,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010686.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04645,-17.7748,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010687.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01883,-17.2958,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010688.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02061,-17.1473,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010689.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00144,-18.8753,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010690.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04652,-19.4103,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010691.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00614,-16.0005,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010692.0,1.0,0.71,0.2,0.0,0.0,201.0,1.04651,-19.4107,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010693.0,1.0,6.94,1.63,0.0,0.0,201.0,1.04401,-28.8035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010694.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04935,-27.6995,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010695.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04938,-27.5699,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010696.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04383,-28.8671,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010697.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03937,-22.2103,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010698.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04037,-24.6441,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010699.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00191,-20.3365,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010700.0,1.0,1.19,0.45,0.0,0.0,201.0,1.03936,-22.2109,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010701.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0396,-22.1935,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010702.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04244,-21.4198,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010703.0,2.0,0.0,0.0,0.0,0.0,201.0,1.06228,-15.891,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010704.0,1.0,2.16,0.73,0.0,0.0,201.0,1.04243,-21.4208,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010705.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04197,-21.4936,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010706.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04244,-21.4198,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010707.0,1.0,0.0,0.0,0.0,-324.0,201.0,1.02973,-17.8858,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010708.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03855,-20.424,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010709.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04048,-24.4116,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010710.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0097,-16.8501,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010711.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01007,-17.0855,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010712.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00982,-17.1243,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010713.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01014,-17.1654,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010714.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02973,-17.8858,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010715.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01671,-17.5412,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010716.0,1.0,0.17,0.02,0.0,0.0,201.0,1.03413,-18.1676,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010717.0,1.0,0.0,0.0,0.0,-1538.0,201.0,1.03451,-18.4719,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010718.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03786,-20.0413,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010719.0,1.0,0.31,0.08,0.0,0.0,201.0,1.03348,-21.341,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010720.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0298,-22.589,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010721.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0298,-22.589,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010722.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03451,-18.4719,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010723.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00082,-18.0482,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010724.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00189,-17.7731,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010725.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00268,-17.9205,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010726.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00298,-17.8897,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010727.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03451,-18.4719,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010728.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01773,-30.5144,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010729.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04336,-33.8812,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010730.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03116,-32.769,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010731.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02976,-34.5175,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010732.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03017,-33.8637,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010733.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03017,-33.8637,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010734.0,1.0,0.0,0.0,0.0,440.0,201.0,1.02818,-27.048,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010735.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04469,-29.7333,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010736.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03336,-34.2465,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010737.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03446,-26.3752,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010738.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03458,-26.3591,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010739.0,1.0,0.0,0.0,0.0,-256.0,201.0,1.02478,-25.3205,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010740.0,1.0,0.0,0.0,0.0,0.0,201.0,1.028,-27.8679,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010741.0,1.0,0.36,0.26,0.0,0.0,201.0,1.02803,-29.5511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010742.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02459,-25.0242,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010743.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02478,-25.3205,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010744.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02445,-24.9568,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010745.0,1.0,0.42,0.05,0.0,0.0,201.0,1.03465,-19.2607,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010746.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02046,-15.3124,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010747.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0434,-15.221,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010748.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04352,-16.5823,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010749.0,1.0,8.81,1.07,0.0,0.0,201.0,1.04328,-17.7628,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010750.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04194,-13.6557,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010751.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0434,-15.221,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010752.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04217,-14.1938,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010753.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0434,-15.221,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010754.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04175,-13.7871,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010755.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04133,-13.3966,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010756.0,1.0,0.0,0.0,0.0,-109.0,201.0,1.03879,-27.7626,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010757.0,2.0,10.95,1.99,0.0,0.0,201.0,1.03703,-28.2355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010758.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0309,-26.4893,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010759.0,1.0,9.66,2.98,0.0,0.0,201.0,1.02899,-27.9495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010760.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00341,-30.3298,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010761.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02654,-33.2637,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010762.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00382,-30.1857,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010763.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00341,-30.3298,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010764.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00341,-30.3298,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010765.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00341,-30.3298,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010766.0,1.0,0.0,0.0,0.0,-105.0,201.0,1.03749,-12.7287,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010767.0,1.0,5.4,0.33,0.0,0.0,201.0,1.04331,-13.5665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010768.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0299,-10.2476,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010769.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03178,-24.8932,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010770.0,1.0,2.32,0.53,0.0,0.0,201.0,1.03115,-25.9071,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010771.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03848,-23.9493,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010772.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03946,-24.0308,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010773.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03178,-24.8932,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010774.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03737,-24.2712,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010775.0,1.0,0.0,0.0,0.0,0.0,201.0,1.057,-30.6057,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010776.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03179,-29.4548,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010777.0,1.0,0.0,0.0,0.0,0.0,201.0,1.05696,-30.6136,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010778.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02522,-20.8553,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010779.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02518,-20.8702,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010780.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02522,-20.8553,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010781.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01513,-30.7175,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010782.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01555,-28.0513,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010783.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01481,-26.8125,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010784.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03247,-35.6132,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010785.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03091,-35.86,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010786.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03173,-35.4304,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010787.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03247,-35.6132,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010788.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03305,-23.8195,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010789.0,1.0,0.0,0.0,0.0,-90.0,201.0,1.01186,-15.0708,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010790.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01353,-16.7363,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010791.0,2.0,0.0,0.0,0.0,0.0,201.0,0.995536,-13.837,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010792.0,1.0,13.86,3.24,0.0,0.0,201.0,1.01179,-15.0786,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010793.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01283,-15.0288,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010794.0,1.0,0.0,0.0,0.0,0.0,201.0,1.043,-27.0529,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010795.0,1.0,0.0,0.0,0.0,0.0,201.0,1.05122,-29.4217,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010796.0,2.0,0.0,0.0,0.0,0.0,201.0,1.043,-27.0529,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010797.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04441,-25.3254,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010798.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0269,-24.3617,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010799.0,1.0,9.92,1.97,0.0,0.0,201.0,1.04286,-27.025,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010800.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04487,-20.6892,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010801.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01893,-34.0362,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010802.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04416,-33.385,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010803.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0442,-33.2566,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010804.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03779,-34.112,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010805.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02891,-24.2733,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010806.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02351,-19.4855,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010807.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02613,-21.7808,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010808.0,1.0,0.0,0.0,0.0,-254.0,201.0,1.042,-15.74,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010809.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04021,-16.2221,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010810.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03379,-18.1612,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010811.0,2.0,0.0,0.0,0.0,0.0,201.0,1.05966,-9.41679,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010812.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04155,-16.3987,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010813.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02014,-29.0371,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010814.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01696,-30.8593,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010815.0,1.0,2.44,0.29,0.0,0.0,201.0,1.01372,-34.3104,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010816.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01434,-34.0568,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010817.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04642,-14.257,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010818.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0424,-15.408,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010819.0,1.0,2.9,0.43,0.0,0.0,201.0,1.04667,-14.2406,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010820.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04182,-19.9822,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010821.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04182,-19.9822,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010822.0,1.0,0.52,0.09,0.0,0.0,201.0,1.04182,-19.9825,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010823.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04183,-19.982,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010824.0,1.0,0.0,0.0,0.0,-476.0,201.0,1.02312,-12.3838,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010825.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02579,-13.2488,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010826.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01919,-14.7301,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010827.0,1.0,5.5,1.37,0.0,0.0,201.0,1.0286,-14.2718,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010828.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02929,-14.1271,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010829.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02375,-11.8415,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010830.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02358,-11.7405,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010831.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02367,-11.7501,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010832.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02346,-11.9163,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010833.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02365,-11.8814,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010834.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02357,-12.0124,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010835.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02729,-12.7323,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010836.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03104,-34.0656,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010837.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03074,-34.1729,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010838.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03416,-31.3388,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010839.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01603,-36.5216,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010840.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02396,-33.9332,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010841.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02396,-33.9332,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010842.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03667,-28.9268,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010843.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03323,-31.5185,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010844.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03644,-14.7686,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010845.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03702,-15.2736,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010846.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03075,-17.5733,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010847.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03595,-14.1214,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010848.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03595,-14.269,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010849.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03596,-14.2553,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010850.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03576,-14.0205,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010851.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03597,-14.2715,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010852.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03602,-14.1943,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010853.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03644,-14.7686,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010854.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03747,-15.2741,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010855.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03582,-15.0238,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010856.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03971,-26.0297,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010857.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03942,-28.3764,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010858.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0348,-31.242,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010859.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03971,-26.0297,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010860.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03426,-24.8932,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010861.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04128,-25.9326,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010862.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04042,-27.9066,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010863.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04132,-28.646,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010864.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00513,-26.4404,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010865.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00548,-25.6166,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010866.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01682,-34.8161,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010867.0,2.0,0.0,0.0,0.0,0.0,201.0,0.978022,-32.1139,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010868.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00944,-19.8813,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010869.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00651,-18.5234,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010870.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01552,-16.6234,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010871.0,1.0,0.0,0.0,0.0,0.0,201.0,0.995777,-21.0113,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010872.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02296,-15.8243,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010873.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04276,-19.6079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010874.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03302,-12.7987,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010875.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03582,-13.5194,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010876.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03694,-14.0057,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010877.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03871,-14.2175,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010878.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03871,-14.2175,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010879.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03253,-12.4809,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010880.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03272,-12.4665,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010881.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03245,-12.4114,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010882.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03302,-12.7987,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010883.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03302,-12.7987,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010884.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03246,-12.1756,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010885.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03253,-12.9404,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010886.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03302,-12.7987,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010887.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0327,-34.3167,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010888.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03588,-35.0601,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010889.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03854,-32.9217,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010890.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0327,-34.3167,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010891.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03231,-34.3368,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010892.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02572,-23.7563,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010893.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04416,-26.3964,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010894.0,1.0,0.0,0.0,0.0,0.0,201.0,1.05987,-30.5457,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010895.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02463,-23.1671,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010896.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02455,-23.1268,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010897.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02497,-23.3477,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010898.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02484,-23.2653,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010899.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03967,-17.8842,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010900.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04146,-18.5465,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010901.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03808,-15.2253,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010902.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03967,-17.8842,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010903.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04553,-19.7292,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010904.0,2.0,0.0,0.0,0.0,0.0,201.0,1.05139,-17.5912,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010905.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04383,-17.9558,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010906.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04412,-18.9648,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010907.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03883,-19.1807,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010908.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03669,-17.3946,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010909.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04383,-17.9558,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010910.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03051,-17.6345,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010911.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04383,-17.9558,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010912.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03042,-17.4955,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010913.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04383,-17.9558,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010914.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03087,-17.8864,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010915.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04386,-19.0931,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010916.0,1.0,0.0,0.0,0.0,-666.0,201.0,1.02643,-21.4255,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010917.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0303,-23.487,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010918.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03019,-23.953,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010919.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03213,-20.4498,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010920.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02643,-21.4255,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010921.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03237,-20.8523,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010922.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02643,-21.4255,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010923.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03921,-35.2066,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010924.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02719,-34.5166,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010925.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02454,-31.1829,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010926.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02716,-34.5318,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010927.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02719,-34.5166,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010928.0,1.0,0.0,0.0,0.0,0.0,201.0,1.044,-27.4674,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010929.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04108,-29.5956,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010930.0,2.0,0.0,0.0,0.0,0.0,201.0,1.06215,-25.9553,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010931.0,2.0,0.0,0.0,0.0,0.0,201.0,1.05185,-25.7678,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010932.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0592,-23.9968,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010933.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04253,-21.8047,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010934.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02669,-29.985,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010935.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02658,-30.03,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010936.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02669,-29.985,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010937.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03687,-31.5411,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010938.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03735,-28.7421,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010939.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03615,-26.9561,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010940.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03488,-25.5628,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010941.0,1.0,0.0,0.0,0.0,-240.0,201.0,1.03252,-13.4878,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010942.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03653,-14.4512,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010943.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0377,-16.6589,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010944.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03184,-12.7145,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010945.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03174,-12.6501,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010946.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0321,-12.9197,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010947.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03196,-12.9021,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010948.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03252,-13.4878,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010949.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03203,-13.0651,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010950.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03118,-33.7284,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010951.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03118,-33.7284,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010952.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03118,-33.7284,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010953.0,1.0,0.0,0.0,0.0,46.0,201.0,1.01962,-29.2671,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010954.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0267,-31.345,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010955.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01903,-28.6706,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010956.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01962,-29.2671,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010957.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04113,-21.0716,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010958.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04236,-23.1592,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010959.0,2.0,0.0,0.0,0.0,0.0,201.0,1.00789,-18.6978,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010960.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04048,-21.1091,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010961.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03442,-12.8349,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010962.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03445,-13.4923,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010963.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03455,-13.9867,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010964.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03455,-13.9867,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010965.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03442,-12.8349,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010966.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02269,-27.9768,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010967.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02266,-27.9929,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010968.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02754,-20.4522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010969.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02754,-20.4522,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010970.0,1.0,0.0,0.0,0.0,-202.0,201.0,1.01243,-15.9618,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010971.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0129,-17.6825,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010972.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01046,-14.7102,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010973.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01226,-16.3354,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010974.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03998,-15.7245,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010975.0,1.0,0.0,0.0,0.0,0.0,201.0,1.036,-16.6969,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010976.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03463,-17.0519,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010977.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03463,-17.0519,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010978.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03915,-14.8352,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010979.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04386,-19.8529,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010980.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04176,-21.9664,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010981.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04842,-18.6792,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010982.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0469,-19.1305,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010983.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04303,-19.7836,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010984.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04534,-19.6505,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010985.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03774,-17.8013,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010986.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03938,-26.3263,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010987.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04064,-29.0537,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010988.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0398,-31.2528,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010989.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03722,-25.2384,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010990.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03737,-25.2859,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010991.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03777,-25.4797,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010992.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04379,-12.7764,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010993.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04379,-12.7764,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010994.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04379,-12.7764,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010995.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04193,-10.0831,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010996.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04376,-12.789,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010997.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03169,-31.7219,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010998.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02431,-30.3862,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2010999.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03164,-31.7463,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011000.0,1.0,0.0,0.0,0.0,-776.0,201.0,1.0334,-21.3001,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011001.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0372,-21.5841,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011002.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03979,-21.5253,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011003.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04233,-21.468,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011004.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04233,-21.468,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011005.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02463,-20.869,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011006.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02595,-20.7267,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011007.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02882,-34.8072,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011008.0,2.0,0.0,0.0,0.0,0.0,201.0,0.975055,-30.2665,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011009.0,2.0,0.0,0.0,0.0,0.0,201.0,0.996508,-33.5908,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011010.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02875,-34.8329,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011011.0,1.0,0.0,0.0,0.0,-1746.0,201.0,1.041,-13.1724,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011012.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04117,-15.4338,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011013.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04079,-16.8524,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011014.0,2.0,0.0,0.0,0.0,0.0,201.0,1.06922,-9.01155,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011015.0,2.0,0.0,0.0,0.0,0.0,201.0,1.041,-13.1724,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011016.0,2.0,0.0,0.0,0.0,0.0,201.0,1.06316,-8.65545,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011017.0,2.0,0.0,0.0,0.0,0.0,201.0,1.041,-13.1724,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011018.0,2.0,0.0,0.0,0.0,0.0,201.0,1.06169,-9.90762,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011019.0,2.0,0.0,0.0,0.0,0.0,201.0,1.06135,-10.4825,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011020.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04306,-12.886,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011021.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0436,-12.9882,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011022.0,2.0,0.0,0.0,0.0,0.0,201.0,1.041,-13.1724,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011023.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04314,-12.9386,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011024.0,2.0,0.0,0.0,0.0,0.0,201.0,1.041,-13.1724,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011025.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04314,-12.9393,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011026.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04164,-15.6129,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011027.0,1.0,0.0,0.0,0.0,-177.5,201.0,1.02493,-34.3966,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011028.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03853,-35.2432,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011029.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04995,-35.9277,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011030.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04995,-35.9277,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011031.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04216,-33.1516,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011032.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04116,-32.7258,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011033.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04111,-32.7154,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011034.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02641,-34.5674,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011035.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01629,-30.5574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011036.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01624,-30.5712,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011037.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02203,-29.3361,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011038.0,1.0,0.0,0.0,0.0,-384.0,201.0,1.03589,-12.2153,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011039.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0402,-12.6572,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011040.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04298,-12.8438,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011041.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03589,-12.2153,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011042.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03589,-12.2153,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011043.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03589,-12.2153,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011044.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03589,-12.2153,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011045.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03527,-11.5924,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011046.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03517,-11.5344,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011047.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04,-18.9611,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011048.0,1.0,0.0,0.0,0.0,0.0,201.0,1.00365,-30.7816,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011049.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03643,-33.3643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011050.0,2.0,0.0,0.0,0.0,0.0,201.0,1.03837,-26.7758,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011051.0,1.0,0.0,0.0,0.0,-29.0,201.0,1.02924,-13.6339,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011052.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01277,-10.0102,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011053.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01176,-9.18588,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011054.0,2.0,0.0,0.0,0.0,0.0,201.0,1.01605,-17.8747,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011055.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01591,-17.8847,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011056.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03803,-12.4907,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011057.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03589,-13.3481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011058.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03848,-12.3229,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011059.0,1.0,0.0,0.0,0.0,0.0,201.0,1.03848,-12.3229,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011060.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04223,-11.4239,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011061.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04188,-11.5232,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011062.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02159,-18.6983,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011063.0,1.0,0.0,0.0,0.0,0.0,201.0,1.0419,-15.3754,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011064.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04267,-16.6507,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011065.0,2.0,0.0,0.0,0.0,0.0,201.0,1.06806,-12.9003,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011066.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04158,-15.4108,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011067.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04417,-19.7686,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011068.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04589,-19.467,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011069.0,2.0,0.0,0.0,0.0,0.0,201.0,1.05169,-17.8461,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011070.0,1.0,0.0,0.0,0.0,0.0,201.0,1.02743,-27.3105,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011071.0,1.0,0.0,0.0,0.0,0.0,201.0,1.01679,-30.535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011072.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02464,-25.8981,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011073.0,2.0,0.0,0.0,0.0,0.0,201.0,1.02292,-25.1586,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011074.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04329,-15.456,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011075.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04292,-17.2969,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011076.0,1.0,0.0,0.0,0.0,0.0,201.0,1.04479,-18.2774,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011077.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04288,-15.0372,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011078.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04329,-15.456,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011079.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04278,-15.0234,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011080.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04282,-14.9391,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011081.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04329,-15.456,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2011082.0,2.0,0.0,0.0,0.0,0.0,201.0,1.04275,-14.9245,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013000.0,1.0,18.95,3.53,0.0,0.0,202.0,1.02456,-45.2764,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013001.0,1.0,5.92,0.14,0.0,0.0,202.0,1.0262,-46.5945,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013002.0,1.0,0.0,0.0,0.0,10.0,202.0,1.0269,-48.0348,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013003.0,1.0,12.43,3.12,0.0,0.0,202.0,1.02684,-48.0414,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013004.0,1.0,35.23,8.21,0.0,0.0,202.0,1.02147,-44.1591,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013005.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01547,-49.6008,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013006.0,1.0,35.54,17.22,0.0,0.0,202.0,1.01519,-49.6204,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013007.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02454,-43.6066,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
