bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2013008.0,1.0,16.34,3.38,0.0,0.0,202.0,1.02447,-43.6156,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013009.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02869,-39.5219,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013010.0,1.0,32.97,11.16,0.0,0.0,202.0,1.02934,-41.9178,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013011.0,1.0,0.0,0.0,0.0,46.0,202.0,1.03091,-43.1823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013012.0,1.0,37.67,13.2,0.0,0.0,202.0,1.03066,-43.2035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013013.0,1.0,39.69,27.36,0.0,0.0,202.0,1.00904,-43.8548,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013014.0,1.0,26.39,5.46,0.0,0.0,202.0,1.02823,-40.404,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013015.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02835,-40.3877,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013016.0,1.0,13.32,2.6,0.0,0.0,202.0,1.01889,-44.4292,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013017.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02738,-40.5093,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013018.0,1.0,31.38,1.57,0.0,0.0,202.0,1.02728,-40.5268,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013019.0,1.0,17.49,4.98,0.0,0.0,202.0,1.02197,-33.2625,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013020.0,1.0,16.52,1.81,0.0,0.0,202.0,1.02409,-41.7256,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013021.0,1.0,11.69,2.8,0.0,0.0,202.0,1.02677,-39.3934,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013022.0,1.0,19.17,3.33,0.0,0.0,202.0,1.02909,-40.4278,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013023.0,1.0,7.26,2.25,0.0,0.0,202.0,1.01892,-37.2142,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013024.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01374,-44.2262,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013025.0,1.0,16.54,3.72,0.0,0.0,202.0,1.01365,-44.2353,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013026.0,1.0,23.07,7.68,0.0,0.0,202.0,1.02325,-38.4418,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013027.0,1.0,31.54,4.62,0.0,0.0,202.0,1.02376,-37.198,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013028.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02388,-37.1797,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013029.0,1.0,40.46,9.62,0.0,0.0,202.0,1.02114,-32.099,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013030.0,1.0,24.05,15.37,0.0,0.0,202.0,1.0201,-31.0665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013031.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03593,-51.5546,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013032.0,1.0,21.24,4.65,0.0,0.0,202.0,1.03583,-51.5667,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013033.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03604,-51.5421,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013034.0,1.0,12.08,1.88,0.0,0.0,202.0,1.02883,-39.0688,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013035.0,1.0,5.71,0.07,0.0,0.0,202.0,1.05451,-46.8772,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013036.0,1.0,38.52,13.74,0.0,0.0,202.0,1.01272,-44.7023,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013037.0,1.0,36.63,10.33,0.0,0.0,202.0,1.01195,-44.8824,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013038.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01216,-44.8604,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013039.0,1.0,22.2,3.48,0.0,0.0,202.0,1.05155,-44.6886,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013040.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00451,-41.296,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013041.0,1.0,20.89,8.12,0.0,0.0,202.0,1.00435,-41.3088,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013042.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00464,-41.2849,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013043.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04767,-46.5944,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013044.0,1.0,17.06,5.17,0.0,0.0,202.0,1.04756,-46.6042,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013045.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04778,-46.5849,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013046.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03323,-39.0218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013047.0,1.0,21.32,8.37,0.0,0.0,202.0,1.03309,-39.033,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013048.0,1.0,0.0,0.0,0.0,-12.5,202.0,1.04151,-49.1922,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013049.0,1.0,40.46,9.81,0.0,0.0,202.0,1.04132,-49.2146,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013050.0,1.0,42.22,4.53,0.0,0.0,202.0,1.04544,-48.7206,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013051.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04558,-48.6959,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013052.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01353,-38.7904,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013053.0,1.0,20.28,13.09,0.0,0.0,202.0,1.01335,-38.8001,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013054.0,1.0,13.68,9.44,0.0,0.0,202.0,1.01138,-38.5878,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013055.0,1.0,50.69,5.4,0.0,0.0,202.0,1.00717,-40.9539,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013056.0,1.0,29.33,10.11,0.0,0.0,202.0,0.99278,-40.6491,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013057.0,1.0,0.0,0.0,0.0,0.0,202.0,0.992987,-40.6304,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013058.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0053,-45.2024,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013059.0,1.0,41.05,8.38,0.0,0.0,202.0,1.05235,-47.6088,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013060.0,1.0,41.05,14.78,0.0,0.0,202.0,1.04823,-47.6755,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013061.0,1.0,12.35,4.96,0.0,0.0,202.0,1.01057,-42.1218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013062.0,1.0,0.0,0.0,0.0,0.0,202.0,0.985291,-41.756,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013063.0,1.0,51.3,22.47,0.0,0.0,202.0,0.984923,-41.7862,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013064.0,1.0,43.37,9.43,0.0,0.0,202.0,1.02179,-37.1871,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013065.0,1.0,52.47,19.01,0.0,0.0,202.0,1.00866,-38.3425,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013066.0,1.0,29.39,8.26,0.0,0.0,202.0,1.00099,-39.6391,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013067.0,1.0,14.6,7.67,0.0,0.0,202.0,1.02419,-29.7212,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013068.0,1.0,55.55,24.43,0.0,0.0,202.0,0.996288,-41.0579,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013069.0,1.0,53.79,26.38,0.0,0.0,202.0,0.982326,-41.0905,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013070.0,1.0,47.96,2.1,0.0,48.0,202.0,1.02394,-43.0777,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013071.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02394,-43.0777,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013072.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02394,-43.0777,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013073.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02394,-43.0777,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013074.0,1.0,8.78,2.15,0.0,0.0,202.0,1.02151,-31.9127,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013075.0,1.0,68.22,13.8,0.0,0.0,202.0,0.9996,-39.8687,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013076.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02468,-35.4731,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013077.0,1.0,60.41,12.21,0.0,0.0,202.0,1.0279,-38.0703,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013078.0,1.0,32.56,12.48,0.0,0.0,202.0,1.04919,-45.1937,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013079.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04941,-45.1766,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013080.0,1.0,32.26,6.73,0.0,0.0,202.0,1.01675,-43.0183,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013081.0,1.0,18.78,7.13,0.0,18.0,202.0,1.02116,-36.5363,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013082.0,1.0,54.5,20.46,0.0,0.0,202.0,1.00507,-40.172,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013083.0,1.0,53.57,11.41,0.0,0.0,202.0,1.01746,-38.6365,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013084.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00722,-35.6181,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013085.0,1.0,57.85,13.65,0.0,0.0,202.0,1.00695,-35.6522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013086.0,1.0,0.0,0.0,0.0,0.0,202.0,0.994287,-36.4239,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013087.0,1.0,59.83,15.48,0.0,0.0,202.0,0.992402,-39.2168,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013088.0,1.0,0.0,0.0,0.0,0.0,202.0,0.99331,-42.6364,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013089.0,1.0,0.0,0.0,0.0,0.0,202.0,0.99331,-42.6364,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013090.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04642,-47.6564,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013091.0,1.0,16.6,3.62,0.0,0.0,202.0,1.04634,-47.6654,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013092.0,1.0,24.74,8.8,0.0,0.0,202.0,1.01455,-40.5688,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013093.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00484,-39.1403,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013094.0,1.0,38.71,7.05,0.0,0.0,202.0,1.00465,-39.1625,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013095.0,1.0,38.71,7.52,0.0,0.0,202.0,1.00362,-39.2897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013096.0,1.0,14.31,1.68,0.0,0.0,202.0,1.01355,-34.0993,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013097.0,1.0,34.14,8.15,0.0,0.0,202.0,1.0082,-38.0507,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013098.0,1.0,34.14,18.04,0.0,0.0,202.0,1.00599,-38.3024,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013099.0,1.0,32.83,0.58,0.0,0.0,202.0,0.991441,-39.4234,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013100.0,1.0,32.83,3.03,0.0,0.0,202.0,0.992644,-39.369,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013101.0,1.0,48.63,5.68,0.0,0.0,202.0,1.00876,-38.3785,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013102.0,1.0,48.63,8.07,0.0,0.0,202.0,1.00501,-38.9939,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013103.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00524,-38.965,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013104.0,1.0,20.4,7.4,0.0,0.0,202.0,1.02297,-37.2116,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013105.0,1.0,44.56,4.25,0.0,0.0,202.0,1.04229,-38.7241,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013106.0,1.0,46.31,8.03,0.0,42.0,202.0,1.02804,-39.7455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013107.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03063,-47.4332,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013108.0,1.0,11.04,4.42,0.0,0.0,202.0,1.03056,-47.439,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013109.0,1.0,28.11,6.56,0.0,0.0,202.0,1.00404,-39.1584,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013110.0,1.0,21.89,6.51,0.0,0.0,202.0,1.03109,-51.1889,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013111.0,1.0,11.55,2.6,0.0,0.0,202.0,1.01605,-37.5647,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013112.0,1.0,27.89,5.34,0.0,0.0,202.0,1.01462,-38.4307,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013113.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01475,-38.4158,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013114.0,1.0,33.97,19.2,0.0,0.0,202.0,1.00895,-35.73,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013115.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00923,-35.7121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013116.0,1.0,23.32,2.76,0.0,0.0,202.0,1.01347,-38.0777,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013117.0,1.0,13.45,4.64,0.0,0.0,202.0,0.990075,-39.4821,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013118.0,1.0,46.4,5.87,0.0,0.0,202.0,1.00803,-38.1665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013119.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03869,-39.2309,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013120.0,1.0,46.4,6.0,0.0,0.0,202.0,1.03853,-39.2576,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013121.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03886,-39.2044,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013122.0,1.0,9.6,3.07,0.0,0.0,202.0,1.028,-34.0056,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013123.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02806,-33.9998,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013124.0,1.0,0.0,0.0,0.0,0.0,202.0,0.986284,-39.3822,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013125.0,1.0,40.85,7.65,0.0,0.0,202.0,0.978056,-41.3961,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013126.0,1.0,0.0,0.0,0.0,0.0,202.0,0.986646,-39.3006,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013127.0,1.0,0.0,0.0,0.0,0.0,202.0,0.986646,-39.3006,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013128.0,1.0,40.85,22.05,0.0,0.0,202.0,0.985246,-39.5455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013129.0,1.0,5.36,1.64,0.0,0.0,202.0,1.02798,-40.0727,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013130.0,1.0,44.45,4.12,0.0,0.0,202.0,1.01198,-38.4393,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013131.0,1.0,44.25,20.84,0.0,0.0,202.0,1.00824,-38.4268,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013132.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00824,-38.4268,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013133.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00824,-38.4268,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013134.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00824,-38.4268,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013135.0,1.0,50.34,7.92,0.0,0.0,202.0,1.01508,-37.8506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013136.0,1.0,0.0,0.0,0.0,0.0,202.0,0.992363,-35.2655,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013137.0,1.0,64.22,15.56,0.0,0.0,202.0,1.04961,-38.4901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013138.0,1.0,64.22,15.33,0.0,0.0,202.0,1.03633,-38.7793,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013139.0,1.0,51.44,3.75,0.0,0.0,202.0,1.02367,-36.8229,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013140.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02383,-36.7933,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013141.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01849,-36.4793,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013142.0,1.0,33.93,14.06,0.0,0.0,202.0,1.01825,-36.496,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013143.0,1.0,16.06,3.34,0.0,0.0,202.0,1.0216,-30.6525,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013144.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01024,-35.4101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013145.0,1.0,53.44,10.93,0.0,0.0,202.0,1.01001,-35.4411,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013146.0,1.0,53.44,36.37,0.0,0.0,202.0,1.02911,-36.648,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013147.0,1.0,40.07,8.54,0.0,0.0,202.0,1.01977,-33.0695,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013148.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01892,-37.949,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013149.0,1.0,12.29,3.79,0.0,0.0,202.0,1.01886,-37.9557,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013150.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03383,-49.2492,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013151.0,1.0,33.23,4.12,0.0,0.0,202.0,1.0337,-49.2698,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013152.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02225,-47.1649,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013153.0,1.0,33.23,5.36,0.0,0.0,202.0,1.02209,-47.1855,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013154.0,1.0,42.09,9.86,0.0,0.0,202.0,1.01861,-31.7655,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013155.0,1.0,58.02,7.77,0.0,0.0,202.0,1.01286,-35.1632,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013156.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00878,-31.6453,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013157.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01029,-35.2238,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013158.0,1.0,58.02,33.67,0.0,0.0,202.0,1.04552,-41.0442,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013159.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0883,-37.4906,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013160.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00818,-31.5538,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013161.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00878,-31.6453,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013162.0,1.0,12.99,1.76,0.0,0.0,202.0,1.01335,-37.903,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013163.0,1.0,0.0,0.0,0.0,0.0,202.0,0.988517,-39.0081,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013164.0,1.0,12.46,1.69,0.0,0.0,202.0,0.988468,-39.0166,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013165.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01051,-37.6881,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013166.0,1.0,48.21,18.52,0.0,0.0,202.0,1.01021,-37.7155,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013167.0,1.0,48.21,17.03,0.0,0.0,202.0,1.0176,-37.5218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013168.0,1.0,25.27,3.95,0.0,0.0,202.0,1.01567,-44.8246,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013169.0,1.0,58.45,7.79,0.0,0.0,202.0,1.01863,-37.818,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013170.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01884,-37.7865,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013171.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00231,-45.6807,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013172.0,1.0,50.54,9.39,0.0,0.0,202.0,1.03481,-48.918,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013173.0,1.0,50.54,2.77,0.0,0.0,202.0,1.03093,-50.5251,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013174.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00264,-32.5224,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013175.0,1.0,93.84,39.6,0.0,0.0,202.0,1.04048,-36.2035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013176.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02158,-35.9813,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013177.0,1.0,80.34,13.78,0.0,0.0,202.0,1.0212,-36.0305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013178.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01515,-36.4614,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013179.0,1.0,56.34,6.44,0.0,0.0,202.0,1.01492,-36.494,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013180.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00293,-31.0636,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013181.0,1.0,75.64,25.25,0.0,0.0,202.0,1.03184,-34.4874,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013182.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02395,-34.7107,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013183.0,1.0,75.64,25.06,0.0,0.0,202.0,1.0235,-34.7552,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013184.0,1.0,15.87,1.03,0.0,0.0,202.0,1.02719,-37.8386,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013185.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01264,-38.0791,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013186.0,1.0,44.41,2.21,0.0,0.0,202.0,1.01249,-38.1041,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013187.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01278,-38.0509,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013188.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01264,-38.0791,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013189.0,1.0,47.27,5.53,0.0,0.0,202.0,1.00659,-38.4268,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013190.0,1.0,3.41,0.89,0.0,0.0,202.0,1.01825,-36.9553,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013191.0,1.0,5.6,1.2,0.0,0.0,202.0,1.01822,-36.9584,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013192.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01957,-35.4108,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013193.0,1.0,34.56,16.1,0.0,0.0,202.0,1.0193,-35.4297,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013194.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01982,-35.393,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013195.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01957,-35.4108,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013196.0,1.0,34.56,15.92,0.0,0.0,202.0,1.01556,-37.0707,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013197.0,1.0,34.34,16.28,0.0,0.0,202.0,1.01134,-37.7673,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013198.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0054,-38.43,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013199.0,1.0,34.34,9.28,0.0,0.0,202.0,1.00524,-38.4487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013200.0,1.0,19.03,3.44,0.0,0.0,202.0,1.01263,-48.1252,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013201.0,1.0,12.11,3.27,0.0,0.0,202.0,1.0132,-48.5351,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013202.0,1.0,0.0,0.0,0.0,70.0,202.0,1.02777,-35.6177,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013203.0,1.0,69.86,22.36,0.0,0.0,202.0,1.02735,-35.6528,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013204.0,1.0,0.0,0.0,0.0,0.0,202.0,1.022,-34.3468,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013205.0,1.0,69.86,17.8,0.0,0.0,202.0,1.02162,-34.3889,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013206.0,1.0,0.0,0.0,0.0,0.0,202.0,1.021,-35.6878,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013207.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02124,-35.6694,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013208.0,1.0,34.76,15.15,0.0,0.0,202.0,1.02076,-35.7073,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013209.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02755,-35.2381,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013210.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02779,-35.2197,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013211.0,1.0,34.76,13.42,0.0,0.0,202.0,1.02732,-35.2573,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013212.0,1.0,59.77,3.96,0.0,0.0,202.0,1.02693,-35.3535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013213.0,1.0,53.33,18.88,0.0,0.0,202.0,1.01494,-48.9895,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013214.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01024,-46.6856,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013215.0,1.0,53.33,14.16,0.0,0.0,202.0,1.00998,-46.7152,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013216.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02277,-36.1651,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013217.0,1.0,37.35,10.62,0.0,0.0,202.0,1.02256,-36.1874,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013218.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02297,-36.1459,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013219.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02277,-36.1651,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013220.0,1.0,37.35,8.86,0.0,0.0,202.0,1.02194,-35.8135,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013221.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02211,-35.7925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013222.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01137,-45.3245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013223.0,1.0,13.85,5.41,0.0,0.0,202.0,1.01128,-45.3324,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013224.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01147,-45.3162,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013225.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01137,-45.3245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013226.0,1.0,0.0,0.0,0.0,60.0,202.0,1.02004,-36.63,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013227.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01939,-36.6128,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013228.0,1.0,12.53,0.69,0.0,0.0,202.0,1.02,-36.6381,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013229.0,1.0,0.0,0.0,0.0,110.0,202.0,1.01293,-32.073,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013230.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0184,-35.2495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013231.0,1.0,56.04,11.4,0.0,0.0,202.0,1.01508,-42.0435,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013232.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04206,-36.4824,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013233.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01157,-31.9837,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013234.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01627,-35.9993,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013235.0,1.0,56.04,6.96,0.0,0.0,202.0,1.01607,-36.0306,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013236.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01649,-35.9682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013237.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01715,-35.1465,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013238.0,1.0,50.3,3.5,0.0,0.0,202.0,1.017,-35.1787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013239.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02519,-36.3852,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013240.0,1.0,10.41,4.39,0.0,0.0,202.0,1.02512,-36.3914,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013241.0,1.0,58.02,18.14,0.0,0.0,202.0,1.02667,-34.8444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013242.0,1.0,0.0,0.0,0.0,59.0,202.0,1.0237,-35.3465,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013243.0,1.0,32.92,4.57,0.0,0.0,202.0,1.02357,-35.3667,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013244.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01715,-36.115,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013245.0,1.0,32.92,17.06,0.0,0.0,202.0,1.01687,-36.1339,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013246.0,1.0,37.25,13.72,0.0,0.0,202.0,1.03154,-33.9809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013247.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03443,-33.646,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013248.0,1.0,37.25,12.56,0.0,0.0,202.0,1.03419,-33.6674,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013249.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03467,-33.6239,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013250.0,1.0,27.91,10.83,0.0,0.0,202.0,1.02337,-34.9597,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013251.0,1.0,39.23,13.48,0.0,0.0,202.0,1.01478,-37.4366,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013252.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01501,-37.4166,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013253.0,1.0,44.58,10.55,0.0,0.0,202.0,1.02911,-34.5701,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013254.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02073,-35.8587,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013255.0,1.0,57.39,3.29,0.0,0.0,202.0,1.02053,-35.893,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013256.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02089,-35.8214,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013257.0,1.0,0.0,0.0,0.0,0.0,202.0,0.994409,-38.064,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013258.0,1.0,43.46,8.22,0.0,0.0,202.0,0.994201,-38.0907,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013259.0,1.0,35.31,17.19,0.0,0.0,202.0,0.991065,-38.3522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013260.0,1.0,37.73,9.17,0.0,0.0,202.0,1.03243,-33.8916,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013261.0,1.0,37.73,19.26,0.0,0.0,202.0,1.02958,-34.5908,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013262.0,1.0,46.45,9.13,0.0,0.0,202.0,1.01896,-35.5568,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013263.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02405,-27.8027,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013264.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01086,-30.8846,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013265.0,1.0,83.61,24.25,0.0,0.0,202.0,1.02458,-33.6968,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013266.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02169,-35.655,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013267.0,1.0,33.96,14.49,0.0,0.0,202.0,1.02144,-35.6749,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013268.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02191,-35.6366,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013269.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02169,-35.655,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013270.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02662,-34.6809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013271.0,1.0,35.88,11.59,0.0,0.0,202.0,1.02641,-34.7028,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013272.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02683,-34.6625,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013273.0,1.0,45.37,13.08,0.0,0.0,202.0,1.01879,-34.0959,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013274.0,1.0,33.97,3.7,0.0,0.0,202.0,1.02081,-35.2424,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013275.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01966,-35.1152,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013276.0,1.0,33.97,19.75,0.0,0.0,202.0,1.01934,-35.1335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013277.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01612,-35.0968,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013278.0,1.0,54.45,10.57,0.0,0.0,202.0,1.0159,-35.1272,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013279.0,1.0,36.28,12.01,0.0,0.0,202.0,1.00745,-47.8442,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013280.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02745,-34.6521,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013281.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02772,-34.6255,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013282.0,1.0,46.51,14.18,0.0,0.0,202.0,1.02719,-34.6767,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013283.0,1.0,46.51,8.05,0.0,0.0,202.0,1.02269,-34.2357,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013284.0,1.0,27.53,6.36,0.0,0.0,202.0,1.01983,-35.1654,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013285.0,1.0,67.14,23.83,0.0,0.0,202.0,1.0328,-33.5453,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013286.0,1.0,57.15,10.33,0.0,0.0,202.0,1.02225,-34.4165,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013287.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03687,-33.1441,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013288.0,1.0,37.5,15.28,0.0,0.0,202.0,1.03663,-33.1625,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013289.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03715,-33.1225,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013290.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03687,-33.1441,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013291.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03687,-33.1441,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013292.0,1.0,47.78,20.64,0.0,0.0,202.0,1.02828,-33.5852,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013293.0,1.0,41.97,4.85,0.0,0.0,202.0,1.0181,-34.4017,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013294.0,1.0,41.97,8.14,0.0,0.0,202.0,1.01855,-34.2531,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013295.0,1.0,37.01,19.74,0.0,0.0,202.0,1.02512,-33.9586,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013296.0,1.0,37.01,12.92,0.0,0.0,202.0,1.02273,-34.1078,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013297.0,1.0,0.0,0.0,0.0,-92.0,202.0,1.02704,-33.276,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013298.0,1.0,34.95,6.99,0.0,0.0,202.0,1.02688,-33.2955,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013299.0,1.0,39.3,10.11,0.0,0.0,202.0,1.02481,-34.0404,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013300.0,1.0,35.06,8.71,0.0,0.0,202.0,1.03034,-33.4994,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013301.0,1.0,35.06,12.7,0.0,0.0,202.0,1.03284,-33.705,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013302.0,1.0,0.0,0.0,0.0,0.0,202.0,0.996565,-31.4585,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013303.0,1.0,57.12,7.21,0.0,0.0,202.0,1.0408,-32.9202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013304.0,1.0,57.12,7.94,0.0,0.0,202.0,1.03452,-33.6058,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013305.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02231,-34.3478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013306.0,1.0,29.11,2.81,0.0,0.0,202.0,1.02222,-34.365,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013307.0,1.0,58.73,11.01,0.0,0.0,202.0,1.00825,-48.7698,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013308.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03697,-33.2133,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013309.0,1.0,34.19,8.7,0.0,0.0,202.0,1.0368,-33.2308,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013310.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03716,-33.1949,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013311.0,1.0,34.19,10.61,0.0,0.0,202.0,1.02502,-33.3706,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013312.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02521,-33.3526,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013313.0,1.0,36.27,9.18,0.0,0.0,202.0,1.0152,-35.5515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013314.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0319,-33.7701,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013315.0,1.0,39.91,17.75,0.0,0.0,202.0,1.03163,-33.7896,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013316.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02752,-33.8443,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013317.0,1.0,39.96,11.92,0.0,0.0,202.0,1.02729,-33.8666,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013318.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02774,-33.8202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013319.0,1.0,39.96,6.36,0.0,0.0,202.0,1.02367,-34.1714,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013320.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02516,-34.0622,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013321.0,1.0,46.85,7.91,0.0,0.0,202.0,1.02495,-34.0875,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013322.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02537,-34.0353,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013323.0,1.0,68.65,28.61,0.0,0.0,202.0,1.01808,-34.3451,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013324.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01262,-32.1961,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013325.0,1.0,61.63,9.7,0.0,0.0,202.0,1.01844,-34.158,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013326.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02105,-34.9216,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013327.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02105,-34.9216,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013328.0,1.0,31.21,14.89,0.0,0.0,202.0,1.02987,-33.7506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013329.0,1.0,31.21,2.87,0.0,0.0,202.0,1.02857,-33.7875,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013330.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02868,-33.7682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013331.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02415,-33.0652,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013332.0,1.0,44.22,7.8,0.0,0.0,202.0,1.02395,-33.0889,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013333.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02432,-33.0389,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013334.0,1.0,44.22,19.9,0.0,0.0,202.0,1.02737,-33.8261,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013335.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02515,-33.8802,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013336.0,1.0,47.7,22.86,0.0,0.0,202.0,1.02481,-33.9051,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013337.0,1.0,47.7,2.99,0.0,0.0,202.0,1.03034,-33.601,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013338.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03195,-33.6033,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013339.0,1.0,47.24,21.52,0.0,0.0,202.0,1.03161,-33.6258,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013340.0,1.0,0.0,0.0,0.0,0.0,202.0,0.9964,-30.7501,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013341.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0293,-33.7346,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013342.0,1.0,47.24,9.56,0.0,0.0,202.0,0.996162,-30.7796,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013343.0,1.0,17.54,7.87,0.0,0.0,202.0,1.02315,-34.3851,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013344.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02327,-34.3746,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013345.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02315,-34.3851,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013346.0,1.0,28.77,3.1,0.0,0.0,202.0,1.0138,-33.6579,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013347.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02961,-33.6788,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013348.0,1.0,24.58,2.9,0.0,0.0,202.0,1.02952,-33.6927,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013349.0,1.0,44.03,9.35,0.0,0.0,202.0,1.02505,-33.8102,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013350.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02526,-33.7837,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013351.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02699,-33.8155,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013352.0,1.0,44.03,6.8,0.0,0.0,202.0,1.02682,-33.8428,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013353.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01144,-35.1711,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013354.0,1.0,14.64,4.17,0.0,0.0,202.0,1.01137,-35.1799,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013355.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01152,-35.1628,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013356.0,1.0,49.07,4.94,0.0,0.0,202.0,1.02725,-33.8792,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013357.0,1.0,58.0,14.31,0.0,0.0,202.0,1.01543,-33.1088,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013358.0,1.0,11.15,1.72,0.0,0.0,202.0,1.02622,-34.9857,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013359.0,1.0,54.03,15.16,0.0,0.0,202.0,1.00368,-34.239,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013360.0,1.0,26.22,6.19,0.0,0.0,202.0,1.00886,-34.0202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013361.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02516,-32.7524,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013362.0,1.0,23.6,2.39,0.0,0.0,202.0,1.02509,-32.7653,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013363.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02916,-30.7659,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013364.0,1.0,48.17,20.44,0.0,0.0,202.0,1.02881,-30.7914,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013365.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0295,-30.7381,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013366.0,1.0,54.11,6.56,0.0,0.0,202.0,1.00918,-46.5744,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013367.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00939,-46.5435,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013368.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03669,-31.5653,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013369.0,1.0,15.54,2.49,0.0,0.0,202.0,1.03662,-31.5735,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013370.0,1.0,0.48,0.18,0.0,0.0,202.0,1.02811,-44.8251,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013371.0,1.0,35.43,20.34,0.0,0.0,202.0,1.02779,-44.8432,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013372.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0286,-44.3229,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013373.0,1.0,35.43,8.27,0.0,0.0,202.0,1.02843,-44.3414,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013374.0,1.0,11.04,2.39,0.0,0.0,202.0,1.00217,-42.9403,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013375.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00222,-42.9334,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013376.0,1.0,14.42,0.87,0.0,0.0,202.0,1.03251,-30.1914,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013377.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03251,-30.1914,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013378.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03251,-30.1914,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013379.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03251,-30.1914,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013380.0,1.0,44.1,10.77,0.0,0.0,202.0,1.0264,-26.752,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013381.0,1.0,13.95,1.9,0.0,0.0,202.0,1.00058,-36.3683,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013382.0,1.0,28.03,7.72,0.0,0.0,202.0,0.997408,-39.3194,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013383.0,1.0,6.78,2.65,0.0,0.0,202.0,1.03249,-45.0065,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013384.0,1.0,9.02,1.65,0.0,0.0,202.0,1.03283,-44.9178,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013385.0,1.0,12.16,7.32,0.0,-30.0,202.0,1.01795,-28.9009,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013386.0,1.0,48.7,4.52,0.0,0.0,202.0,1.00926,-33.8121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013387.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00945,-33.7854,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013388.0,1.0,0.0,0.0,0.0,0.0,202.0,1.00566,-33.681,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013389.0,1.0,48.7,17.06,0.0,0.0,202.0,1.00536,-33.7094,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013390.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02476,-29.6822,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013391.0,1.0,16.22,2.13,0.0,0.0,202.0,1.02469,-29.6919,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013392.0,1.0,4.84,0.79,0.0,0.0,202.0,1.01279,-32.1289,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013393.0,1.0,40.26,9.09,0.0,0.0,202.0,1.01261,-32.1522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013394.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01911,-30.8141,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013395.0,1.0,40.26,13.0,0.0,0.0,202.0,1.01887,-30.8358,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013396.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02779,-29.2846,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013397.0,1.0,70.79,17.7,0.0,0.0,202.0,1.01497,-31.6969,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013398.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02865,-29.1934,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013399.0,1.0,70.79,29.81,0.0,0.0,202.0,1.00873,-32.7323,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013400.0,1.0,53.21,10.9,0.0,0.0,202.0,1.03668,-26.4203,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013401.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03694,-26.3893,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013402.0,1.0,29.66,6.13,0.0,0.0,202.0,1.03536,-27.5347,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013403.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01537,-32.2927,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013404.0,1.0,45.08,6.77,0.0,0.0,202.0,1.0152,-32.3172,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013405.0,1.0,5.03,0.75,0.0,-8.0,202.0,1.02325,-40.8867,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013406.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02337,-40.8847,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013407.0,1.0,13.71,1.07,0.0,-28.0,202.0,1.02932,-44.676,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013408.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02968,-44.6713,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013409.0,1.0,9.98,1.36,0.0,0.0,202.0,1.03739,-19.5445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013410.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03742,-19.5388,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013411.0,1.0,9.13,1.15,0.0,0.0,202.0,1.03902,-17.6483,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013412.0,1.0,0.0,0.0,0.0,-10.0,202.0,1.02816,-18.4967,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013413.0,1.0,4.76,0.28,0.0,0.0,202.0,1.02814,-18.4995,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013414.0,1.0,18.62,7.78,0.0,0.0,202.0,1.0334,-18.0842,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013415.0,1.0,33.02,10.26,0.0,0.0,202.0,1.02793,-18.076,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013416.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02811,-18.0581,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013417.0,1.0,36.68,7.36,0.0,0.0,202.0,1.03257,-17.714,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013418.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03272,-17.6928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013419.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02523,-26.0117,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013420.0,1.0,18.38,5.58,0.0,0.0,202.0,1.02512,-26.0227,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013421.0,1.0,0.0,0.0,0.0,-30.0,202.0,1.01757,-29.0787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013422.0,1.0,17.59,4.67,0.0,0.0,202.0,1.01747,-29.0888,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013423.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01798,-29.0736,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013424.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01757,-29.0787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013425.0,1.0,5.43,0.68,0.0,0.0,202.0,1.03138,-20.5169,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013426.0,1.0,53.61,21.63,0.0,0.0,202.0,1.02549,-18.9964,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013427.0,1.0,34.15,3.11,0.0,0.0,202.0,1.03552,-16.1412,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013428.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03465,-15.8188,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013429.0,1.0,49.27,11.52,0.0,0.0,202.0,1.03443,-15.8454,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013430.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0349,-15.7908,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013431.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04034,-14.3845,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013432.0,1.0,49.27,13.11,0.0,0.0,202.0,1.03624,-15.541,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013433.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03876,-14.8154,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013434.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03876,-14.8154,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013435.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03624,-15.541,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013436.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03624,-15.541,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013437.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03624,-15.541,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013438.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04071,-14.3368,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013439.0,1.0,43.84,4.03,0.0,0.0,202.0,1.03735,-19.2172,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013440.0,1.0,6.31,1.02,0.0,0.0,202.0,1.04265,-17.8136,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013441.0,1.0,32.09,9.28,0.0,0.0,202.0,1.03152,-21.0682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013442.0,1.0,9.92,2.4,0.0,-14.0,202.0,1.03465,-18.42,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013443.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02859,-27.0867,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013444.0,1.0,13.49,6.31,0.0,0.0,202.0,1.02849,-27.0934,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013445.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02869,-27.0799,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013446.0,1.0,11.91,3.59,0.0,0.0,202.0,1.03734,-18.167,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013447.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02239,-26.5296,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013448.0,1.0,47.75,10.94,0.0,0.0,202.0,1.02275,-29.3049,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013449.0,1.0,4.91,0.97,0.0,0.0,202.0,1.03644,-18.6227,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013450.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03644,-18.6227,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013451.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03644,-18.6227,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013452.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03644,-18.6227,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013453.0,1.0,0.0,0.0,0.0,-85.0,202.0,1.02663,-31.1419,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013454.0,2.0,0.0,0.0,0.0,0.0,202.0,1.036,-31.1279,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013455.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03341,-31.1317,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013456.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03341,-31.1317,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013457.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02715,-31.1508,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013458.0,2.0,1.55,0.32,0.0,0.0,202.0,1.04617,-19.4183,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013459.0,1.0,0.0,0.0,0.0,-296.0,202.0,1.01154,-43.5755,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013460.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0192,-43.7688,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013461.0,1.0,1.87,0.46,0.0,0.0,202.0,1.01153,-43.5766,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013462.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02967,-28.4158,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013463.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02954,-28.4984,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013464.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04176,-15.2631,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013465.0,1.0,0.87,0.11,0.0,0.0,202.0,1.03997,-15.9772,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013466.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03747,-14.0723,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013467.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04373,-19.1484,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013468.0,2.0,0.0,0.0,0.0,0.0,202.0,1.00631,-12.9735,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013469.0,1.0,2.04,0.94,0.0,0.0,202.0,1.04371,-19.1495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013470.0,1.0,0.0,0.0,0.0,-1080.0,202.0,1.03408,-17.0093,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013471.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03526,-16.5841,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013472.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03315,-17.5984,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013473.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03163,-18.4562,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013474.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03163,-18.4562,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013475.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03363,-16.3993,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013476.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03361,-16.4794,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013477.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03374,-16.5144,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013478.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03408,-17.0093,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013479.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03338,-16.2634,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013480.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03387,-16.8483,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013481.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03481,-18.0751,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013482.0,1.0,3.98,1.16,0.0,0.0,202.0,1.03508,-18.7677,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013483.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03481,-18.0751,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013484.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03803,-20.1313,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013485.0,1.0,1.62,0.46,0.0,0.0,202.0,1.04362,-22.0487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013486.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03563,-19.164,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013487.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03276,-18.1092,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013488.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02504,-31.9944,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013489.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02559,-33.1082,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013490.0,1.0,2.98,1.71,0.0,0.0,202.0,1.02502,-31.996,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013491.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02532,-31.9812,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013492.0,2.0,1.9,0.53,0.0,0.0,202.0,1.01639,-36.7154,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013493.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01694,-35.5588,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013494.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01643,-36.6112,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013495.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01643,-36.6112,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013496.0,1.0,0.0,0.0,0.0,-1148.5,202.0,1.02609,-20.8803,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013497.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03565,-20.9686,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013498.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04087,-21.5084,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013499.0,2.0,0.0,0.0,0.0,0.0,202.0,0.993002,-19.373,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013500.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02609,-20.8803,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013501.0,2.0,0.0,0.0,0.0,0.0,202.0,1.00023,-20.0184,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013502.0,2.0,0.0,0.0,0.0,0.0,202.0,0.993538,-19.4344,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013503.0,2.0,0.0,0.0,0.0,0.0,202.0,0.999851,-19.9211,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013504.0,2.0,0.0,0.0,0.0,0.0,202.0,1.00052,-20.2085,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013505.0,1.0,0.65,0.23,0.0,0.0,202.0,1.03679,-20.9736,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013506.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03643,-17.1632,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013507.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03651,-16.4532,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013508.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03405,-17.2724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013509.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03468,-16.2435,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013510.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03435,-16.107,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013511.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03489,-16.364,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013512.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02635,-30.0004,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013513.0,2.0,1.43,0.14,0.0,0.0,202.0,1.02632,-35.083,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013514.0,1.0,4.99,1.74,0.0,0.0,202.0,1.04526,-19.5712,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013515.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03473,-15.9316,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013516.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03838,-20.2478,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013517.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0441,-21.7294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013518.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03518,-19.2325,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013519.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03514,-19.0811,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013520.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03244,-18.0075,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013521.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03752,-19.9443,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013522.0,2.0,0.51,0.25,0.0,0.0,202.0,1.02964,-43.6567,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013523.0,1.0,0.0,0.0,0.0,-1260.0,202.0,1.04195,-26.1577,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013524.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03852,-27.4911,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013525.0,1.0,7.29,2.59,0.0,0.0,202.0,1.03557,-27.618,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013526.0,2.0,0.0,0.0,0.0,0.0,202.0,1.04163,-25.6957,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013527.0,2.0,0.0,0.0,0.0,0.0,202.0,1.04141,-25.7939,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013528.0,2.0,0.0,0.0,0.0,0.0,202.0,1.04195,-26.1577,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013529.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0472,-23.0137,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013530.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03308,-20.968,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013531.0,1.0,1.96,0.22,0.0,0.0,202.0,1.04719,-23.0148,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013532.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02609,-33.8288,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013533.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02534,-32.7829,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013534.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02541,-32.52,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013535.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02593,-33.6242,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013536.0,1.0,4.62,1.49,0.0,0.0,202.0,1.02606,-33.8311,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013537.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03605,-16.2934,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013538.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03522,-17.0977,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013539.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01048,-13.3218,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013540.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01473,-15.0669,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013541.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01326,-14.4101,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013542.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01347,-14.3807,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013543.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01969,-19.2442,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013544.0,2.0,2.37,0.36,0.0,0.0,202.0,1.0251,-19.6902,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013545.0,1.0,0.24,0.02,0.0,0.0,202.0,1.0266,-19.8281,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013546.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02663,-19.8134,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013547.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01941,-19.2378,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013548.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01581,-41.0233,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013549.0,2.0,0.0,0.0,0.0,0.0,202.0,1.05413,-43.9819,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013550.0,1.0,1.14,0.4,0.0,0.0,202.0,1.03906,-17.1704,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
