bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2013551.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03471,-12.2473,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013552.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0323,-11.5024,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013553.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03899,-17.3278,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013554.0,1.0,0.0,0.0,0.0,-1200.0,202.0,1.04167,-40.3979,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013555.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02607,-42.3348,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013556.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0296,-43.6714,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013557.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0307,-44.0457,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013558.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0307,-44.0457,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013559.0,2.0,0.0,0.0,0.0,0.0,202.0,1.04167,-40.3979,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013560.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01459,-39.5015,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013561.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01488,-39.6452,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013562.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02559,-34.1654,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013563.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01358,-37.6964,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013564.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01592,-36.9025,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013565.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01592,-36.9025,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013566.0,2.0,0.0,0.0,0.0,0.0,202.0,0.994566,-34.0171,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013567.0,2.0,0.0,0.0,0.0,0.0,202.0,0.994568,-34.0062,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013568.0,1.0,0.0,0.0,0.0,0.0,202.0,0.994538,-34.164,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013569.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04728,-18.6632,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013570.0,2.0,0.0,0.0,0.0,0.0,202.0,1.05877,-15.4918,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013571.0,1.0,0.0,0.0,0.0,100.0,202.0,1.00431,-38.0952,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013572.0,2.0,3.5,1.82,0.0,0.0,202.0,1.03398,-40.0566,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013573.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03997,-16.6685,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013574.0,2.0,0.0,0.0,0.0,0.0,202.0,1.04623,-19.8788,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013575.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04619,-19.9193,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013576.0,1.0,0.0,0.0,0.0,0.0,202.0,1.034,-33.0884,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013577.0,2.0,0.0,0.0,0.0,0.0,202.0,1.05949,-29.2962,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013578.0,2.0,0.0,0.0,0.0,0.0,202.0,1.05075,-29.7757,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013579.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03374,-33.1206,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013580.0,1.0,0.0,0.0,0.0,-800.0,202.0,1.03775,-29.4082,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013581.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03339,-31.9197,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013582.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02424,-35.9073,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013583.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03756,-29.26,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013584.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03746,-29.0755,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013585.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03765,-29.2835,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013586.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03311,-31.6292,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013587.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03768,-29.33,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013588.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03108,-32.4701,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013589.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04419,-20.1961,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013590.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0271,-14.3631,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013591.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04417,-20.2573,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013592.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02565,-30.4223,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013593.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02557,-32.5445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013594.0,1.0,0.0,0.0,0.0,-420.0,202.0,1.01829,-15.0125,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013595.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01971,-17.2142,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013596.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0225,-17.972,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013597.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01829,-15.0125,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013598.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0247,-14.3917,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013599.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02404,-14.2835,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013600.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03632,-36.2202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013601.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03568,-36.4535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013602.0,2.0,0.0,0.0,0.0,0.0,202.0,1.04233,-35.723,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013603.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03516,-36.5117,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013604.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03516,-36.5117,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013605.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04116,-15.8843,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013606.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02423,-11.7197,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013607.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0412,-15.9253,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013608.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04116,-15.8843,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013609.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04116,-15.8843,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013610.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04116,-15.8843,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013611.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02753,-39.9163,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013612.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01961,-37.7025,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013613.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01864,-33.7154,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013614.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03566,-18.334,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013615.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03566,-18.3385,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013616.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03937,-19.2583,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013617.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0441,-18.9808,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013618.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03341,-17.3222,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013619.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03903,-19.3735,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013620.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0338,-22.1607,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013621.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03209,-23.3903,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013622.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03652,-25.4417,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013623.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03093,-24.5504,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013624.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03093,-24.5504,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013625.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0338,-22.1607,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013626.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03327,-21.6167,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013627.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03303,-21.4044,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013628.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0338,-22.1607,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013629.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0329,-21.0629,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013630.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0338,-22.1607,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013631.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03354,-22.4919,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013632.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01541,-46.2747,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013633.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03649,-36.4558,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013634.0,2.0,0.0,0.0,0.0,0.0,202.0,1.04834,-20.8421,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013635.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04824,-20.8984,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013636.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04834,-20.8421,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013637.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04232,-15.1782,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013638.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04137,-16.1265,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013639.0,1.0,0.0,0.0,0.0,0.0,202.0,1.041,-16.6132,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013640.0,1.0,0.0,0.0,0.0,0.0,202.0,1.041,-16.6132,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013641.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0083,-14.3792,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013642.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0092,-14.6156,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013643.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04244,-15.1945,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013644.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04232,-15.1782,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013645.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03146,-26.5309,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013646.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03013,-27.1116,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013647.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02902,-28.6497,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013648.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02991,-27.1457,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013649.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03132,-26.7161,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013650.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02381,-32.8587,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013651.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03024,-35.5678,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013652.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01095,-32.6627,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013653.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01096,-32.6345,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013654.0,1.0,0.0,0.0,0.0,0.0,202.0,1.01113,-32.8236,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013655.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02148,-41.7309,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013656.0,1.0,0.0,0.0,0.0,-71.0,202.0,1.02116,-34.1873,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013657.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03495,-36.2919,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013658.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02145,-34.0367,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013659.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0215,-33.8545,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013660.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04532,-21.9909,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013661.0,2.0,0.0,0.0,0.0,0.0,202.0,0.981723,-17.8324,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013662.0,2.0,0.0,0.0,0.0,0.0,202.0,0.987497,-19.7906,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013663.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02765,-27.7554,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013664.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03662,-32.304,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013665.0,2.0,0.0,0.0,0.0,0.0,202.0,1.04178,-31.0583,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013666.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03013,-24.7352,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013667.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02314,-27.6159,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013668.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02399,-28.7506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013669.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03013,-24.7352,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013670.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02968,-24.1204,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013671.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02951,-24.2193,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013672.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03013,-24.7352,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013673.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03013,-24.7352,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013674.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02917,-23.5822,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013675.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03782,-17.5475,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013676.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03898,-17.3858,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013677.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03782,-17.5475,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013678.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0414,-16.0411,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013679.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03617,-36.2621,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013680.0,2.0,0.0,0.0,0.0,0.0,202.0,0.9782,-32.8233,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013681.0,1.0,0.0,0.0,0.0,-408.0,202.0,1.03934,-20.2994,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013682.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04513,-19.8138,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013683.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0451,-19.7035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013684.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01582,-19.8716,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013685.0,2.0,0.0,0.0,0.0,0.0,202.0,1.01816,-19.5852,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013686.0,2.0,0.0,0.0,0.0,0.0,202.0,1.03934,-20.2994,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013687.0,2.0,0.0,0.0,0.0,0.0,202.0,1.02852,-27.3014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013688.0,1.0,0.0,0.0,0.0,0.0,202.0,1.02845,-27.3219,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013689.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03054,-27.0715,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013690.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0296,-28.488,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013691.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0293,-29.802,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013692.0,1.0,0.0,0.0,0.0,0.0,202.0,1.0293,-29.802,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013693.0,2.0,0.0,0.0,0.0,0.0,202.0,1.05431,-24.4297,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013694.0,2.0,0.0,0.0,0.0,0.0,202.0,1.05493,-24.3803,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013695.0,1.0,0.0,0.0,0.0,-250.0,202.0,1.04027,-18.6631,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013696.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04039,-18.3769,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013697.0,1.0,0.0,0.0,0.0,0.0,202.0,1.03976,-18.0951,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013698.0,2.0,0.0,0.0,0.0,0.0,202.0,1.05513,-16.9046,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2013699.0,1.0,0.0,0.0,0.0,0.0,202.0,1.04059,-18.3383,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020000.0,1.0,43.99,19.17,0.0,0.0,203.0,1.02152,-57.0127,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020001.0,1.0,47.72,14.7,0.0,0.0,203.0,1.02021,-53.5402,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020002.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02237,-53.0801,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020003.0,1.0,43.97,20.92,0.0,0.0,203.0,1.02206,-53.1018,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020004.0,1.0,39.57,6.1,0.0,0.0,203.0,1.02167,-57.0058,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020005.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01426,-47.432,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020006.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01748,-48.3883,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020007.0,1.0,51.47,8.81,0.0,0.0,203.0,1.01404,-47.4615,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020008.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02146,-56.39,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020009.0,1.0,39.88,9.38,0.0,0.0,203.0,1.02126,-56.4116,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020010.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01797,-55.6158,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020011.0,1.0,16.7,4.85,0.0,0.0,203.0,1.01788,-55.6254,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020012.0,1.0,13.0,7.9,0.0,0.0,203.0,1.01233,-62.2008,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020013.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01244,-62.1937,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020014.0,1.0,27.14,5.06,0.0,0.0,203.0,1.01321,-61.8504,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020015.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0263,-55.9737,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020016.0,1.0,13.73,3.37,0.0,0.0,203.0,1.02623,-55.9807,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020017.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01437,-57.7804,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020018.0,1.0,10.58,1.82,0.0,0.0,203.0,1.01433,-57.7868,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020019.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01592,-62.2059,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020020.0,1.0,24.0,2.73,0.0,0.0,203.0,1.01584,-62.2193,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020021.0,1.0,10.86,2.47,0.0,0.0,203.0,1.01585,-62.4243,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020022.0,1.0,0.0,0.0,0.0,-90.0,203.0,1.0162,-60.0129,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020023.0,1.0,31.74,13.07,0.0,0.0,203.0,1.01846,-61.9697,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020024.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01794,-59.9558,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020025.0,1.0,30.33,17.09,0.0,0.0,203.0,1.01632,-62.1947,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020026.0,1.0,7.73,0.78,0.0,0.0,203.0,1.01883,-52.2065,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020027.0,1.0,23.28,4.16,0.0,0.0,203.0,1.01727,-63.0907,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020028.0,1.0,12.83,4.66,0.0,0.0,203.0,1.02864,-51.1999,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020029.0,1.0,27.93,14.68,0.0,0.0,203.0,1.01385,-62.813,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020030.0,1.0,11.11,1.77,0.0,0.0,203.0,1.0207,-48.817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020031.0,1.0,13.73,2.67,0.0,0.0,203.0,1.01465,-62.8103,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020032.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01385,-62.9086,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020033.0,1.0,20.18,2.52,0.0,0.0,203.0,1.01376,-62.9216,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020034.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01685,-46.9824,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020035.0,1.0,19.12,7.7,0.0,0.0,203.0,1.01674,-46.9927,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020036.0,1.0,35.22,10.61,0.0,0.0,203.0,1.01607,-62.6286,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020037.0,1.0,16.04,1.99,0.0,0.0,203.0,1.01713,-62.7861,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020038.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02047,-47.3892,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020039.0,1.0,12.84,1.88,0.0,0.0,203.0,1.02043,-47.3964,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020040.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02156,-50.5262,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020041.0,1.0,30.48,3.51,0.0,0.0,203.0,1.02144,-50.5445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020042.0,1.0,48.63,17.35,0.0,0.0,203.0,1.01533,-50.1775,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020043.0,1.0,30.19,3.93,0.0,0.0,203.0,1.01233,-51.861,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020044.0,1.0,25.89,12.4,0.0,0.0,203.0,1.00765,-53.0854,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020045.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00784,-53.0724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020046.0,1.0,25.89,5.06,0.0,0.0,203.0,1.01718,-52.9335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020047.0,1.0,19.49,4.65,0.0,0.0,203.0,1.0249,-47.3724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020048.0,1.0,1.44,0.43,0.0,0.0,203.0,1.01722,-46.3121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020049.0,1.0,8.23,0.72,0.0,0.0,203.0,1.01719,-46.3173,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020050.0,1.0,29.97,3.53,0.0,0.0,203.0,1.01787,-49.9829,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020051.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01796,-49.9667,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020052.0,1.0,29.97,7.86,0.0,0.0,203.0,1.01911,-50.9711,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020053.0,1.0,10.88,1.08,0.0,0.0,203.0,1.02447,-60.9084,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020054.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0182,-50.6037,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020055.0,1.0,41.11,12.4,0.0,0.0,203.0,1.01796,-50.6284,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020056.0,1.0,35.65,9.91,0.0,0.0,203.0,1.00851,-55.3255,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020057.0,1.0,17.52,2.38,0.0,0.0,203.0,1.00948,-58.2697,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020058.0,1.0,27.89,9.42,0.0,0.0,203.0,1.00483,-57.2816,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020059.0,1.0,40.01,6.0,0.0,0.0,203.0,1.0143,-50.0248,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020060.0,1.0,44.0,9.14,0.0,0.0,203.0,1.01488,-49.8199,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020061.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01509,-49.7948,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020062.0,1.0,9.34,3.38,0.0,0.0,203.0,1.02167,-48.9372,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020063.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0183,-53.406,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020064.0,1.0,8.73,1.99,0.0,0.0,203.0,1.01826,-53.4114,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020065.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01835,-53.4008,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020066.0,1.0,11.75,6.39,0.0,0.0,203.0,1.0114,-62.8503,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020067.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02691,-60.014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020068.0,1.0,24.3,2.58,0.0,0.0,203.0,1.02682,-60.0273,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020069.0,1.0,11.78,4.72,0.0,0.0,203.0,1.03021,-48.9155,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020070.0,1.0,39.01,11.97,0.0,0.0,203.0,1.01551,-62.7909,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020071.0,1.0,34.15,8.65,0.0,0.0,203.0,1.01563,-62.4564,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020072.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0158,-62.4383,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020073.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03155,-54.0546,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020074.0,1.0,37.54,6.32,0.0,0.0,203.0,1.02609,-55.2259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020075.0,1.0,32.86,8.74,0.0,0.0,203.0,1.01935,-56.5162,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020076.0,1.0,33.95,9.49,0.0,0.0,203.0,1.0192,-55.9945,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020077.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02162,-55.7545,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020078.0,1.0,35.53,7.92,0.0,0.0,203.0,1.02144,-55.7737,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020079.0,1.0,28.76,7.03,0.0,0.0,203.0,1.01696,-55.765,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020080.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01044,-55.7866,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020081.0,1.0,28.76,10.93,0.0,0.0,203.0,1.01027,-55.8018,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020082.0,1.0,42.33,12.43,0.0,0.0,203.0,1.0155,-62.7619,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020083.0,1.0,42.33,3.64,0.0,0.0,203.0,1.01161,-64.1122,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020084.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01174,-64.0877,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020085.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02448,-58.7519,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020086.0,1.0,25.09,5.91,0.0,0.0,203.0,1.02437,-58.7662,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020087.0,1.0,34.51,4.68,0.0,0.0,203.0,1.01921,-58.8715,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020088.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02091,-63.3194,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020089.0,1.0,22.37,12.17,0.0,0.0,203.0,1.02073,-63.3314,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020090.0,1.0,39.42,22.2,0.0,0.0,203.0,1.01651,-62.0832,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020091.0,1.0,32.46,5.76,0.0,0.0,203.0,1.0187,-60.3497,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020092.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02994,-57.5115,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020093.0,1.0,32.46,9.52,0.0,0.0,203.0,1.02977,-57.5291,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020094.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03011,-57.4921,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020095.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00964,-56.3552,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020096.0,1.0,25.05,16.46,0.0,0.0,203.0,1.00941,-56.3671,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020097.0,1.0,24.79,3.74,0.0,0.0,203.0,1.01133,-55.9413,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020098.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0181,-60.5745,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020099.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0184,-60.5399,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020100.0,1.0,60.39,11.9,0.0,0.0,203.0,1.01783,-60.6106,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020101.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00428,-62.4032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020102.0,1.0,39.48,24.94,0.0,0.0,203.0,1.0039,-62.4245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020103.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00465,-62.3845,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020104.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00428,-62.4032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020105.0,1.0,31.26,7.19,0.0,0.0,203.0,1.00999,-63.7047,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020106.0,1.0,31.26,2.12,0.0,0.0,203.0,1.01258,-63.5037,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020107.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01269,-63.4848,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020108.0,1.0,24.39,4.4,0.0,0.0,203.0,1.0213,-54.5318,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020109.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02142,-54.5168,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020110.0,1.0,36.69,26.22,0.0,0.0,203.0,1.02222,-57.4006,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020111.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00702,-62.0605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020112.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00711,-62.0466,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020113.0,1.0,23.86,3.0,0.0,0.0,203.0,1.00691,-62.0759,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020114.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01012,-63.632,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020115.0,1.0,25.52,7.13,0.0,0.0,203.0,1.01,-63.6455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020116.0,1.0,37.19,8.65,0.0,0.0,203.0,1.0158,-64.1301,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020117.0,1.0,37.19,12.83,0.0,0.0,203.0,1.01658,-64.3712,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020118.0,1.0,32.34,14.33,0.0,0.0,203.0,1.01955,-64.0985,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020119.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01977,-64.0826,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020120.0,1.0,32.34,5.92,0.0,0.0,203.0,1.01613,-63.7675,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020121.0,1.0,23.31,6.94,0.0,0.0,203.0,1.01048,-63.685,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020122.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02193,-59.5374,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020123.0,1.0,51.42,10.54,0.0,0.0,203.0,1.02074,-63.3423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020124.0,1.0,35.6,5.5,0.0,0.0,203.0,1.01452,-63.9119,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020125.0,1.0,35.66,13.11,0.0,0.0,203.0,1.02319,-63.9689,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020126.0,1.0,21.46,10.8,0.0,0.0,203.0,1.01388,-64.5312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020127.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01388,-64.5312,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020128.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01388,-64.5312,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020129.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01388,-64.5312,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020130.0,1.0,28.18,5.71,0.0,0.0,203.0,1.01701,-59.5711,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020131.0,1.0,28.18,4.13,0.0,0.0,203.0,1.01477,-60.5015,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020132.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01488,-60.4852,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020133.0,1.0,61.42,11.87,0.0,0.0,203.0,1.01455,-64.2081,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020134.0,1.0,38.11,16.26,0.0,0.0,203.0,1.01514,-64.1791,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020135.0,1.0,41.71,6.19,0.0,0.0,203.0,1.01529,-63.8221,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020136.0,1.0,38.57,4.95,0.0,0.0,203.0,1.01259,-63.1259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020137.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0202,-63.6965,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020138.0,1.0,24.36,1.33,0.0,0.0,203.0,1.02012,-63.7119,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020139.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01404,-64.0642,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020140.0,1.0,44.42,7.14,0.0,0.0,203.0,1.01384,-64.0889,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020141.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01765,-63.6086,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020142.0,1.0,33.09,2.64,0.0,0.0,203.0,1.01754,-63.6295,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020143.0,1.0,33.09,10.84,0.0,0.0,203.0,1.00875,-63.8539,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020144.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01489,-64.6548,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020145.0,1.0,54.39,11.33,0.0,0.0,203.0,1.01465,-64.6862,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020146.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01409,-64.3877,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020147.0,1.0,54.9,15.32,0.0,0.0,203.0,1.01376,-64.4209,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020148.0,1.0,31.03,11.43,0.0,0.0,203.0,1.01873,-63.7371,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020149.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01439,-64.3736,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020150.0,1.0,31.03,7.9,0.0,0.0,203.0,1.01422,-64.3926,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020151.0,1.0,68.35,19.82,0.0,0.0,203.0,1.01301,-64.5047,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020152.0,1.0,66.59,26.28,0.0,0.0,203.0,1.01506,-64.623,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020153.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01315,-64.0565,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020154.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01338,-64.0406,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020155.0,1.0,27.2,14.84,0.0,0.0,203.0,1.0129,-64.0723,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020156.0,1.0,0.0,0.0,0.0,-10.0,203.0,1.0265,-45.4085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020157.0,1.0,4.52,0.41,0.0,0.0,203.0,1.02648,-45.4109,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020158.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01726,-64.0928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020159.0,1.0,30.85,8.14,0.0,0.0,203.0,1.01711,-64.1105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020160.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01743,-64.0759,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020161.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0153,-64.4413,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020162.0,1.0,36.2,10.85,0.0,0.0,203.0,1.01511,-64.461,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020163.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01572,-64.5862,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020164.0,1.0,36.2,4.76,0.0,0.0,203.0,1.01558,-64.6061,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020165.0,1.0,1.04,0.18,0.0,0.0,203.0,1.02981,-55.8629,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020166.0,1.0,27.58,2.47,0.0,0.0,203.0,1.02972,-55.878,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020167.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02992,-55.8462,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020168.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02568,-57.4701,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020169.0,1.0,27.58,3.37,0.0,0.0,203.0,1.02559,-57.4858,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020170.0,1.0,27.98,5.9,0.0,0.0,203.0,1.02089,-64.3389,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020171.0,1.0,27.98,10.2,0.0,0.0,203.0,1.0174,-64.2901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020172.0,1.0,52.08,12.17,0.0,0.0,203.0,1.00683,-64.1719,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020173.0,1.0,52.08,7.82,0.0,0.0,203.0,1.01471,-64.094,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020174.0,1.0,30.2,3.68,0.0,0.0,203.0,1.00987,-63.8259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020175.0,1.0,30.2,2.65,0.0,0.0,203.0,1.01205,-63.6276,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020176.0,1.0,27.64,3.73,0.0,140.0,203.0,1.02581,-64.2194,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020177.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02264,-64.1962,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020178.0,1.0,27.64,2.17,0.0,0.0,203.0,1.02254,-64.2136,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020179.0,1.0,32.97,1.69,0.0,0.0,203.0,1.01544,-64.2008,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020180.0,1.0,32.97,6.43,0.0,0.0,203.0,1.00493,-64.0429,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020181.0,1.0,40.4,1.24,0.0,0.0,203.0,1.00703,-64.131,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020182.0,1.0,58.0,5.9,0.0,0.0,203.0,1.00402,-63.8505,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020183.0,1.0,50.96,13.59,0.0,0.0,203.0,1.00495,-62.9251,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020184.0,1.0,41.87,18.35,0.0,0.0,203.0,1.01341,-63.9921,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020185.0,1.0,69.17,11.85,0.0,0.0,203.0,1.00896,-63.6506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020186.0,1.0,28.63,6.27,0.0,0.0,203.0,1.01177,-63.4411,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020187.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01177,-63.4411,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020188.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01177,-63.4411,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020189.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01177,-63.4411,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020190.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01899,-63.764,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020191.0,1.0,35.01,16.37,0.0,0.0,203.0,1.01873,-63.7817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020192.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00521,-64.1413,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020193.0,1.0,53.48,11.48,0.0,0.0,203.0,1.00493,-64.1754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020194.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00547,-64.1074,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020195.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00579,-64.2978,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020196.0,1.0,53.48,16.77,0.0,0.0,203.0,1.00547,-64.3289,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020197.0,1.0,36.48,13.47,0.0,0.0,203.0,1.0149,-64.0461,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020198.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01884,-63.7526,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020199.0,1.0,44.56,11.18,0.0,0.0,203.0,1.01863,-63.7766,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020200.0,1.0,55.79,14.46,0.0,0.0,203.0,1.01281,-64.9936,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020201.0,1.0,63.56,4.42,0.0,0.0,203.0,1.00457,-64.4718,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020202.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00476,-64.4326,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020203.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0225,-62.85,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020204.0,1.0,54.32,14.42,0.0,0.0,203.0,1.02224,-62.8794,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020205.0,1.0,44.83,7.39,0.0,0.0,203.0,1.02087,-63.3195,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020206.0,1.0,35.84,7.38,0.0,0.0,203.0,1.00556,-63.8574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020207.0,1.0,35.84,10.88,0.0,0.0,203.0,1.01052,-63.0041,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020208.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03077,-63.455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020209.0,1.0,37.07,5.02,0.0,0.0,203.0,1.03061,-63.4763,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020210.0,1.0,37.07,17.4,0.0,0.0,203.0,1.00918,-63.1714,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020211.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00593,-63.2831,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020212.0,1.0,47.68,16.52,0.0,0.0,203.0,1.00562,-63.3097,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020213.0,1.0,49.36,10.06,0.0,0.0,203.0,1.00739,-64.2843,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020214.0,1.0,30.58,3.65,0.0,0.0,203.0,1.01385,-62.4777,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020215.0,1.0,30.58,8.52,0.0,0.0,203.0,1.01308,-62.2935,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020216.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01325,-62.2778,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020217.0,1.0,39.73,3.65,0.0,0.0,203.0,1.00515,-63.2783,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020218.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0053,-63.2534,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020219.0,1.0,39.73,6.6,0.0,0.0,203.0,1.00495,-63.1991,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020220.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01356,-62.9383,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020221.0,1.0,26.34,11.86,0.0,0.0,203.0,1.01338,-62.9532,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020222.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0182,-63.5858,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020223.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0182,-63.5858,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020224.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0182,-63.5858,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020225.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0182,-63.5858,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020226.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01831,-63.5712,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020227.0,1.0,26.34,3.79,0.0,0.0,203.0,1.01808,-63.6019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020228.0,1.0,36.18,9.37,0.0,0.0,203.0,1.03263,-63.4918,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020229.0,1.0,64.58,8.44,0.0,0.0,203.0,1.00987,-63.7377,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020230.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01012,-63.6999,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020231.0,1.0,26.81,6.06,0.0,0.0,203.0,1.01071,-63.0344,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020232.0,1.0,26.81,3.15,0.0,0.0,203.0,1.0078,-64.0763,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020233.0,1.0,42.0,12.8,0.0,0.0,203.0,1.01261,-62.8156,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020234.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01283,-62.7934,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020235.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01261,-62.8156,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020236.0,1.0,28.4,9.06,0.0,0.0,203.0,1.02578,-63.1218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020237.0,1.0,27.35,5.39,0.0,0.0,203.0,1.00797,-63.469,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020238.0,1.0,20.44,7.34,0.0,0.0,203.0,1.02244,-56.7861,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020239.0,1.0,13.95,5.07,0.0,0.0,203.0,1.01162,-62.6924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020240.0,1.0,38.63,6.18,0.0,118.5,203.0,1.03482,-63.564,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020241.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01494,-61.6944,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020242.0,1.0,22.4,7.13,0.0,0.0,203.0,1.01481,-61.7073,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020243.0,1.0,0.0,0.0,0.0,-78.0,203.0,1.01963,-59.0707,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020244.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00512,-63.0956,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020245.0,1.0,64.96,21.08,0.0,0.0,203.0,0.9732,-70.3411,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020246.0,1.0,0.0,0.0,0.0,0.0,203.0,1.00913,-65.1322,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020247.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02138,-58.9604,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020248.0,1.0,64.96,9.81,0.0,0.0,203.0,1.01535,-62.8293,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020249.0,1.0,22.68,4.98,0.0,0.0,203.0,1.01318,-58.6786,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020250.0,1.0,35.53,14.6,0.0,0.0,203.0,1.01295,-58.6983,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020251.0,1.0,39.77,9.24,0.0,0.0,203.0,1.01248,-62.0226,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020252.0,1.0,52.17,10.66,0.0,0.0,203.0,1.01284,-61.9063,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020253.0,1.0,43.51,15.43,0.0,0.0,203.0,1.01624,-61.7662,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020254.0,1.0,34.92,5.85,0.0,0.0,203.0,1.01751,-61.5779,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020255.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04279,-54.1727,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020256.0,1.0,13.7,5.66,0.0,0.0,203.0,1.0427,-54.1799,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020257.0,1.0,22.68,4.9,0.0,0.0,203.0,1.01241,-58.4757,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020258.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01308,-62.3307,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020259.0,1.0,26.2,11.28,0.0,0.0,203.0,1.0129,-62.3445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020260.0,1.0,26.2,4.39,0.0,0.0,203.0,1.015,-61.9142,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020261.0,1.0,32.11,14.85,0.0,0.0,203.0,1.01307,-58.2717,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020262.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04421,-54.42,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020263.0,1.0,12.73,1.46,0.0,0.0,203.0,1.04416,-54.427,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020264.0,1.0,17.51,1.49,0.0,0.0,203.0,1.02049,-59.9326,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020265.0,1.0,10.94,2.71,0.0,0.0,203.0,1.0234,-59.1771,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020266.0,1.0,49.19,3.83,0.0,0.0,203.0,1.02821,-60.8928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020267.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03069,-62.4426,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020268.0,1.0,54.78,2.72,0.0,0.0,203.0,1.03051,-62.4724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020269.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03941,-52.8323,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020270.0,1.0,43.16,2.53,0.0,0.0,203.0,1.03927,-52.8577,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020271.0,1.0,15.83,2.79,0.0,0.0,203.0,1.035,-45.9989,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020272.0,1.0,17.9,5.83,0.0,0.0,203.0,1.03702,-58.5372,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020273.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04101,-53.5445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020274.0,1.0,5.8,0.94,0.0,0.0,203.0,1.04099,-53.5476,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020275.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04423,-56.8841,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020276.0,1.0,19.41,10.06,0.0,0.0,203.0,1.02907,-58.3252,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020277.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0435,-56.9509,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020278.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0435,-56.9509,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020279.0,1.0,55.51,12.63,0.0,0.0,203.0,1.01065,-60.769,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020280.0,1.0,26.81,5.01,0.0,0.0,203.0,1.03134,-60.5543,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020281.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03145,-60.4019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020282.0,1.0,27.3,3.76,0.0,0.0,203.0,1.03134,-60.4182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020283.0,2.0,0.0,0.0,0.0,0.0,203.0,1.04,-56.1125,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020284.0,2.0,0.0,0.0,0.0,0.0,203.0,1.04137,-56.8937,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020285.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04228,-57.3621,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020286.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04228,-57.3621,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020287.0,1.0,7.56,3.18,0.0,0.0,203.0,1.03994,-56.1166,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020288.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02078,-59.093,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020289.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02287,-63.4071,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020290.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02208,-59.0161,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020291.0,1.0,0.0,0.0,0.0,-491.5,203.0,1.01195,-46.9771,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020292.0,1.0,1.92,0.26,0.0,0.0,203.0,1.02505,-46.9341,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020293.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00632,-46.2214,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020294.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04266,-52.2295,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020295.0,2.0,0.0,0.0,0.0,0.0,203.0,0.997202,-48.714,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020296.0,1.0,0.0,0.0,0.0,-346.0,203.0,1.02606,-54.6305,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020297.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03248,-55.3353,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020298.0,1.0,2.73,1.2,0.0,0.0,203.0,1.03268,-57.7558,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020299.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03065,-53.4675,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020300.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02952,-53.758,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020301.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02933,-53.81,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020302.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02788,-54.4366,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020303.0,1.0,1.07,0.12,0.0,0.0,203.0,1.02683,-55.0057,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020304.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02444,-61.8586,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020305.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02043,-61.9816,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020306.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02061,-58.1016,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020307.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02097,-60.0497,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020308.0,1.0,0.0,0.0,0.0,-280.0,203.0,1.02847,-55.764,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020309.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02835,-57.6939,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020310.0,1.0,14.62,1.87,0.0,0.0,203.0,1.02858,-59.7759,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020311.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02948,-59.7125,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020312.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02948,-59.7125,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020313.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02847,-55.764,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020314.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01924,-55.3177,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020315.0,2.0,0.0,0.0,0.0,0.0,203.0,0.96428,-56.0644,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020316.0,1.0,0.0,0.0,0.0,-720.0,203.0,1.03402,-44.3837,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020317.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02229,-46.3377,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020318.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03332,-45.9238,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020319.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03368,-44.1054,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020320.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03371,-44.0174,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020321.0,1.0,0.39,0.08,0.0,0.0,203.0,1.04431,-44.3544,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020322.0,1.0,0.31,0.14,0.0,0.0,203.0,1.01955,-46.533,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020323.0,2.0,13.5,5.71,0.0,0.0,203.0,1.02729,-46.1668,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020324.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02346,-52.3111,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020325.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02771,-53.1546,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020326.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02637,-52.8941,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020327.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02637,-52.8941,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020328.0,2.0,0.0,0.0,0.0,0.0,203.0,0.988694,-51.1075,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020329.0,2.0,0.0,0.0,0.0,0.0,203.0,0.989279,-51.9019,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020330.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03208,-53.0139,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020331.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01976,-60.0937,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020332.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00999,-55.4261,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020333.0,1.0,1.37,0.3,0.0,0.0,203.0,1.01975,-60.0945,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020334.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01975,-60.131,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020335.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03743,-56.3653,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020336.0,2.0,0.0,0.0,0.0,0.0,203.0,1.04147,-57.183,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020337.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04144,-57.177,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020338.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04144,-57.177,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020339.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02165,-58.6673,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020340.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0142,-62.4478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020341.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01271,-63.7199,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020342.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01271,-63.7199,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020343.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01608,-61.8735,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020344.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02452,-59.2286,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020345.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01608,-61.8735,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020346.0,1.0,2.48,0.76,0.0,0.0,203.0,1.01593,-61.8858,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020347.0,2.0,0.0,0.0,0.0,0.0,203.0,1.04,-57.7806,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020348.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01724,-50.4056,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020349.0,2.0,0.0,0.0,0.0,0.0,203.0,0.986732,-47.1105,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020350.0,2.0,0.0,0.0,0.0,0.0,203.0,0.992213,-46.9997,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020351.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01905,-48.051,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020352.0,1.0,3.89,0.19,0.0,0.0,203.0,1.02038,-48.4002,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020353.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02686,-46.4513,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020354.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02674,-46.4998,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020355.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01911,-59.0882,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020356.0,2.0,27.2,13.24,0.0,0.0,203.0,1.02131,-64.0086,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020357.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03128,-52.8226,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020358.0,1.0,2.93,0.27,0.0,0.0,203.0,1.04221,-53.1859,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020359.0,2.0,0.0,0.0,0.0,0.0,203.0,1.04221,-53.1859,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020360.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04222,-53.1844,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020361.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02031,-61.2392,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020362.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02256,-63.6506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020363.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02031,-61.2392,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020364.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02102,-61.1624,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020365.0,1.0,0.0,0.0,0.0,-122.0,203.0,1.01554,-47.296,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020366.0,1.0,1.13,0.54,0.0,0.0,203.0,1.04746,-46.6536,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020367.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01011,-46.4746,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020368.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01083,-46.424,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020369.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00743,-46.7435,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020370.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02606,-43.8862,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020371.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0273,-45.7256,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020372.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03049,-57.9589,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020373.0,1.0,14.03,2.77,0.0,0.0,203.0,1.03011,-57.987,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020374.0,1.0,0.0,0.0,0.0,-448.0,203.0,1.00647,-52.5178,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020375.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03598,-53.0245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020376.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00647,-52.5178,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020377.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01228,-51.6883,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020378.0,1.0,0.08,0.03,0.0,0.0,203.0,1.01019,-52.5865,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020379.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02888,-53.4407,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020380.0,1.0,2.59,0.35,0.0,0.0,203.0,1.03124,-53.8372,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020381.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0286,-53.4898,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020382.0,1.0,5.38,0.96,0.0,0.0,203.0,1.03054,-56.5111,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020383.0,2.0,0.0,0.0,0.0,0.0,203.0,1.04031,-53.0006,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020384.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01502,-53.8312,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020385.0,2.0,0.1,0.05,0.0,0.0,203.0,1.03641,-53.0104,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020386.0,1.0,0.22,0.03,0.0,0.0,203.0,1.03613,-53.0317,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020387.0,1.0,0.0,0.0,0.0,-1322.0,203.0,1.03196,-47.0239,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020388.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02299,-48.04,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020389.0,1.0,2.83,0.42,0.0,0.0,203.0,1.02317,-49.2423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020390.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02505,-46.6471,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020391.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02521,-46.6886,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020392.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0252,-46.7355,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020393.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02522,-46.555,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020394.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03196,-47.0239,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020395.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03196,-47.0239,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020396.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02584,-58.5371,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020397.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01966,-62.311,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
