bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2020398.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01891,-63.134,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020399.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01891,-63.134,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020400.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0244,-59.2377,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020401.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01945,-61.521,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020402.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01788,-62.4672,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020403.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01788,-62.4672,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020404.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0251,-59.1216,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020405.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03917,-58.1078,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020406.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0198,-57.5942,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020407.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01912,-56.7335,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020408.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0201,-58.1817,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020409.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03913,-58.1256,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020410.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03549,-55.9234,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020411.0,1.0,1.19,0.34,0.0,0.0,203.0,1.02916,-57.6195,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020412.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03634,-55.8223,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020413.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0364,-55.8004,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020414.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03549,-55.9253,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020415.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01142,-44.3617,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020416.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01789,-44.585,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020417.0,1.0,4.07,1.13,0.0,0.0,203.0,1.0114,-44.364,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020418.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03806,-56.0645,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020419.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03493,-56.9789,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020420.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03187,-57.962,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020421.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03187,-57.962,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020422.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03813,-56.0931,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020423.0,1.0,0.0,0.0,0.0,-660.0,203.0,1.02598,-54.0196,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020424.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02585,-56.9871,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020425.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02004,-60.1332,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020426.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02571,-56.6087,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020427.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02571,-56.6087,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020428.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02598,-54.0196,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020429.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01736,-52.8652,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020430.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01875,-53.5468,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020431.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02572,-57.2749,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020432.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02633,-56.4573,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020433.0,1.0,0.0,0.0,0.0,27.0,203.0,1.02619,-56.4928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020434.0,1.0,1.77,0.34,0.0,0.0,203.0,1.0234,-58.2143,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020435.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00949,-57.2969,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020436.0,1.0,0.0,0.0,0.0,-1054.0,203.0,1.02477,-52.4111,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020437.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02904,-54.4089,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020438.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02519,-57.0251,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020439.0,2.0,0.0,0.0,0.0,0.0,203.0,0.993204,-51.8284,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020440.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02477,-52.4111,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020441.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02477,-52.4111,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020442.0,2.0,0.0,0.0,0.0,0.0,203.0,0.993378,-51.9255,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020443.0,2.0,0.0,0.0,0.0,0.0,203.0,0.986917,-51.376,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020444.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02477,-52.4111,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020445.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03524,-54.118,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020446.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02489,-61.7566,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020447.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00664,-59.0575,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020448.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00632,-58.2863,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020449.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00688,-60.5943,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020450.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02196,-61.9138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020451.0,1.0,9.07,1.35,0.0,0.0,203.0,1.02192,-61.9195,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020452.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02773,-57.3836,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020453.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0308,-57.6767,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020454.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02629,-58.6087,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020455.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03027,-58.11,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020456.0,2.0,0.0,0.0,0.0,0.0,203.0,1.07484,-51.4509,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020457.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02996,-58.1345,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020458.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03027,-58.11,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020459.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0312,-57.6366,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020460.0,2.0,0.0,0.0,0.0,0.0,203.0,1.05385,-55.2588,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020461.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03088,-57.6604,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020462.0,2.0,1.08,0.19,0.0,0.0,203.0,1.02018,-49.2787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020463.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02412,-61.5261,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020464.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02378,-61.5989,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020465.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02751,-56.2687,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020466.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02382,-58.7107,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020467.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02175,-61.5275,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020468.0,2.0,0.0,0.0,0.0,0.0,203.0,0.994864,-55.4463,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020469.0,2.0,0.0,0.0,0.0,0.0,203.0,0.994604,-55.3163,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020470.0,2.0,0.0,0.0,0.0,0.0,203.0,0.988126,-55.0672,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020471.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03084,-57.6582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020472.0,2.0,0.0,0.0,0.0,0.0,203.0,1.04,-51.8408,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020473.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0259,-61.3569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020474.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03595,-55.0186,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020475.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02807,-46.2842,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020476.0,1.0,0.0,0.0,0.0,-306.0,203.0,1.01626,-48.155,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020477.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02021,-49.0647,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020478.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01626,-48.155,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020479.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02138,-47.1647,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020480.0,1.0,0.0,0.0,0.0,-196.0,203.0,1.01556,-48.2113,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020481.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01867,-49.0311,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020482.0,2.0,0.0,0.0,0.0,0.0,203.0,0.982106,-47.1263,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020483.0,2.0,0.0,0.0,0.0,0.0,203.0,0.980291,-46.4006,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020484.0,1.0,0.0,0.0,0.0,-282.0,203.0,1.03064,-56.2254,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020485.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03335,-57.6427,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020486.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02733,-61.3077,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020487.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03064,-56.2254,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020488.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02434,-55.2485,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020489.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03064,-56.2254,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020490.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0243,-55.3021,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020491.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0243,-55.8241,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020492.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02433,-55.5705,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020493.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02981,-58.2703,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020494.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03656,-45.9873,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020495.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03602,-46.0301,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020496.0,2.0,0.0,0.0,0.0,0.0,203.0,1.05237,-55.0557,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020497.0,1.0,0.0,0.0,0.0,63.0,203.0,1.02112,-48.7088,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020498.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02312,-50.5719,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020499.0,2.0,0.0,0.0,0.0,0.0,203.0,0.988973,-48.5587,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020500.0,2.0,0.0,0.0,0.0,0.0,203.0,0.980417,-50.5269,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020501.0,1.0,0.0,0.0,0.0,0.0,203.0,0.980417,-50.5269,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020502.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03462,-47.2626,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020503.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02395,-48.4062,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020504.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01998,-58.1519,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020505.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01973,-57.8286,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020506.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01869,-56.192,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020507.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02007,-58.1786,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020508.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02393,-56.5175,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020509.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02313,-58.8016,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020510.0,1.0,0.0,0.0,0.0,0.0,203.0,1.0163,-63.8219,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020511.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01665,-68.0769,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020512.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01665,-68.0769,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020513.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02603,-56.3153,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020514.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02825,-62.8878,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020515.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00379,-60.5475,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020516.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00368,-61.492,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020517.0,2.0,0.0,0.0,0.0,0.0,203.0,1.00284,-58.9176,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020518.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02814,-62.9186,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020519.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02389,-57.4477,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020520.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02796,-57.2011,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020521.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02796,-57.2011,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020522.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02796,-57.2011,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020523.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01822,-63.7661,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020524.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01738,-63.8746,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020525.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01812,-46.9745,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020526.0,2.0,0.0,0.0,0.0,0.0,203.0,1.02985,-47.3,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020527.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01745,-46.9706,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020528.0,2.0,0.0,0.0,0.0,0.0,203.0,1.01787,-53.8905,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020529.0,1.0,0.0,0.0,0.0,0.0,203.0,1.01769,-53.9032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020530.0,2.0,0.0,0.0,0.0,-350.0,203.0,1.01912,-48.58,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020531.0,2.0,0.0,0.0,0.0,0.0,203.0,1.06085,-49.6971,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020532.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03912,-51.2261,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020533.0,1.0,0.0,0.0,0.0,0.0,203.0,1.06048,-49.816,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020534.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0289,-57.6606,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020535.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03461,-45.8537,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020536.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03226,-44.1058,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020537.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03093,-42.481,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020538.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03301,-43.6048,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020539.0,1.0,0.0,0.0,0.0,0.0,203.0,1.04195,-57.2725,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020540.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0717,-54.8346,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020541.0,2.0,0.0,0.0,0.0,0.0,203.0,1.07793,-54.2811,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020542.0,1.0,0.0,0.0,0.0,0.0,203.0,1.03204,-54.9563,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020543.0,1.0,0.0,0.0,0.0,0.0,203.0,1.02758,-56.013,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020544.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0238,-53.1815,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2020545.0,2.0,0.0,0.0,0.0,0.0,203.0,1.03204,-54.9563,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021000.0,1.0,17.92,0.86,0.0,0.0,204.0,1.01676,-63.311,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021001.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01682,-63.3004,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021002.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02002,-62.5221,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021003.0,1.0,33.96,5.74,0.0,0.0,204.0,1.01989,-62.5412,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021004.0,1.0,30.04,6.35,0.0,0.0,204.0,1.01182,-64.1243,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021005.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01196,-64.1083,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021006.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01137,-63.9411,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021007.0,1.0,26.78,5.29,0.0,0.0,204.0,1.01126,-63.9562,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021008.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00819,-64.378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021009.0,1.0,25.68,11.51,0.0,0.0,204.0,1.008,-64.3916,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021010.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00838,-64.3638,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021011.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01121,-63.8863,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021012.0,1.0,25.68,3.03,0.0,0.0,204.0,1.01112,-63.9013,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021013.0,1.0,45.19,10.31,0.0,0.0,204.0,1.01105,-63.7707,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021014.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00817,-64.0989,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021015.0,1.0,33.28,13.01,0.0,0.0,204.0,1.00795,-64.118,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021016.0,1.0,1.51,0.37,0.0,0.0,204.0,1.00698,-66.3806,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021017.0,1.0,29.57,11.26,0.0,0.0,204.0,1.00677,-66.398,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021018.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01897,-62.6126,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021019.0,1.0,52.24,4.53,0.0,0.0,204.0,1.0165,-65.0298,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021020.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01587,-67.6216,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021021.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01587,-67.6216,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021022.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00682,-64.137,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021023.0,1.0,40.65,4.86,0.0,0.0,204.0,1.00665,-64.1613,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021024.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00699,-64.1115,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021025.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00682,-64.137,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021026.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02156,-61.4128,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021027.0,1.0,40.65,11.76,0.0,0.0,204.0,1.01173,-63.7605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021028.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0066,-65.2064,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021029.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0066,-65.2064,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021030.0,1.0,36.55,21.51,0.0,0.0,204.0,1.00324,-64.5013,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021031.0,1.0,35.42,1.93,0.0,0.0,204.0,1.00685,-65.1486,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021032.0,1.0,38.85,4.88,0.0,0.0,204.0,1.00102,-64.8754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021033.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00118,-64.8538,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021034.0,1.0,42.96,1.99,0.0,0.0,204.0,1.01673,-65.7153,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021035.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02065,-61.8127,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021036.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00834,-63.9739,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021037.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00556,-64.5076,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021038.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00556,-64.5076,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021039.0,1.0,35.78,7.66,0.0,0.0,204.0,1.0205,-61.8335,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021040.0,1.0,35.78,6.78,0.0,0.0,204.0,1.0068,-64.2515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021041.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00646,-64.1701,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021042.0,1.0,38.52,17.34,0.0,0.0,204.0,1.00617,-64.1907,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021043.0,1.0,48.72,25.79,0.0,0.0,204.0,1.00416,-66.8773,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021044.0,1.0,15.3,3.64,0.0,0.0,204.0,1.03206,-67.3407,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021045.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02264,-62.9947,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021046.0,1.0,12.69,2.83,0.0,0.0,204.0,1.02258,-63.0016,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021047.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00606,-64.2179,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021048.0,1.0,27.27,11.17,0.0,0.0,204.0,1.00588,-64.2324,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021049.0,1.0,24.47,6.79,0.0,0.0,204.0,1.02043,-64.1743,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021050.0,1.0,40.68,5.91,0.0,0.0,204.0,1.01893,-66.6703,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021051.0,1.0,29.84,11.65,0.0,0.0,204.0,1.01682,-67.8168,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021052.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01377,-68.3363,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021053.0,1.0,27.45,4.71,0.0,0.0,204.0,1.01366,-68.3537,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021054.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01387,-68.3213,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021055.0,1.0,24.54,10.68,0.0,0.0,204.0,1.02401,-67.4989,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021056.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00122,-64.8171,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021057.0,1.0,33.63,15.34,0.0,0.0,204.0,1.00096,-64.8337,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021058.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0054,-66.179,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021059.0,1.0,33.63,13.1,0.0,0.0,204.0,1.0052,-66.1971,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021060.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00563,-66.1597,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021061.0,1.0,26.14,12.19,0.0,0.0,204.0,1.00538,-66.5594,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021062.0,1.0,35.31,7.32,0.0,0.0,204.0,1.01755,-66.764,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021063.0,1.0,19.52,13.48,0.0,0.0,204.0,1.01464,-67.6975,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021064.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01483,-67.687,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021065.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01606,-66.8087,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021066.0,1.0,30.9,14.71,0.0,0.0,204.0,1.01584,-66.8241,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021067.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00741,-67.1027,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021068.0,1.0,32.43,3.38,0.0,0.0,204.0,1.00729,-67.1225,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021069.0,1.0,16.66,5.53,0.0,0.0,204.0,1.01883,-67.5663,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021070.0,1.0,37.04,14.42,0.0,0.0,204.0,1.01815,-66.5481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021071.0,1.0,41.76,12.1,0.0,0.0,204.0,1.0141,-67.5457,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021072.0,1.0,37.08,12.44,0.0,0.0,204.0,1.0147,-68.4191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021073.0,1.0,37.08,8.97,0.0,0.0,204.0,1.02348,-69.7028,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021074.0,1.0,11.33,3.06,0.0,0.0,204.0,1.01468,-65.5709,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021075.0,1.0,24.45,6.54,0.0,34.0,204.0,1.01773,-69.24,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021076.0,1.0,39.33,21.23,0.0,0.0,204.0,1.01738,-69.2627,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021077.0,1.0,39.33,3.75,0.0,0.0,204.0,1.01667,-68.8077,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021078.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01682,-68.7836,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021079.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02251,-69.6898,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021080.0,1.0,50.42,8.02,0.0,0.0,204.0,1.0223,-69.7209,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021081.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00357,-64.7439,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021082.0,1.0,50.42,10.93,0.0,0.0,204.0,1.04038,-67.1214,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021083.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01328,-68.7699,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021084.0,1.0,25.32,13.35,0.0,0.0,204.0,1.01309,-68.7833,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021085.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0135,-68.7547,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021086.0,1.0,25.32,6.49,0.0,0.0,204.0,1.00785,-69.6947,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021087.0,1.0,54.83,7.91,0.0,0.0,204.0,1.00542,-69.8006,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021088.0,1.0,54.83,10.42,0.0,0.0,204.0,1.0158,-70.4122,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021089.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01183,-69.5222,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021090.0,1.0,33.57,15.96,0.0,0.0,204.0,1.01158,-69.5386,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021091.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01211,-69.5024,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021092.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01183,-69.5222,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021093.0,1.0,38.81,14.0,0.0,0.0,204.0,1.01038,-75.9078,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021094.0,1.0,31.85,6.86,0.0,0.0,204.0,1.0202,-66.1643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021095.0,1.0,31.85,8.96,0.0,73.0,204.0,1.02516,-66.5402,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021096.0,1.0,22.45,4.34,0.0,0.0,204.0,1.01072,-67.1857,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021097.0,1.0,54.03,19.12,0.0,0.0,204.0,1.00271,-69.7757,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021098.0,1.0,34.49,5.3,0.0,0.0,204.0,1.01205,-69.3841,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021099.0,1.0,34.72,7.93,0.0,0.0,204.0,1.01438,-69.5472,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021100.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00306,-65.2836,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021101.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01426,-68.5022,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021102.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0334,-72.5516,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021103.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0334,-72.5516,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021104.0,1.0,64.04,37.24,0.0,0.0,204.0,1.00244,-65.3194,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021105.0,1.0,35.25,4.46,0.0,120.0,204.0,1.01924,-68.7181,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021106.0,1.0,50.02,26.07,0.0,0.0,204.0,0.999533,-69.1374,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021107.0,1.0,0.0,0.0,0.0,0.0,204.0,0.994308,-65.5783,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021108.0,1.0,79.03,12.29,0.0,0.0,204.0,1.02575,-69.6602,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021109.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01378,-68.7601,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021110.0,1.0,47.64,22.09,0.0,0.0,204.0,1.0134,-68.787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021111.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01412,-68.7365,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021112.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01378,-68.7601,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021113.0,1.0,47.64,12.05,0.0,0.0,204.0,1.02577,-69.0762,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021114.0,1.0,47.64,12.71,0.0,0.0,204.0,1.01446,-69.6668,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021115.0,1.0,25.42,13.6,0.0,0.0,204.0,1.01611,-67.1853,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021116.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0123,-68.1591,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021117.0,1.0,54.06,12.6,0.0,0.0,204.0,1.01207,-68.1887,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021118.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01256,-68.128,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021119.0,1.0,29.72,5.89,0.0,0.0,204.0,1.01416,-68.3174,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021120.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00461,-64.4236,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021121.0,1.0,105.83,27.49,0.0,0.0,204.0,1.01618,-68.3807,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021122.0,1.0,0.0,0.0,0.0,0.0,204.0,1.04058,-73.7916,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021123.0,1.0,0.0,0.0,0.0,0.0,204.0,1.04058,-73.7916,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021124.0,1.0,28.01,10.21,0.0,0.0,204.0,1.01748,-68.6111,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021125.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01767,-68.5956,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021126.0,1.0,37.02,19.14,0.0,0.0,204.0,1.01533,-69.2375,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021127.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01302,-70.1241,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021128.0,1.0,37.02,8.46,0.0,0.0,204.0,1.01284,-70.1464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021129.0,1.0,85.13,20.09,0.0,0.0,204.0,1.00425,-68.1589,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021130.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02094,-68.9416,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021131.0,1.0,80.1,16.09,0.0,0.0,204.0,1.02059,-68.9883,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021132.0,1.0,0.0,0.0,0.0,0.0,204.0,0.994759,-67.0888,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021133.0,1.0,57.58,14.82,0.0,0.0,204.0,1.00691,-70.5359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021134.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0207,-73.5221,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021135.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0207,-73.5221,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021136.0,1.0,0.0,0.0,0.0,107.0,204.0,1.01249,-75.7019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021137.0,1.0,57.58,26.92,0.0,0.0,204.0,1.01207,-75.7314,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021138.0,1.0,23.45,6.95,0.0,0.0,204.0,1.01754,-64.0015,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021139.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01768,-63.9881,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021140.0,1.0,86.85,26.69,0.0,0.0,204.0,0.999531,-68.1293,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021141.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02021,-69.7661,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021142.0,1.0,62.4,16.12,0.0,0.0,204.0,1.01987,-69.8031,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021143.0,1.0,36.72,7.76,0.0,118.0,204.0,1.01928,-69.4367,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021144.0,1.0,33.16,0.49,0.0,0.0,204.0,1.00179,-73.3047,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021145.0,1.0,23.61,6.19,0.0,0.0,204.0,1.00845,-68.4919,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021146.0,1.0,38.76,4.77,0.0,0.0,204.0,1.0179,-70.2951,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021147.0,1.0,23.94,3.95,0.0,0.0,204.0,1.00634,-66.8453,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021148.0,1.0,55.38,10.69,0.0,0.0,204.0,0.998984,-68.9638,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021149.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01549,-66.6307,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021150.0,1.0,26.46,5.2,0.0,0.0,204.0,1.01536,-66.6474,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021151.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01563,-66.6141,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021152.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00473,-68.0335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021153.0,1.0,26.46,18.0,0.0,0.0,204.0,1.00447,-68.0473,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021154.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00822,-75.231,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021155.0,1.0,36.66,11.88,0.0,0.0,204.0,1.00802,-75.2505,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021156.0,1.0,36.66,4.76,0.0,0.0,204.0,1.00928,-70.5317,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021157.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00941,-70.5077,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021158.0,1.0,5.47,2.78,0.0,0.0,204.0,1.00134,-72.622,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021159.0,1.0,43.17,8.77,0.0,0.0,204.0,1.00111,-72.6489,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021160.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00806,-63.7968,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021161.0,1.0,59.92,31.5,0.0,0.0,204.0,1.00212,-67.0357,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021162.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00227,-66.9231,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021163.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00227,-66.9231,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021164.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00916,-63.6316,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021165.0,1.0,89.55,32.59,0.0,0.0,204.0,1.00248,-67.9172,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021166.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01311,-64.7553,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021167.0,1.0,53.87,26.9,0.0,0.0,204.0,1.01838,-66.3896,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021168.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01211,-66.2496,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021169.0,1.0,54.23,7.39,0.0,0.0,204.0,1.0119,-66.2849,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021170.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01231,-66.2189,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021171.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0118,-66.5551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021172.0,1.0,24.57,2.16,0.0,0.0,204.0,1.01171,-66.5707,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021173.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01187,-66.5395,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021174.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0118,-66.5551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021175.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0118,-66.5551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021176.0,1.0,30.99,3.29,0.0,0.0,204.0,1.01057,-70.4178,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021177.0,1.0,24.47,3.8,0.0,0.0,204.0,1.02286,-66.5219,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021178.0,1.0,24.47,3.57,0.0,0.0,204.0,1.02017,-65.4812,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021179.0,1.0,66.05,16.7,0.0,0.0,204.0,1.02345,-65.9379,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021180.0,1.0,35.68,9.23,0.0,0.0,204.0,0.997072,-72.2795,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021181.0,1.0,0.0,0.0,0.0,0.0,204.0,0.999195,-64.7746,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021182.0,1.0,79.42,30.16,0.0,0.0,204.0,1.02752,-68.9721,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021183.0,1.0,0.12,0.02,0.0,0.0,204.0,0.993197,-72.3924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021184.0,1.0,23.39,8.99,0.0,0.0,204.0,0.993047,-72.4062,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021185.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00207,-67.7133,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021186.0,1.0,42.98,14.51,0.0,0.0,204.0,1.00178,-67.738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021187.0,1.0,23.29,4.59,0.0,0.0,204.0,0.990913,-70.9133,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021188.0,1.0,23.29,7.02,0.0,0.0,204.0,0.991712,-70.8068,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021189.0,1.0,35.31,7.2,0.0,0.0,204.0,1.00907,-66.6584,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021190.0,1.0,46.47,13.05,0.0,0.0,204.0,1.00104,-67.1349,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021191.0,1.0,28.76,3.44,0.0,0.0,204.0,1.0082,-67.464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021192.0,1.0,69.0,14.87,0.0,0.0,204.0,1.00715,-66.8094,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021193.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00858,-66.782,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021194.0,1.0,48.55,9.48,0.0,0.0,204.0,1.00835,-66.8127,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021195.0,1.0,21.08,6.37,0.0,0.0,204.0,1.00892,-67.1202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021196.0,1.0,54.19,18.08,0.0,0.0,204.0,1.01079,-66.4502,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021197.0,1.0,54.19,23.17,0.0,0.0,204.0,1.01028,-66.3803,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021198.0,1.0,35.72,11.12,0.0,0.0,204.0,1.01031,-66.7907,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021199.0,1.0,26.25,8.45,0.0,0.0,204.0,0.99384,-71.786,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021200.0,1.0,0.0,0.0,0.0,0.0,204.0,0.993999,-71.7719,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021201.0,1.0,0.0,0.0,0.0,0.0,204.0,0.991096,-71.3173,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021202.0,1.0,26.25,6.64,0.0,0.0,204.0,0.990971,-71.3324,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021203.0,1.0,0.0,0.0,0.0,0.0,204.0,0.993365,-72.3832,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021204.0,1.0,53.77,8.68,0.0,0.0,204.0,0.993124,-72.4169,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021205.0,1.0,35.43,9.68,0.0,0.0,204.0,1.01518,-65.6419,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021206.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00828,-66.8214,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021207.0,1.0,37.07,4.66,0.0,0.0,204.0,1.00812,-66.8452,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021208.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0098,-66.364,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021209.0,1.0,43.37,13.25,0.0,0.0,204.0,1.00955,-66.3866,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021210.0,1.0,19.77,5.69,0.0,0.0,204.0,1.00674,-67.0569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021211.0,1.0,37.51,7.18,0.0,0.0,204.0,1.01219,-65.8649,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021212.0,1.0,31.88,1.77,0.0,0.0,204.0,1.01246,-65.9446,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021213.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01254,-65.9234,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021214.0,1.0,32.21,13.35,0.0,0.0,204.0,0.989443,-71.6893,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021215.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02166,-65.7366,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021216.0,1.0,24.48,4.3,0.0,0.0,204.0,1.02155,-65.7513,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021217.0,1.0,33.0,2.37,0.0,0.0,204.0,1.0101,-66.7349,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021218.0,1.0,34.76,20.9,0.0,0.0,204.0,1.00281,-67.2581,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021219.0,1.0,26.36,8.17,0.0,0.0,204.0,1.01054,-66.3025,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021220.0,1.0,26.36,7.81,0.0,0.0,204.0,1.01102,-66.3951,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021221.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01798,-62.4083,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021222.0,1.0,60.15,34.9,0.0,0.0,204.0,1.01327,-64.1818,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021223.0,1.0,60.15,6.97,0.0,0.0,204.0,1.01079,-65.7236,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021224.0,1.0,22.97,4.87,0.0,0.0,204.0,1.0113,-66.7568,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021225.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00383,-67.3522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021226.0,1.0,28.88,1.91,0.0,0.0,204.0,1.00375,-67.3706,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021227.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00393,-67.3338,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021228.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02283,-66.0453,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021229.0,1.0,32.62,25.05,0.0,0.0,204.0,1.02246,-66.0616,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021230.0,1.0,12.76,3.39,0.0,0.0,204.0,1.02276,-66.0522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021231.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02325,-66.0232,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021232.0,1.0,0.0,0.0,0.0,0.0,204.0,0.993556,-67.4985,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021233.0,1.0,0.0,0.0,0.0,0.0,204.0,0.996448,-71.9093,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021234.0,1.0,63.61,13.44,0.0,0.0,204.0,0.993212,-67.5397,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021235.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01622,-65.8205,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021236.0,1.0,26.89,4.15,0.0,0.0,204.0,1.01612,-65.8378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021237.0,1.0,28.22,4.09,0.0,0.0,204.0,1.01649,-65.777,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021238.0,1.0,45.26,9.49,0.0,0.0,204.0,1.00324,-67.267,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021239.0,1.0,45.26,16.34,0.0,0.0,204.0,1.00789,-66.6495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021240.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00165,-67.643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021241.0,1.0,49.92,6.47,0.0,0.0,204.0,1.00144,-67.676,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021242.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00182,-67.6146,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021243.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00165,-67.643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021244.0,1.0,25.5,4.66,0.0,0.0,204.0,1.01072,-66.1523,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021245.0,1.0,25.5,11.23,0.0,142.0,204.0,1.02155,-67.0404,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021246.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02011,-67.0041,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021247.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00335,-67.3601,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021248.0,1.0,32.91,3.24,0.0,0.0,204.0,1.00323,-67.3802,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021249.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01073,-66.6485,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021250.0,1.0,32.91,5.12,0.0,0.0,204.0,1.01059,-66.6686,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021251.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01087,-66.6294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021252.0,1.0,47.74,5.52,0.0,0.0,204.0,1.01303,-65.4752,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021253.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01586,-62.4329,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021254.0,1.0,47.74,13.2,0.0,0.0,204.0,1.02102,-64.9505,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021255.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02451,-65.7719,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021256.0,1.0,27.85,8.82,0.0,0.0,204.0,1.02434,-65.7863,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021257.0,1.0,0.0,0.0,0.0,0.0,204.0,0.993051,-71.3719,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021258.0,1.0,27.85,7.79,0.0,0.0,204.0,0.9929,-71.389,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021259.0,1.0,31.81,9.58,0.0,0.0,204.0,1.00123,-67.0925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021260.0,1.0,28.26,5.79,0.0,0.0,204.0,1.00834,-66.0281,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021261.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02132,-62.5994,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021262.0,1.0,55.15,14.77,0.0,0.0,204.0,1.01159,-66.0404,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021263.0,1.0,36.47,12.56,0.0,0.0,204.0,0.995045,-69.9165,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021264.0,1.0,36.47,4.75,0.0,0.0,204.0,0.993851,-72.323,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021265.0,1.0,0.0,0.0,0.0,0.0,204.0,0.988231,-71.262,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021266.0,1.0,28.13,9.28,0.0,0.0,204.0,0.988039,-71.2801,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021267.0,1.0,41.0,9.01,0.0,0.0,204.0,1.00953,-66.4649,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021268.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00974,-66.4397,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021269.0,1.0,41.0,9.02,0.0,0.0,204.0,1.01452,-66.2559,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021270.0,1.0,37.03,4.06,0.0,0.0,204.0,1.01008,-66.401,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021271.0,1.0,35.11,20.07,0.0,0.0,204.0,1.01236,-66.8102,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021272.0,1.0,33.74,13.88,0.0,0.0,204.0,0.987819,-71.2678,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021273.0,1.0,0.0,0.0,0.0,0.0,204.0,0.988045,-71.2485,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021274.0,1.0,30.16,4.02,0.0,0.0,204.0,0.999269,-68.5651,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021275.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00225,-66.1621,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021276.0,1.0,57.12,12.62,0.0,0.0,204.0,0.994091,-69.8339,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021277.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01762,-65.0863,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021278.0,1.0,42.36,8.66,0.0,0.0,204.0,1.01744,-65.1105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021279.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00921,-65.5009,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021280.0,1.0,42.36,8.35,0.0,0.0,204.0,1.00902,-65.5269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021281.0,1.0,24.38,5.91,0.0,0.0,204.0,1.01526,-65.6525,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021282.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01538,-65.6379,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021283.0,1.0,24.38,4.63,0.0,0.0,204.0,1.01175,-65.9738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021284.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01348,-64.4844,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021285.0,1.0,32.77,11.08,0.0,0.0,204.0,1.01326,-64.5042,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021286.0,1.0,32.77,22.6,0.0,0.0,204.0,1.01582,-64.764,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021287.0,1.0,24.44,2.09,0.0,0.0,204.0,1.014,-66.6994,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021288.0,1.0,24.44,2.78,0.0,0.0,204.0,1.02109,-66.3079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021289.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00117,-66.9824,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021290.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00144,-66.9566,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021291.0,1.0,41.94,13.89,0.0,0.0,204.0,1.00089,-67.0083,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021292.0,1.0,30.35,8.32,0.0,0.0,204.0,0.993482,-69.9416,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021293.0,1.0,26.74,5.0,0.0,0.0,204.0,1.02144,-65.9252,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021294.0,1.0,0.0,0.0,0.0,0.0,204.0,0.992729,-71.6302,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021295.0,1.0,26.74,3.29,0.0,0.0,204.0,0.992639,-71.6464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021296.0,1.0,35.99,6.45,0.0,0.0,204.0,1.01267,-66.5523,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021297.0,1.0,34.7,2.32,0.0,0.0,204.0,1.01141,-66.4083,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021298.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01232,-64.1829,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021299.0,1.0,41.74,1.32,0.0,0.0,204.0,1.01023,-66.4939,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021300.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01024,-66.4657,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021301.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01024,-66.4657,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021302.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01075,-67.3983,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021303.0,1.0,43.24,13.56,0.0,0.0,204.0,1.01048,-67.4218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021304.0,1.0,40.92,9.21,0.0,0.0,204.0,0.994294,-70.8694,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021305.0,1.0,40.92,2.66,0.0,0.0,204.0,1.01733,-67.574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021306.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01745,-67.5481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021307.0,1.0,27.41,6.64,0.0,0.0,204.0,1.01664,-66.8928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021308.0,1.0,24.18,2.88,0.0,0.0,204.0,1.0109,-65.921,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021309.0,1.0,30.73,8.25,0.0,0.0,204.0,1.00165,-69.5697,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021310.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00181,-69.5532,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021311.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00165,-69.5697,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021312.0,1.0,30.73,7.93,0.0,0.0,204.0,1.02231,-66.4846,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021313.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02248,-66.4677,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021314.0,1.0,40.29,14.02,0.0,0.0,204.0,0.998125,-69.1101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021315.0,1.0,29.7,7.62,0.0,0.0,204.0,0.994133,-69.9236,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021316.0,1.0,29.7,0.04,0.0,0.0,204.0,0.989657,-70.8787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021317.0,1.0,55.47,15.05,0.0,0.0,204.0,1.01388,-66.3815,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021318.0,1.0,55.47,13.2,0.0,0.0,204.0,1.00484,-66.6553,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021319.0,1.0,0.0,0.0,0.0,0.0,204.0,0.997814,-69.7678,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021320.0,1.0,54.65,4.82,0.0,0.0,204.0,0.997605,-69.8026,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021321.0,1.0,0.0,0.0,0.0,0.0,204.0,0.998024,-69.7334,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021322.0,1.0,54.65,8.34,0.0,0.0,204.0,0.988648,-71.125,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021323.0,1.0,16.48,5.86,0.0,0.0,204.0,1.00912,-64.7791,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021324.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00923,-64.7688,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021325.0,1.0,37.99,14.65,0.0,0.0,204.0,1.00279,-66.3579,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021326.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01817,-62.5819,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021327.0,1.0,73.1,24.3,0.0,0.0,204.0,1.01085,-65.784,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021328.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00709,-68.5962,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021329.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00709,-68.5962,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021330.0,1.0,30.21,11.59,0.0,0.0,204.0,1.00807,-64.9903,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021331.0,1.0,30.21,16.11,0.0,0.0,204.0,1.01313,-64.5473,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021332.0,1.0,23.93,7.11,0.0,0.0,204.0,0.993269,-70.0835,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021333.0,1.0,36.5,6.46,0.0,0.0,204.0,1.01159,-66.1745,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021334.0,1.0,25.52,2.94,0.0,0.0,204.0,0.99837,-70.184,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021335.0,1.0,25.52,4.17,0.0,0.0,204.0,1.0026,-69.2747,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021336.0,1.0,29.94,5.38,0.0,0.0,204.0,1.01609,-66.9582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021337.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00631,-67.0367,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021338.0,1.0,13.2,3.29,0.0,0.0,204.0,1.00624,-67.0443,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021339.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01532,-63.2628,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021340.0,1.0,65.72,20.45,0.0,0.0,204.0,1.02492,-66.1674,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021341.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02424,-65.7459,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021342.0,1.0,65.72,23.03,0.0,0.0,204.0,1.02379,-65.7834,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021343.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00031,-68.88,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021344.0,1.0,27.56,3.94,0.0,0.0,204.0,1.0002,-68.8963,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021345.0,1.0,27.56,12.69,0.0,0.0,204.0,0.994611,-69.5913,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021346.0,1.0,0.0,0.0,0.0,0.0,204.0,0.994818,-69.5743,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021347.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01078,-65.8503,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021348.0,1.0,33.49,5.38,0.0,0.0,204.0,1.01062,-65.869,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021349.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01092,-65.829,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021350.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01078,-65.8503,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021351.0,1.0,33.49,10.3,0.0,0.0,204.0,1.01044,-66.3182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021352.0,1.0,36.07,10.1,0.0,0.0,204.0,1.00898,-66.5793,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021353.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00917,-66.5583,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021354.0,1.0,22.89,4.18,0.0,0.0,204.0,1.02782,-65.3661,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021355.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00904,-68.7724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021356.0,1.0,48.86,6.16,0.0,0.0,204.0,1.00885,-68.8024,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021357.0,1.0,0.0,0.0,0.0,0.0,204.0,0.994394,-69.628,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021358.0,1.0,48.86,15.48,0.0,0.0,204.0,0.994089,-69.6548,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021359.0,1.0,38.32,3.53,0.0,0.0,204.0,1.0212,-66.6345,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021360.0,1.0,38.32,6.09,0.0,0.0,204.0,1.02326,-66.2348,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021361.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02341,-66.2124,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021362.0,1.0,42.73,13.79,0.0,0.0,204.0,1.00051,-68.8526,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021363.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00077,-68.8271,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021364.0,1.0,41.13,5.45,0.0,0.0,204.0,1.02827,-68.7285,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021365.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01511,-63.7355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021366.0,1.0,30.94,1.15,0.0,0.0,204.0,1.01502,-63.7535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021367.0,1.0,30.94,14.1,0.0,0.0,204.0,1.01485,-63.7216,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021368.0,1.0,24.1,12.22,0.0,0.0,204.0,1.00819,-65.1069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021369.0,1.0,24.1,6.11,0.0,0.0,204.0,1.01059,-65.4547,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021370.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01071,-65.4413,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021371.0,1.0,26.02,14.87,0.0,0.0,204.0,1.00263,-66.4043,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021372.0,1.0,26.8,5.7,0.0,26.0,204.0,1.00632,-65.84,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021373.0,1.0,0.0,0.0,0.0,70.0,204.0,1.00418,-63.8037,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021374.0,1.0,62.56,38.93,0.0,0.0,204.0,1.01979,-67.2839,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021375.0,1.0,64.23,4.82,0.0,0.0,204.0,1.01128,-66.7818,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021376.0,1.0,0.0,0.0,0.0,0.0,204.0,0.99683,-69.3884,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021377.0,1.0,38.24,12.06,0.0,0.0,204.0,0.996608,-69.4127,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021378.0,1.0,0.0,0.0,0.0,0.0,204.0,0.997043,-69.3653,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021379.0,1.0,34.64,7.53,0.0,0.0,204.0,1.01305,-68.3178,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021380.0,1.0,0.0,0.0,0.0,118.0,204.0,1.0381,-68.5995,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021381.0,1.0,26.55,6.76,0.0,0.0,204.0,1.03797,-68.6136,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021382.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01562,-62.4748,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021383.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01302,-65.6596,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021384.0,1.0,56.45,11.77,0.0,0.0,204.0,1.01533,-62.5099,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021385.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02026,-61.7552,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021386.0,1.0,6.83,3.15,0.0,0.0,204.0,1.01732,-63.5823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021387.0,1.0,62.35,16.0,0.0,0.0,204.0,1.01995,-61.7922,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021388.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0193,-62.0304,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021389.0,1.0,62.35,0.79,0.0,0.0,204.0,1.02431,-63.6081,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021390.0,1.0,38.82,14.94,0.0,0.0,204.0,1.00998,-68.5871,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021391.0,1.0,34.85,13.56,0.0,0.0,204.0,1.00315,-69.0755,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021392.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00514,-66.0388,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021393.0,1.0,23.24,8.97,0.0,0.0,204.0,1.00498,-66.0522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021394.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00405,-66.4101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021395.0,1.0,27.99,8.89,0.0,0.0,204.0,1.00388,-66.4262,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
