bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2021396.0,1.0,27.99,6.18,0.0,0.0,204.0,1.01022,-65.2439,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021397.0,1.0,32.76,3.53,0.0,0.0,204.0,1.02283,-66.7897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021398.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01374,-63.4288,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021399.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02257,-66.2429,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021400.0,1.0,46.38,7.21,0.0,0.0,204.0,1.01356,-63.4562,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021401.0,1.0,0.0,0.0,0.0,0.0,204.0,0.9961,-69.2555,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021402.0,1.0,0.0,0.0,0.0,0.0,204.0,0.996209,-69.2395,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021403.0,1.0,25.04,4.4,0.0,0.0,204.0,0.995987,-69.2694,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021404.0,1.0,29.45,8.91,0.0,0.0,204.0,1.00139,-68.1328,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021405.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00824,-64.4361,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021406.0,1.0,48.89,1.09,0.0,0.0,204.0,1.00771,-68.6813,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021407.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00846,-69.7556,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021408.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00846,-69.7556,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021409.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00294,-65.9785,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021410.0,1.0,48.89,20.41,0.0,0.0,204.0,0.99929,-68.9128,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021411.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00091,-67.3418,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021412.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00091,-67.3418,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021413.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02683,-68.4042,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021414.0,1.0,14.6,5.31,0.0,0.0,204.0,1.02674,-68.413,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021415.0,1.0,23.02,3.44,0.0,0.0,204.0,1.01059,-68.4892,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021416.0,1.0,61.91,3.71,0.0,0.0,204.0,1.02167,-66.5453,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021417.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02187,-66.509,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021418.0,1.0,61.91,9.76,0.0,0.0,204.0,1.01165,-68.5431,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021419.0,1.0,31.37,8.92,0.0,0.0,204.0,1.0109,-65.8959,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021420.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00389,-66.3596,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021421.0,1.0,31.37,6.34,0.0,0.0,204.0,1.00375,-66.378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021422.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00894,-68.7823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021423.0,1.0,42.06,5.54,0.0,0.0,204.0,1.00878,-68.8057,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021424.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00911,-68.758,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021425.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00894,-68.7823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021426.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02976,-68.6185,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021427.0,1.0,55.03,18.56,0.0,0.0,204.0,1.02943,-68.6459,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021428.0,1.0,0.0,0.0,0.0,0.0,204.0,1.03008,-68.5895,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021429.0,1.0,55.03,17.79,0.0,0.0,204.0,1.01348,-68.4773,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021430.0,1.0,27.06,2.27,0.0,0.0,204.0,0.998443,-69.3354,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021431.0,1.0,27.06,3.74,0.0,0.0,204.0,1.02044,-68.7212,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021432.0,1.0,37.12,5.73,0.0,0.0,204.0,1.01613,-64.4543,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021433.0,1.0,37.12,15.35,0.0,0.0,204.0,1.01864,-64.0303,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021434.0,1.0,0.0,0.0,0.0,0.0,204.0,0.999581,-68.7939,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021435.0,1.0,40.73,14.11,0.0,0.0,204.0,0.999313,-68.8169,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021436.0,1.0,40.73,19.37,0.0,0.0,204.0,1.01526,-68.5222,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021437.0,1.0,16.45,7.77,0.0,0.0,204.0,1.02295,-67.6344,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021438.0,1.0,32.33,7.75,0.0,0.0,204.0,1.00442,-69.1605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021439.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02038,-68.5341,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021440.0,1.0,32.33,1.29,0.0,0.0,204.0,1.02028,-68.5552,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021441.0,1.0,27.48,8.93,0.0,0.0,204.0,1.02825,-68.6445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021442.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02841,-68.6301,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021443.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02825,-68.6445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021444.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02053,-68.68,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021445.0,1.0,31.35,9.47,0.0,0.0,204.0,1.02037,-68.6967,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021446.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02147,-68.5036,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021447.0,1.0,18.28,5.66,0.0,0.0,204.0,1.02137,-68.5135,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021448.0,1.0,25.44,8.98,0.0,0.0,204.0,1.02559,-63.0293,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021449.0,1.0,25.44,8.99,0.0,0.0,204.0,1.02477,-63.5089,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021450.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02492,-63.4956,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021451.0,1.0,22.58,4.67,0.0,0.0,204.0,1.01426,-68.2467,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021452.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01576,-68.082,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021453.0,1.0,22.58,2.18,0.0,0.0,204.0,1.01569,-68.0955,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021454.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01583,-68.0678,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021455.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02203,-68.5905,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021456.0,1.0,42.37,2.48,0.0,0.0,204.0,1.02189,-68.6163,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021457.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02216,-68.5665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021458.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00421,-66.2385,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021459.0,1.0,42.37,21.63,0.0,0.0,204.0,1.01398,-68.0623,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021460.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02797,-70.3476,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021461.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02797,-70.3476,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021462.0,1.0,58.87,2.78,0.0,0.0,204.0,1.01725,-64.1059,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021463.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01982,-64.1175,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021464.0,1.0,58.59,6.42,0.0,0.0,204.0,1.01959,-64.153,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021465.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02002,-64.0821,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021466.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0292,-68.6887,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021467.0,1.0,27.94,4.34,0.0,0.0,204.0,1.0291,-68.7052,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021468.0,1.0,27.94,10.09,0.0,0.0,204.0,1.00941,-68.7108,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021469.0,1.0,34.68,2.48,0.0,0.0,204.0,1.01028,-66.1179,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021470.0,1.0,34.68,16.08,0.0,0.0,204.0,1.0056,-65.7108,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021471.0,1.0,43.15,23.01,0.0,0.0,204.0,1.00931,-66.345,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021472.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0144,-66.8149,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021473.0,1.0,41.41,9.72,0.0,0.0,204.0,1.0142,-66.8396,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021474.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01044,-63.4705,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021475.0,1.0,40.41,4.79,0.0,0.0,204.0,1.01175,-65.6842,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021476.0,1.0,45.03,15.96,0.0,0.0,204.0,1.00654,-69.0754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021477.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00994,-68.7272,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021478.0,1.0,45.03,9.9,0.0,0.0,204.0,1.00972,-68.7523,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021479.0,1.0,33.71,3.51,0.0,0.0,204.0,1.00209,-69.1544,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021480.0,1.0,50.78,6.77,0.0,0.0,204.0,1.02342,-63.3789,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021481.0,1.0,50.78,14.71,0.0,0.0,204.0,1.01844,-64.1465,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021482.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02028,-64.1955,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021483.0,1.0,50.98,4.29,0.0,0.0,204.0,1.02009,-64.2283,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021484.0,1.0,25.71,6.78,0.0,0.0,204.0,1.00374,-68.7845,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021485.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0192,-68.8309,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021486.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0192,-68.8309,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021487.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0192,-68.8309,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021488.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0192,-68.8309,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021489.0,1.0,25.71,7.92,0.0,0.0,204.0,1.01904,-68.8457,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021490.0,1.0,46.75,18.59,0.0,0.0,204.0,1.00343,-68.5175,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021491.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00377,-68.4893,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021492.0,1.0,50.48,6.12,0.0,0.0,204.0,1.00766,-68.7525,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021493.0,1.0,51.6,11.38,0.0,0.0,204.0,1.00431,-68.5609,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021494.0,1.0,28.74,8.51,0.0,0.0,204.0,1.02061,-68.7205,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021495.0,1.0,50.33,19.03,0.0,0.0,204.0,1.00411,-68.6305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021496.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01212,-63.9792,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021497.0,1.0,81.69,19.72,0.0,0.0,204.0,1.00563,-68.3035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021498.0,1.0,43.15,20.83,0.0,0.0,204.0,1.02397,-68.0687,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021499.0,1.0,22.29,4.64,0.0,0.0,204.0,1.0071,-65.3203,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021500.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00682,-68.9894,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021501.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00704,-68.952,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021502.0,1.0,60.25,5.48,0.0,0.0,204.0,1.00663,-69.0274,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021503.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00821,-69.0209,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021504.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00842,-68.9835,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021505.0,1.0,60.25,3.21,0.0,0.0,204.0,1.00802,-69.0551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021506.0,1.0,22.86,8.33,0.0,0.0,204.0,1.00673,-68.625,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021507.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00673,-68.625,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021508.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00673,-68.625,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021509.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00673,-68.625,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021510.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00755,-66.3029,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021511.0,1.0,27.76,8.67,0.0,0.0,204.0,1.0074,-66.3191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021512.0,1.0,46.35,4.76,0.0,0.0,204.0,1.00602,-68.6062,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021513.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00618,-68.5799,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021514.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01276,-68.991,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021515.0,1.0,46.35,18.95,0.0,0.0,204.0,1.01245,-69.0165,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021516.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01309,-68.9675,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021517.0,1.0,38.69,3.07,0.0,0.0,204.0,1.02859,-68.457,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021518.0,1.0,38.69,3.1,0.0,0.0,204.0,1.02449,-68.7214,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021519.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02462,-68.7004,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021520.0,1.0,36.8,10.9,0.0,0.0,204.0,1.01164,-66.6999,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021521.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01002,-66.3915,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021522.0,1.0,64.55,16.27,0.0,0.0,204.0,1.00967,-66.4278,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021523.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00783,-68.5713,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021524.0,1.0,33.71,20.49,0.0,0.0,204.0,1.00753,-68.5878,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021525.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01081,-68.4789,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021526.0,1.0,33.71,10.17,0.0,0.0,204.0,1.01062,-68.4994,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021527.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01401,-63.7299,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021528.0,1.0,50.89,8.45,0.0,0.0,204.0,1.01053,-68.0731,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021529.0,1.0,50.89,7.37,0.0,0.0,204.0,1.02572,-68.6857,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021530.0,1.0,56.15,5.86,0.0,0.0,204.0,1.01666,-68.3772,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021531.0,1.0,0.0,0.0,0.0,0.0,204.0,0.998569,-64.0083,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021532.0,1.0,56.01,12.69,0.0,0.0,204.0,1.03011,-68.3664,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021533.0,1.0,52.62,20.21,0.0,0.0,204.0,1.00494,-68.6005,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021534.0,1.0,64.77,12.96,0.0,0.0,204.0,1.01056,-68.742,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021535.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01082,-68.707,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021536.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01254,-64.4368,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021537.0,1.0,56.2,17.8,0.0,0.0,204.0,1.01219,-64.4712,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021538.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01288,-64.4041,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021539.0,1.0,56.2,7.1,0.0,0.0,204.0,1.0157,-64.6222,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021540.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01145,-68.7848,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021541.0,1.0,33.72,16.97,0.0,0.0,204.0,1.01118,-68.8031,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021542.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01115,-68.701,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021543.0,1.0,33.72,3.1,0.0,0.0,204.0,1.01103,-68.7202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021544.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00842,-68.3553,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021545.0,1.0,55.19,14.78,0.0,0.0,204.0,1.00813,-68.3871,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021546.0,1.0,55.19,17.42,0.0,0.0,204.0,1.00419,-68.9469,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021547.0,1.0,17.95,5.4,0.0,0.0,204.0,1.01243,-68.7574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021548.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00617,-68.2569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021549.0,1.0,41.32,11.19,0.0,0.0,204.0,1.00597,-68.2793,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021550.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0064,-68.231,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021551.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01314,-68.8315,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021552.0,1.0,40.98,3.77,0.0,0.0,204.0,1.013,-68.8582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021553.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00787,-65.271,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021554.0,1.0,36.26,10.58,0.0,0.0,204.0,1.00767,-65.2919,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021555.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00807,-65.2488,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021556.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00787,-65.271,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021557.0,1.0,37.0,12.89,0.0,0.0,204.0,1.01567,-63.8795,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021558.0,1.0,39.23,25.66,0.0,0.0,204.0,1.00983,-64.2577,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021559.0,1.0,33.18,15.36,0.0,0.0,204.0,1.00643,-67.1109,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021560.0,1.0,33.18,3.08,0.0,0.0,204.0,1.01962,-64.2233,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021561.0,1.0,36.27,3.95,0.0,0.0,204.0,1.00391,-69.0348,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021562.0,1.0,36.27,2.72,0.0,0.0,204.0,1.00983,-68.9444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021563.0,1.0,34.0,1.34,0.0,0.0,204.0,1.00374,-68.9515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021564.0,1.0,36.71,11.77,0.0,0.0,204.0,1.01181,-64.7997,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021565.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01541,-64.0421,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021566.0,1.0,32.86,2.64,0.0,0.0,204.0,1.0153,-64.063,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021567.0,1.0,36.22,10.64,0.0,0.0,204.0,1.00294,-69.069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021568.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00315,-69.0469,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021569.0,1.0,24.55,4.96,0.0,0.0,204.0,1.01359,-63.7996,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021570.0,1.0,24.55,4.95,0.0,0.0,204.0,1.01426,-63.6036,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021571.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01407,-64.1043,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021572.0,1.0,49.14,11.06,0.0,0.0,204.0,1.01381,-64.1328,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021573.0,1.0,49.14,19.65,0.0,0.0,204.0,1.01163,-64.708,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021574.0,1.0,20.37,6.33,0.0,0.0,204.0,1.02133,-64.2601,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021575.0,1.0,11.55,3.34,0.0,0.0,204.0,1.01493,-67.6487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021576.0,1.0,0.0,0.0,0.0,0.0,204.0,1.015,-67.6417,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021577.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00746,-68.6134,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021578.0,1.0,41.02,12.86,0.0,0.0,204.0,1.00722,-68.6359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021579.0,1.0,41.02,7.17,0.0,0.0,204.0,1.0084,-68.8677,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021580.0,1.0,24.13,7.69,0.0,0.0,204.0,1.01187,-64.644,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021581.0,1.0,42.21,22.26,0.0,0.0,204.0,1.00405,-65.7665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021582.0,1.0,42.21,9.12,0.0,0.0,204.0,1.01042,-67.5844,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021583.0,1.0,51.61,3.14,0.0,0.0,204.0,1.01172,-67.409,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021584.0,1.0,51.61,9.59,0.0,0.0,204.0,1.01313,-66.9758,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021585.0,1.0,27.81,10.02,0.0,0.0,204.0,1.01091,-64.9233,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021586.0,1.0,0.0,0.0,0.0,0.0,204.0,1.008,-65.4936,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021587.0,1.0,27.81,9.86,0.0,0.0,204.0,0.996233,-67.1354,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021588.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00742,-65.5716,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021589.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00742,-65.5716,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021590.0,1.0,25.1,2.45,0.0,0.0,204.0,1.01628,-64.5556,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021591.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01637,-64.5411,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021592.0,1.0,25.1,6.38,0.0,0.0,204.0,1.0174,-64.5306,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021593.0,1.0,0.0,0.0,0.0,-1260.0,204.0,1.02,-58.3854,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021594.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0195,-60.7493,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021595.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01997,-62.9947,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021596.0,2.0,0.0,0.0,0.0,0.0,204.0,0.999866,-57.4988,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021597.0,2.0,0.0,0.0,0.0,0.0,204.0,0.99949,-57.5791,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021598.0,2.0,0.0,0.0,0.0,0.0,204.0,0.999646,-57.5412,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021599.0,2.0,0.0,0.0,0.0,0.0,204.0,0.994898,-57.2885,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021600.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02133,-60.8818,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021601.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02215,-63.3373,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021602.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03765,-60.0232,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021603.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03958,-60.0271,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021604.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03792,-60.2544,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021605.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03704,-60.4424,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021606.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02117,-60.9007,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021607.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02116,-60.8464,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021608.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02023,-62.9278,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021609.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0209,-65.4339,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021610.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0209,-65.4339,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021611.0,2.0,0.0,0.0,0.0,0.0,204.0,0.982144,-58.8358,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021612.0,2.0,0.0,0.0,0.0,0.0,204.0,0.967568,-55.9025,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021613.0,2.0,0.0,0.0,0.0,0.0,204.0,0.972073,-57.3847,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021614.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02116,-60.8464,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021615.0,1.0,0.0,0.0,0.0,0.0,204.0,1.016,-62.2487,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021616.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01223,-65.0321,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021617.0,2.0,0.0,0.0,0.0,0.0,204.0,0.996467,-59.5742,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021618.0,2.0,0.0,0.0,0.0,0.0,204.0,0.98814,-63.9533,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021619.0,2.0,0.0,0.0,0.0,0.0,204.0,0.992781,-61.8456,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021620.0,2.0,0.0,0.0,0.0,0.0,204.0,0.994038,-61.5201,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021621.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0192,-60.5048,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021622.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01958,-63.1637,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021623.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01704,-57.1132,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021624.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01802,-57.8378,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021625.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01814,-58.2038,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021626.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01925,-60.761,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021627.0,2.0,0.0,0.0,0.0,0.0,204.0,1.00187,-65.0524,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021628.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01131,-68.3476,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021629.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00262,-64.9713,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021630.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01376,-68.3975,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021631.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03277,-66.1777,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021632.0,1.0,0.0,0.0,0.0,0.0,204.0,0.998443,-67.0718,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021633.0,1.0,0.0,0.0,0.0,0.0,204.0,0.994935,-70.1185,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021634.0,1.0,0.0,0.0,0.0,0.0,204.0,0.994627,-70.625,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021635.0,1.0,0.0,0.0,0.0,0.0,204.0,0.994627,-70.625,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021636.0,2.0,0.0,0.0,0.0,0.0,204.0,0.969158,-66.2953,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021637.0,2.0,0.0,0.0,0.0,0.0,204.0,1.00101,-67.4366,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021638.0,1.0,0.0,0.0,0.0,0.0,204.0,0.998766,-66.9759,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021639.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01626,-66.5635,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021640.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01587,-66.5974,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021641.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02491,-58.7702,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021642.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02146,-60.7616,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021643.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01609,-63.6981,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021644.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01604,-63.741,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021645.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01604,-63.741,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021646.0,2.0,0.0,0.0,0.0,0.0,204.0,1.0457,-57.5244,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021647.0,2.0,0.0,0.0,0.0,0.0,204.0,1.04619,-56.3996,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021648.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02491,-58.7702,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021649.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02116,-60.9312,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021650.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02383,-63.3239,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021651.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01636,-59.3924,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021652.0,2.0,0.0,0.0,0.0,0.0,204.0,1.016,-58.1767,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021653.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01679,-57.9188,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021654.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01093,-66.4279,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021655.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02177,-61.5453,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021656.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03086,-62.4912,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021657.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02154,-61.5065,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021658.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02177,-61.5453,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021659.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02177,-61.5453,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021660.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01775,-61.9028,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021661.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02352,-63.8475,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021662.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02733,-60.8632,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021663.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02811,-60.7921,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021664.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00759,-63.9514,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021665.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00431,-67.0316,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021666.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00379,-68.3745,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021667.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00379,-68.3745,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021668.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03377,-63.1403,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021669.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03122,-62.6498,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021670.0,2.0,0.0,0.0,0.0,0.0,204.0,1.00759,-63.9514,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021671.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00739,-63.8646,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021672.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00759,-63.9514,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021673.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01626,-63.4063,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021674.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01605,-63.4409,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021675.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01664,-64.2999,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021676.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02265,-60.9784,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021677.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02285,-62.6723,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021678.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02197,-61.0219,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021679.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02208,-61.2103,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021680.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02071,-62.5897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021681.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01222,-59.4479,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021682.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02178,-61.2208,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021683.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02208,-61.2103,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021684.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02825,-58.706,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021685.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0119,-63.2707,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021686.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01897,-68.0251,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021687.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00207,-68.0129,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021688.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00207,-68.0129,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021689.0,2.0,0.0,0.0,0.0,0.0,204.0,1.04336,-57.7778,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021690.0,2.0,0.0,0.0,0.0,0.0,204.0,1.04437,-57.6715,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021691.0,2.0,0.0,0.0,0.0,0.0,204.0,1.04588,-57.5047,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021692.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02051,-62.649,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021693.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02051,-62.649,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021694.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01838,-65.405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021695.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01751,-65.4611,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021696.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01838,-65.405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021697.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01838,-65.405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021698.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0193,-62.0637,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021699.0,2.0,0.0,0.0,0.0,0.0,204.0,1.0143,-64.2893,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021700.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01626,-61.9507,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021701.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01726,-64.2092,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021702.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01686,-60.5078,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021703.0,2.0,0.0,0.0,0.0,0.0,204.0,1.0168,-60.3698,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021704.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01689,-60.5315,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021705.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00453,-67.1678,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021706.0,2.0,0.0,0.0,0.0,0.0,204.0,1.00453,-67.1678,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021707.0,2.0,0.0,0.0,0.0,0.0,204.0,1.00453,-67.1678,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021708.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00453,-67.1678,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021709.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02421,-65.7726,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021710.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02421,-65.7726,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021711.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01123,-67.1304,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021712.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00453,-67.1678,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021713.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00453,-67.1678,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021714.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00453,-67.1678,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021715.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0041,-67.2,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021716.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02312,-63.643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021717.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01524,-65.7661,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021718.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03984,-61.6753,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021719.0,2.0,0.0,0.0,0.0,0.0,204.0,1.0428,-63.5241,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021720.0,2.0,0.0,0.0,0.0,0.0,204.0,1.00882,-68.5444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021721.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00854,-68.5635,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021722.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01822,-62.8959,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021723.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01511,-65.6323,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021724.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01616,-64.4591,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021725.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01616,-64.4591,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021726.0,2.0,0.0,0.0,0.0,0.0,204.0,0.990403,-60.2558,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021727.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01615,-59.7416,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021728.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02623,-62.0323,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021729.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02927,-65.138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021730.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02396,-58.8883,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021731.0,2.0,0.0,0.0,0.0,0.0,204.0,1.03084,-58.1096,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021732.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02371,-58.9186,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021733.0,1.0,0.0,0.0,0.0,0.0,204.0,0.997456,-64.709,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021734.0,1.0,0.0,0.0,0.0,0.0,204.0,1.0313,-68.4475,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021735.0,2.0,0.0,0.0,0.0,0.0,204.0,0.983042,-63.591,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021736.0,2.0,0.0,0.0,0.0,0.0,204.0,0.997456,-64.709,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021737.0,2.0,0.0,0.0,0.0,0.0,204.0,0.983119,-63.5868,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021738.0,2.0,0.0,0.0,0.0,0.0,204.0,0.997456,-64.709,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021739.0,2.0,0.0,0.0,0.0,0.0,204.0,0.982582,-62.9319,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021740.0,2.0,0.0,0.0,0.0,0.0,204.0,0.997456,-64.709,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021741.0,1.0,0.0,0.0,0.0,0.0,204.0,1.00023,-64.6526,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021742.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01632,-62.185,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021743.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01861,-63.9893,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021744.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01822,-63.6984,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021745.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01541,-66.5835,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021746.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01751,-64.2251,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021747.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01751,-64.2251,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021748.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02036,-63.348,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021749.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02036,-63.348,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021750.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01861,-63.6456,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021751.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01806,-63.6595,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021752.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01822,-63.6984,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021753.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01296,-64.0526,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021754.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01848,-66.2857,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021755.0,1.0,0.0,0.0,0.0,0.0,204.0,1.01273,-66.3422,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021756.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01273,-66.3422,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021757.0,2.0,0.0,0.0,0.0,0.0,204.0,1.02257,-59.2094,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021758.0,2.0,0.0,0.0,0.0,0.0,204.0,1.01091,-68.5464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021759.0,1.0,0.0,0.0,0.0,0.0,204.0,1.02393,-63.2415,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2021760.0,2.0,0.0,0.0,0.0,0.0,204.0,0.973001,-60.8679,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023000.0,1.0,35.21,15.52,0.0,0.0,205.0,1.02984,-68.4365,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023001.0,1.0,27.64,3.84,0.0,0.0,205.0,1.02778,-68.848,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023002.0,1.0,28.45,18.76,0.0,0.0,205.0,1.02713,-68.91,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023003.0,1.0,58.48,16.41,0.0,0.0,205.0,1.02971,-68.7665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023004.0,1.0,30.02,15.78,0.0,0.0,205.0,1.04067,-67.688,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023005.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03551,-67.622,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023006.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03567,-67.5995,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023007.0,1.0,40.33,7.09,0.0,0.0,205.0,1.03534,-67.643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023008.0,1.0,49.48,13.83,0.0,0.0,205.0,1.02214,-67.8996,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023009.0,1.0,49.48,10.55,0.0,0.0,205.0,1.0159,-68.2758,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023010.0,1.0,51.96,8.7,0.0,0.0,205.0,1.02443,-67.8162,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023011.0,1.0,62.58,4.76,0.0,0.0,205.0,1.03274,-68.5167,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023012.0,1.0,13.77,4.25,0.0,0.0,205.0,1.02186,-67.36,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023013.0,1.0,60.57,18.96,0.0,0.0,205.0,1.02538,-69.2425,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023014.0,1.0,53.51,7.11,0.0,0.0,205.0,1.04075,-67.8765,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023015.0,1.0,24.18,4.51,0.0,0.0,205.0,1.02734,-68.817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023016.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00802,-62.9954,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023017.0,1.0,97.73,17.88,0.0,0.0,205.0,1.04632,-67.2629,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023018.0,1.0,56.19,9.97,0.0,0.0,205.0,1.02516,-69.1641,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023019.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00591,-65.7291,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023020.0,1.0,44.87,9.68,0.0,0.0,205.0,1.00568,-65.7554,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023021.0,1.0,44.87,13.7,0.0,0.0,205.0,1.0054,-65.799,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023022.0,1.0,58.63,6.52,0.0,0.0,205.0,1.01232,-65.1585,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023023.0,1.0,58.5,10.71,0.0,0.0,205.0,1.01106,-65.9492,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023024.0,1.0,28.27,6.54,0.0,0.0,205.0,1.00894,-65.3074,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023025.0,1.0,31.58,5.16,0.0,0.0,205.0,1.02874,-66.3374,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023026.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02887,-66.3182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023027.0,1.0,25.38,7.07,0.0,0.0,205.0,1.02075,-64.2658,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023028.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02075,-64.2658,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023029.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02075,-64.2658,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023030.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02075,-64.2658,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023031.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02089,-64.2503,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023032.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0135,-65.5013,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023033.0,1.0,58.39,7.25,0.0,0.0,205.0,1.0133,-65.5341,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023034.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00892,-67.2979,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023035.0,1.0,44.55,17.78,0.0,0.0,205.0,1.00858,-67.3248,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023036.0,1.0,51.24,22.07,0.0,0.0,205.0,1.00817,-67.3882,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023037.0,1.0,3.01,1.51,0.0,0.0,205.0,1.02281,-66.4982,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023038.0,1.0,24.37,4.04,0.0,0.0,205.0,1.02271,-66.5123,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023039.0,1.0,40.08,10.83,0.0,0.0,205.0,1.02276,-66.9753,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023040.0,1.0,28.25,6.19,0.0,0.0,205.0,1.01146,-66.2697,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023041.0,1.0,43.17,15.93,0.0,0.0,205.0,1.01641,-64.9709,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023042.0,1.0,43.17,7.42,0.0,0.0,205.0,1.01339,-65.5577,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023043.0,1.0,25.01,5.96,0.0,0.0,205.0,1.01421,-66.1015,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023044.0,1.0,2.78,0.19,0.0,0.0,205.0,1.01604,-65.6794,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023045.0,1.0,25.01,7.04,0.0,0.0,205.0,1.01589,-65.694,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023046.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01091,-65.194,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023047.0,1.0,32.14,8.01,0.0,0.0,205.0,1.01073,-65.2124,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023048.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02502,-65.9224,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023049.0,1.0,34.26,1.12,0.0,0.0,205.0,1.0223,-67.7632,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023050.0,1.0,35.11,2.29,0.0,0.0,205.0,1.02133,-67.8006,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023051.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02439,-66.2459,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023052.0,1.0,35.11,10.88,0.0,0.0,205.0,1.01905,-65.1509,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023053.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01925,-65.133,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023054.0,1.0,28.4,10.97,0.0,0.0,205.0,1.00707,-65.563,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023055.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00899,-65.331,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023056.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00909,-65.3153,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023057.0,1.0,28.4,3.47,0.0,0.0,205.0,1.00889,-65.3476,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023058.0,1.0,26.02,4.66,0.0,0.0,205.0,1.0185,-64.7116,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023059.0,1.0,45.43,8.6,0.0,0.0,205.0,1.01503,-65.3,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023060.0,1.0,24.63,5.78,0.0,0.0,205.0,1.01203,-65.031,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023061.0,1.0,25.21,4.39,0.0,0.0,205.0,1.00543,-66.0826,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023062.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01175,-65.5869,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023063.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01194,-65.5665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023064.0,1.0,38.41,9.45,0.0,0.0,205.0,1.01154,-65.6079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023065.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01257,-66.4482,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023066.0,1.0,72.67,20.56,0.0,0.0,205.0,1.01212,-66.4929,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023067.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01298,-66.4082,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023068.0,1.0,21.08,3.81,0.0,0.0,205.0,1.00738,-65.863,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023069.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00747,-65.8496,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023070.0,1.0,49.4,25.59,0.0,102.0,205.0,1.03298,-66.3119,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023071.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03214,-66.2711,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023072.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01764,-62.5568,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023073.0,1.0,42.45,14.33,0.0,0.0,205.0,1.01738,-62.5802,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023074.0,1.0,42.45,12.65,0.0,0.0,205.0,1.01162,-64.101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023075.0,1.0,29.84,3.3,0.0,0.0,205.0,1.01101,-64.5084,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023076.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01331,-65.4288,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023077.0,1.0,28.5,3.4,0.0,0.0,205.0,1.01322,-65.4468,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023078.0,1.0,28.5,8.96,0.0,0.0,205.0,1.01466,-64.8615,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023079.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0106,-64.3633,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023080.0,1.0,50.68,8.64,0.0,0.0,205.0,1.01037,-64.3946,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023081.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03463,-65.7561,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023082.0,1.0,29.1,5.3,0.0,0.0,205.0,1.03449,-65.7739,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023083.0,1.0,45.94,15.35,0.0,0.0,205.0,1.01198,-64.6464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023084.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01225,-64.6527,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023085.0,1.0,70.45,17.76,0.0,0.0,205.0,1.01191,-64.691,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023086.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01263,-64.6129,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023087.0,1.0,23.07,8.16,0.0,0.0,205.0,1.00929,-66.5174,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023088.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00944,-66.5042,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023089.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01021,-64.5178,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023090.0,1.0,41.81,5.98,0.0,0.0,205.0,1.01003,-64.5421,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023091.0,1.0,41.81,9.58,0.0,0.0,205.0,1.01531,-64.9821,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023092.0,1.0,22.28,6.21,0.0,0.0,205.0,1.02577,-61.9298,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023093.0,1.0,38.48,8.53,0.0,0.0,205.0,1.01151,-64.9163,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023094.0,1.0,45.67,21.14,0.0,0.0,205.0,1.01037,-64.5709,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023095.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01139,-64.1365,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023096.0,1.0,73.29,18.63,0.0,0.0,205.0,1.011,-64.1808,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023097.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0118,-64.0955,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023098.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01026,-64.9745,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023099.0,1.0,75.33,26.81,0.0,0.0,205.0,1.00975,-65.0185,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023100.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01072,-64.931,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023101.0,1.0,41.71,20.0,0.0,0.0,205.0,1.01269,-63.7619,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023102.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01303,-63.738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023103.0,1.0,13.18,1.83,0.0,0.0,205.0,1.01001,-64.955,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023104.0,1.0,37.08,6.62,0.0,0.0,205.0,1.01077,-64.8886,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023105.0,1.0,20.39,5.86,0.0,0.0,205.0,1.01227,-63.9847,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023106.0,1.0,32.56,11.83,0.0,0.0,205.0,1.01006,-64.5172,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023107.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01028,-64.4971,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023108.0,1.0,32.56,2.99,0.0,0.0,205.0,1.012,-64.3575,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023109.0,1.0,27.59,3.24,0.0,0.0,205.0,1.02219,-62.3245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023110.0,1.0,34.9,21.02,0.0,0.0,205.0,1.00573,-65.6405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023111.0,1.0,38.55,9.57,0.0,0.0,205.0,1.00556,-65.7933,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023112.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00897,-64.8811,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023113.0,1.0,23.43,0.39,0.0,0.0,205.0,1.00891,-64.8947,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023114.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02385,-62.6103,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023115.0,1.0,27.85,8.46,0.0,0.0,205.0,1.02369,-62.6254,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023116.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01245,-64.191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023117.0,1.0,60.33,21.14,0.0,0.0,205.0,1.01209,-64.2258,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023118.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01284,-64.1555,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023119.0,1.0,35.61,15.48,0.0,0.0,205.0,1.00754,-66.0521,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023120.0,1.0,28.31,10.59,0.0,0.0,205.0,1.00892,-64.8667,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023121.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01151,-65.2846,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023122.0,1.0,35.01,13.65,0.0,0.0,205.0,1.01128,-65.3024,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023123.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02314,-61.9938,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023124.0,1.0,33.37,7.04,0.0,0.0,205.0,1.01401,-64.3079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023125.0,1.0,27.72,1.99,0.0,0.0,205.0,1.01742,-64.9579,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023126.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02427,-61.7139,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023127.0,1.0,16.8,0.89,0.0,0.0,205.0,1.01832,-64.0596,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023128.0,1.0,19.58,8.58,0.0,0.0,205.0,1.00353,-66.4824,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023129.0,1.0,25.66,3.07,0.0,0.0,205.0,1.01957,-64.2885,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023130.0,1.0,17.25,5.76,0.0,0.0,205.0,1.02168,-64.7665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023131.0,1.0,29.67,2.05,0.0,0.0,205.0,1.00924,-65.7051,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023132.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0076,-66.0378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023133.0,1.0,29.67,11.47,0.0,0.0,205.0,1.00741,-66.0541,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023134.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01498,-64.8899,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023135.0,1.0,27.72,3.8,0.0,0.0,205.0,1.01487,-64.9076,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023136.0,1.0,17.65,6.43,0.0,0.0,205.0,1.02104,-61.5738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023137.0,1.0,21.38,2.76,0.0,0.0,205.0,1.02638,-64.5491,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023138.0,1.0,35.11,1.4,0.0,0.0,205.0,1.03954,-64.8713,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023139.0,1.0,30.54,3.45,0.0,0.0,205.0,1.00995,-65.1529,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023140.0,1.0,30.54,11.69,0.0,0.0,205.0,1.00994,-64.808,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023141.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00994,-64.808,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023142.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00994,-64.808,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023143.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00994,-64.808,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023144.0,1.0,11.61,4.58,0.0,0.0,205.0,1.04095,-61.724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023145.0,1.0,44.05,10.74,0.0,0.0,205.0,1.02095,-62.1181,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023146.0,1.0,41.76,17.35,0.0,0.0,205.0,1.01866,-61.5863,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023147.0,1.0,16.01,3.2,0.0,0.0,205.0,1.01817,-64.8817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023148.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01095,-66.0682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023149.0,1.0,42.9,12.51,0.0,0.0,205.0,1.01072,-66.0928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023150.0,1.0,33.97,11.01,0.0,0.0,205.0,1.01103,-66.5204,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023151.0,1.0,33.97,10.38,0.0,0.0,205.0,1.01091,-66.3831,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023152.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01111,-66.3657,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023153.0,1.0,53.87,5.67,0.0,0.0,205.0,1.01423,-66.6191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023154.0,1.0,27.95,6.27,0.0,0.0,205.0,1.03716,-66.0583,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023155.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01852,-66.8612,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023156.0,1.0,44.16,6.25,0.0,0.0,205.0,1.01832,-66.8886,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023157.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01632,-64.2187,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023158.0,1.0,44.16,17.02,0.0,0.0,205.0,1.0212,-66.6801,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023159.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01745,-64.1435,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023160.0,1.0,25.14,4.44,0.0,0.0,205.0,1.0179,-64.0344,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023161.0,1.0,27.1,7.56,0.0,0.0,205.0,1.01819,-66.9279,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023162.0,1.0,36.98,12.11,0.0,0.0,205.0,1.01064,-66.8478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023163.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01196,-66.4901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023164.0,1.0,36.98,15.19,0.0,0.0,205.0,1.01173,-66.5106,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023165.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00534,-68.0325,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023166.0,1.0,45.87,3.67,0.0,0.0,205.0,1.00518,-68.0623,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023167.0,1.0,45.87,13.08,0.0,0.0,205.0,1.00645,-66.7079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023168.0,1.0,74.95,20.83,0.0,0.0,205.0,1.00421,-67.1624,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023169.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00463,-67.1206,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023170.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00827,-66.3765,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023171.0,1.0,21.43,5.14,0.0,0.0,205.0,1.00817,-66.3896,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023172.0,1.0,33.06,19.62,0.0,0.0,205.0,1.00942,-66.2582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023173.0,1.0,66.09,22.94,0.0,0.0,205.0,1.01011,-65.7296,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023174.0,1.0,49.1,15.0,0.0,0.0,205.0,1.03274,-66.0809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023175.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02832,-66.6355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023176.0,1.0,33.67,6.37,0.0,0.0,205.0,1.02816,-66.6549,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023177.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01041,-67.6582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023178.0,1.0,33.03,13.68,0.0,0.0,205.0,1.01018,-67.6747,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023179.0,1.0,24.44,6.21,0.0,0.0,205.0,1.00727,-66.6761,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
