bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2023180.0,1.0,53.12,7.91,0.0,0.0,205.0,1.00246,-68.0097,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023181.0,1.0,36.63,18.98,0.0,0.0,205.0,1.00203,-67.4317,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023182.0,1.0,49.16,23.98,0.0,0.0,205.0,1.0017,-67.6075,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023183.0,1.0,40.67,5.18,0.0,0.0,205.0,1.009,-66.4839,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023184.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01904,-64.5144,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023185.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00995,-66.2845,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023186.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01192,-65.8809,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023187.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01192,-65.8809,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023188.0,1.0,63.22,29.72,0.0,0.0,205.0,1.01857,-64.5513,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023189.0,1.0,54.36,19.55,0.0,0.0,205.0,1.00111,-67.1896,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023190.0,1.0,17.89,1.87,0.0,0.0,205.0,1.01686,-65.3779,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023191.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00077,-67.3111,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023192.0,1.0,43.75,8.02,0.0,0.0,205.0,1.00056,-67.3388,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023193.0,1.0,43.75,7.98,0.0,0.0,205.0,1.00033,-67.3612,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023194.0,1.0,27.21,5.62,0.0,0.0,205.0,1.01007,-65.787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023195.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00636,-67.4064,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023196.0,1.0,55.11,12.98,0.0,0.0,205.0,1.0061,-67.4389,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023197.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00665,-67.3731,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023198.0,1.0,4.73,1.12,0.0,0.0,205.0,1.00669,-66.6455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023199.0,1.0,31.82,24.43,0.0,0.0,205.0,1.00633,-66.6619,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023200.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00704,-66.6264,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023201.0,1.0,67.8,27.24,0.0,0.0,205.0,0.999603,-67.3823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023202.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0135,-66.2535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023203.0,1.0,64.64,19.47,0.0,0.0,205.0,1.01312,-66.2874,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023204.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00503,-66.9312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023205.0,1.0,64.64,19.38,0.0,0.0,205.0,1.00469,-66.9672,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023206.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00818,-66.1313,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023207.0,1.0,41.05,12.46,0.0,0.0,205.0,1.00792,-66.1558,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023208.0,1.0,41.05,9.79,0.0,0.0,205.0,1.00266,-66.8796,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023209.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00285,-66.8574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023210.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00727,-67.2492,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023211.0,1.0,27.21,13.12,0.0,0.0,205.0,1.00705,-67.264,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023212.0,1.0,27.21,9.5,0.0,0.0,205.0,1.0133,-66.4525,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023213.0,1.0,18.49,4.06,0.0,0.0,205.0,1.0415,-61.0523,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023214.0,1.0,0.0,0.0,0.0,0.0,205.0,1.04159,-61.0417,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023215.0,1.0,58.74,19.46,0.0,0.0,205.0,1.03402,-66.4965,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023216.0,1.0,58.74,4.39,0.0,0.0,205.0,1.01539,-68.1056,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023217.0,1.0,26.07,4.1,0.0,0.0,205.0,1.00584,-66.4163,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023218.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00887,-66.1971,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023219.0,1.0,36.03,16.15,0.0,0.0,205.0,1.00859,-66.2162,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023220.0,1.0,46.94,9.02,0.0,0.0,205.0,1.01663,-68.0319,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023221.0,1.0,28.69,4.43,0.0,0.0,205.0,1.01971,-67.1516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023222.0,1.0,36.19,6.9,0.0,0.0,205.0,1.01239,-65.956,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023223.0,1.0,31.5,5.47,0.0,0.0,205.0,1.01334,-65.9953,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023224.0,1.0,26.8,10.99,0.0,0.0,205.0,1.0112,-66.7034,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023225.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01694,-65.7327,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023226.0,1.0,26.8,6.92,0.0,0.0,205.0,1.0168,-65.7486,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023227.0,1.0,52.15,20.24,0.0,0.0,205.0,1.01321,-66.5109,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023228.0,1.0,45.55,18.63,0.0,0.0,205.0,1.02395,-68.5447,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023229.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02424,-68.5224,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023230.0,1.0,93.11,24.78,0.0,0.0,205.0,1.02151,-67.6085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023231.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02195,-67.5579,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023232.0,1.0,58.44,20.03,0.0,0.0,205.0,1.02014,-66.1355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023233.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03364,-65.6183,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023234.0,1.0,62.75,10.04,0.0,0.0,205.0,1.02926,-67.858,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023235.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02514,-68.2934,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023236.0,1.0,62.75,12.95,0.0,0.0,205.0,1.02482,-68.3323,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023237.0,1.0,16.8,4.23,0.0,0.0,205.0,1.02921,-68.8019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023238.0,1.0,20.25,8.11,0.0,0.0,205.0,1.01364,-66.0503,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023239.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01378,-66.0396,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023240.0,1.0,18.35,5.63,0.0,0.0,205.0,1.03432,-67.4095,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023241.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03443,-67.3991,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023242.0,1.0,35.13,4.78,0.0,0.0,205.0,1.02453,-67.7565,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023243.0,1.0,35.13,4.09,0.0,0.0,205.0,1.02188,-65.9469,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023244.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0239,-67.3897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023245.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02398,-67.3778,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023246.0,1.0,19.09,2.75,0.0,0.0,205.0,1.02381,-67.4013,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023247.0,1.0,29.26,9.54,0.0,0.0,205.0,1.0168,-65.4785,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023248.0,1.0,26.75,7.66,0.0,0.0,205.0,1.02186,-65.1717,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023249.0,1.0,46.27,10.72,0.0,0.0,205.0,1.02251,-69.7135,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023250.0,1.0,31.0,6.86,0.0,0.0,205.0,1.02538,-66.3378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023251.0,1.0,53.2,10.21,0.0,0.0,205.0,1.02307,-70.2926,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023252.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02307,-70.2926,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023253.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02307,-70.2926,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023254.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02307,-70.2926,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023255.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02824,-69.787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023256.0,1.0,51.66,14.61,0.0,0.0,205.0,1.02796,-69.8187,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023257.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0289,-67.1425,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023258.0,1.0,55.7,24.68,0.0,0.0,205.0,1.03315,-69.4142,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023259.0,1.0,19.17,3.99,0.0,0.0,205.0,1.02863,-60.9282,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023260.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02872,-60.9171,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023261.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02602,-61.132,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023262.0,1.0,26.19,9.68,0.0,0.0,205.0,1.02584,-61.1478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023263.0,1.0,19.21,3.12,0.0,0.0,205.0,1.02403,-61.605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023264.0,1.0,14.61,4.39,0.0,0.0,205.0,1.02433,-61.3759,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023265.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03975,-64.7451,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023266.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03536,-65.901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023267.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04573,-64.1363,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023268.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04573,-64.1363,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023269.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03903,-64.8381,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023270.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02479,-63.7936,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023271.0,1.0,35.54,13.15,0.0,0.0,205.0,1.02473,-63.8423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023272.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03771,-59.7611,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023273.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0348,-60.3828,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023274.0,1.0,13.25,2.78,0.0,0.0,205.0,1.03076,-61.3137,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023275.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03385,-60.5916,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023276.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0379,-59.7711,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023277.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0256,-59.404,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023278.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03012,-61.4867,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023279.0,1.0,12.61,5.24,0.0,0.0,205.0,1.02551,-59.4104,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023280.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02611,-59.3053,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023281.0,2.0,4.87,1.86,0.0,0.0,205.0,1.02609,-61.6505,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023282.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03124,-66.312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023283.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03112,-66.3405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023284.0,1.0,0.0,0.0,0.0,-966.0,205.0,1.02214,-60.0419,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023285.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02941,-61.6743,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023286.0,1.0,1.15,0.16,0.0,0.0,205.0,1.03088,-63.3344,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023287.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02235,-59.5701,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023288.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02241,-59.4233,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023289.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02247,-59.2086,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023290.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02238,-59.5053,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023291.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03255,-62.5501,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023292.0,1.0,2.45,0.77,0.0,0.0,205.0,1.03364,-62.8785,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023293.0,2.0,0.0,0.0,0.0,0.0,205.0,0.968974,-59.913,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023294.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03364,-62.8785,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023295.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02686,-60.5252,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023296.0,2.0,0.0,0.0,0.0,0.0,205.0,0.989027,-62.3881,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023297.0,2.0,0.0,0.0,0.0,0.0,205.0,0.989075,-62.2479,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023298.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04654,-65.7679,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023299.0,1.0,0.0,0.0,0.0,0.0,205.0,1.04637,-65.8151,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023300.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03854,-66.398,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023301.0,1.0,2.43,1.31,0.0,0.0,205.0,1.03666,-66.9274,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023302.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03877,-65.58,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023303.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03868,-65.7749,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023304.0,2.0,0.0,0.0,0.0,0.0,205.0,0.99932,-63.4114,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023305.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03854,-66.398,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023306.0,2.0,5.71,0.93,0.0,0.0,205.0,1.038,-61.6002,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023307.0,2.0,0.84,0.16,0.0,0.0,205.0,1.03268,-63.3739,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023308.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03265,-63.3825,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023309.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01987,-60.4656,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023310.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01694,-64.6574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023311.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03558,-61.4845,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023312.0,1.0,0.0,0.0,0.0,0.0,205.0,1.04006,-65.1366,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023313.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04063,-63.5982,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023314.0,1.0,3.04,0.52,0.0,0.0,205.0,1.04005,-65.1385,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023315.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04,-65.9472,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023316.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03982,-65.9616,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023317.0,1.0,10.66,3.11,0.0,0.0,205.0,1.03994,-65.9531,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023318.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01397,-62.6667,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023319.0,2.0,1.93,0.85,0.0,0.0,205.0,1.03501,-62.9464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023320.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03855,-61.0106,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023321.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0449,-60.4736,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023322.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04441,-60.0003,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023323.0,1.0,0.0,0.0,0.0,0.0,205.0,1.04518,-61.1611,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023324.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04368,-58.7144,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023325.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04155,-58.2882,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023326.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04322,-58.3773,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023327.0,1.0,1.43,0.42,0.0,0.0,205.0,1.03854,-61.0113,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023328.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03845,-61.0615,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023329.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04,-62.8588,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023330.0,1.0,0.91,0.11,0.0,0.0,205.0,1.03764,-65.242,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023331.0,1.0,0.0,0.0,0.0,-80.0,205.0,1.04494,-66.1485,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023332.0,1.0,0.0,0.0,0.0,0.0,205.0,1.04552,-65.9543,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023333.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04502,-65.8325,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023334.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04494,-66.1485,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023335.0,1.0,8.83,0.96,0.0,0.0,205.0,1.04564,-66.2059,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023336.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03334,-60.5504,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023337.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03757,-58.3615,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023338.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03864,-59.8741,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023339.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03885,-60.1255,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023340.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02242,-61.8582,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023341.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01464,-64.2078,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023342.0,1.0,27.83,13.73,0.0,0.0,205.0,0.995646,-67.1147,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023343.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01441,-65.1432,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023344.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0229,-61.8086,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023345.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03186,-63.9019,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023346.0,2.0,28.29,2.37,0.0,0.0,205.0,1.01819,-65.8808,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023347.0,2.0,7.7,1.41,0.0,0.0,205.0,1.0382,-60.1208,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023348.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0143,-63.6938,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023349.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01375,-63.7713,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023350.0,1.0,37.08,17.77,0.0,0.0,205.0,1.01414,-63.9924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023351.0,2.0,0.0,0.0,0.0,0.0,205.0,0.997489,-61.8162,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023352.0,2.0,0.0,0.0,0.0,0.0,205.0,0.995789,-61.9773,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023353.0,2.0,1.21,0.27,0.0,0.0,205.0,1.03844,-61.1633,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023354.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02051,-63.7389,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023355.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01161,-65.1908,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023356.0,1.0,16.1,8.17,0.0,0.0,205.0,0.99438,-67.4282,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023357.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00886,-65.917,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023358.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0205,-63.7337,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023359.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02364,-66.999,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023360.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02401,-62.6468,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023361.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0243,-64.8804,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023362.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0236,-67.0157,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023363.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03813,-60.4944,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023364.0,1.0,3.17,0.41,0.0,0.0,205.0,1.03812,-60.4962,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023365.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03093,-62.971,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023366.0,2.0,12.43,8.82,0.0,0.0,205.0,1.02558,-64.8856,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023367.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02557,-65.0015,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023368.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02612,-63.4488,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023369.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02557,-65.0015,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023370.0,2.0,7.48,3.42,0.0,0.0,205.0,1.03467,-62.2527,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023371.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03471,-62.2491,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023372.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03906,-60.8997,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023373.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03885,-60.9504,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023374.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02312,-58.2987,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023375.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01672,-62.0465,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023376.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03994,-66.7961,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023377.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02148,-57.3572,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023378.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02312,-58.2987,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023379.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02159,-57.4854,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023380.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02196,-57.6733,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023381.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02026,-56.8503,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023382.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02072,-57.1587,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023383.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02131,-57.361,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023384.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0205,-56.9632,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023385.0,2.0,0.12,0.01,0.0,0.0,205.0,1.04659,-65.8371,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023386.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0312,-63.264,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023387.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03113,-63.2917,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023388.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0312,-63.264,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023389.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02468,-61.4269,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023390.0,2.0,11.74,2.76,0.0,0.0,205.0,1.02339,-64.8327,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023391.0,1.0,0.0,0.0,0.0,-153.5,205.0,1.01684,-60.6739,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023392.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02644,-60.8806,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023393.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02137,-60.1155,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023394.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01822,-60.7023,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023395.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02438,-60.4339,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023396.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02438,-60.4339,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023397.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02438,-60.4339,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023398.0,1.0,0.22,0.04,0.0,0.0,205.0,1.02214,-64.9671,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023399.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02484,-62.1788,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023400.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02591,-61.1662,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023401.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02441,-62.4305,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023402.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01389,-65.1455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023403.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0049,-62.0151,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023404.0,1.0,7.87,0.86,0.0,0.0,205.0,1.01387,-65.1506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023405.0,2.0,1.07,0.55,0.0,0.0,205.0,1.03748,-65.2289,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023406.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01688,-65.0452,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023407.0,1.0,0.0,0.0,0.0,0.0,205.0,1.00693,-66.8531,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023408.0,1.0,13.16,4.44,0.0,0.0,205.0,1.01742,-64.9697,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023409.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03903,-61.3124,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023410.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03877,-61.0553,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023411.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04733,-59.7146,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023412.0,1.0,0.0,0.0,0.0,-908.0,205.0,1.02508,-58.1841,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023413.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03118,-60.1063,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023414.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03268,-61.557,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023415.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02548,-58.323,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023416.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02548,-58.323,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023417.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0351,-56.8841,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023418.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03607,-56.1062,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023419.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03376,-57.2659,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023420.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02822,-58.4018,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023421.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01464,-64.2469,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023422.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04,-64.8237,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023423.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01756,-60.5025,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023424.0,1.0,0.0,0.0,0.0,-52.0,205.0,1.01704,-60.5449,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023425.0,2.0,0.0,0.0,0.0,0.0,205.0,1.04,-64.959,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023426.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03634,-66.3805,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023427.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03368,-67.6275,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023428.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03368,-67.6275,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023429.0,1.0,0.0,0.0,0.0,0.0,205.0,1.04016,-64.9524,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023430.0,1.0,0.0,0.0,0.0,0.0,205.0,1.04,-64.959,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023431.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02442,-57.3252,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023432.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02653,-60.4239,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023433.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02517,-63.8171,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023434.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02451,-56.6476,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023435.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02449,-56.7652,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023436.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03318,-62.3812,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023437.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03139,-64.2935,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023438.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03694,-65.3269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023439.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03681,-65.3638,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023440.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03694,-65.3269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023441.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01953,-64.9931,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023442.0,1.0,0.0,0.0,0.0,-218.0,205.0,1.02761,-58.6164,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023443.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02213,-60.595,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023444.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01414,-63.9256,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023445.0,2.0,0.0,0.0,0.0,0.0,205.0,0.99481,-58.1337,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023446.0,2.0,0.0,0.0,0.0,0.0,205.0,0.991785,-57.8005,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023447.0,2.0,0.0,0.0,0.0,0.0,205.0,0.989541,-58.0536,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023448.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02912,-58.6077,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023449.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03103,-63.3123,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023450.0,1.0,0.0,0.0,0.0,-360.0,205.0,1.02296,-57.5943,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023451.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02684,-59.1721,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023452.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02544,-60.5698,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023453.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02239,-57.14,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023454.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02233,-56.8723,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023455.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02291,-57.5395,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023456.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02651,-58.8458,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023457.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0267,-57.5897,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023458.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0389,-60.9293,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023459.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01891,-59.6075,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023460.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01986,-61.0206,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023461.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01986,-61.0206,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023462.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01897,-59.9814,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023463.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01895,-60.0422,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023464.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01998,-61.1158,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023465.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0389,-60.9293,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023466.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0389,-60.9293,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023467.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0389,-60.9293,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023468.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03885,-60.9517,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023469.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02264,-63.0594,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023470.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03922,-65.8533,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023471.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03615,-63.9286,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023472.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03919,-65.8757,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023473.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02214,-60.3417,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023474.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01326,-64.2561,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023475.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01145,-65.5082,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023476.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01145,-65.5082,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023477.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0025,-59.0792,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023478.0,2.0,0.0,0.0,0.0,0.0,205.0,0.993923,-58.7185,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023479.0,2.0,0.0,0.0,0.0,0.0,205.0,0.999653,-60.0771,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023480.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01326,-64.2561,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023481.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01326,-64.2561,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023482.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03402,-61.3,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023483.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03312,-62.8418,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023484.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03383,-60.9364,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023485.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03369,-60.8345,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023486.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03404,-61.2538,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023487.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03149,-61.0614,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023488.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03417,-61.2844,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023489.0,1.0,0.0,0.0,0.0,0.0,205.0,1.04958,-60.9977,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023490.0,2.0,0.0,0.0,0.0,0.0,205.0,0.977262,-60.2706,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023491.0,2.0,0.0,0.0,0.0,0.0,205.0,0.977382,-59.7188,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023492.0,1.0,0.0,0.0,0.0,0.0,205.0,0.976248,-61.1325,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023493.0,2.0,0.0,0.0,0.0,0.0,205.0,1.03848,-61.0423,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023494.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03859,-61.3699,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023495.0,2.0,0.0,0.0,0.0,0.0,205.0,1.01711,-66.259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023496.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01703,-66.2636,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023497.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01711,-66.259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023498.0,1.0,0.0,0.0,0.0,0.0,205.0,1.01711,-66.259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023499.0,2.0,0.0,0.0,0.0,0.0,205.0,1.031,-63.2714,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023500.0,1.0,0.0,0.0,0.0,0.0,205.0,1.0295,-60.2886,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023501.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0239,-62.2761,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023502.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02955,-60.2997,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023503.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02903,-59.8598,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023504.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02955,-60.2997,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023505.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02606,-56.4365,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023506.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02672,-57.9471,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023507.0,1.0,0.0,0.0,0.0,0.0,205.0,1.03086,-59.0961,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023508.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02875,-59.9831,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023509.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02875,-59.9831,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023510.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02738,-55.4673,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023511.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02785,-55.0728,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023512.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0273,-55.9679,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023513.0,2.0,0.0,0.0,0.0,0.0,205.0,1.02606,-56.4365,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023514.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02496,-56.5807,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2023515.0,1.0,0.0,0.0,0.0,0.0,205.0,1.02606,-56.4365,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025000.0,1.0,12.31,3.88,0.0,0.0,206.0,1.03554,-66.3758,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025001.0,1.0,31.12,10.21,0.0,0.0,206.0,1.03106,-67.4306,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025002.0,1.0,19.42,2.2,0.0,0.0,206.0,1.0311,-67.4859,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025003.0,1.0,16.48,7.71,0.0,0.0,206.0,1.03119,-67.3827,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025004.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03319,-64.3722,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025005.0,1.0,31.9,4.26,0.0,0.0,206.0,1.03414,-66.3847,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025006.0,1.0,31.9,9.61,0.0,0.0,206.0,1.02952,-66.4937,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025007.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02972,-66.4748,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025008.0,1.0,39.34,6.34,0.0,0.0,206.0,1.03264,-66.4421,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025009.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03736,-64.3089,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025010.0,1.0,39.34,13.16,0.0,0.0,206.0,1.03366,-66.0794,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025011.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03114,-67.7053,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025012.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03114,-67.7053,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025013.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03053,-67.337,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025014.0,1.0,30.73,6.4,0.0,0.0,206.0,1.03038,-67.3538,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025015.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03065,-67.3198,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025016.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03115,-66.727,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025017.0,1.0,28.24,4.35,0.0,0.0,206.0,1.03103,-66.7428,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025018.0,1.0,16.05,2.46,0.0,0.0,206.0,1.02979,-66.248,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025019.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02746,-67.7067,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025020.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02746,-67.7067,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025021.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02746,-67.7067,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025022.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02746,-67.7067,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025023.0,1.0,23.69,1.44,0.0,0.0,206.0,1.02739,-67.721,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025024.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03032,-67.3374,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025025.0,1.0,25.23,2.41,0.0,0.0,206.0,1.03023,-67.3522,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025026.0,1.0,25.23,6.13,0.0,0.0,206.0,1.02921,-66.7542,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025027.0,1.0,12.8,3.53,0.0,0.0,206.0,1.02646,-68.7636,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025028.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02403,-68.8619,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025029.0,1.0,34.64,0.62,0.0,0.0,206.0,1.02394,-68.8816,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025030.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03251,-65.4321,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025031.0,1.0,49.89,15.7,0.0,0.0,206.0,1.03139,-68.3329,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025032.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02089,-68.6466,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025033.0,1.0,62.8,23.38,0.0,0.0,206.0,1.0205,-68.6785,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025034.0,1.0,30.79,10.95,0.0,0.0,206.0,1.02832,-67.2105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025035.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02767,-68.0268,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025036.0,1.0,25.57,6.6,0.0,0.0,206.0,1.02754,-68.0413,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025037.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0278,-68.0113,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025038.0,1.0,43.8,5.73,0.0,0.0,206.0,1.02642,-68.8796,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025039.0,1.0,37.52,10.49,0.0,0.0,206.0,1.02836,-68.996,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025040.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01903,-69.5806,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025041.0,1.0,48.62,30.53,0.0,0.0,206.0,1.01858,-69.6075,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025042.0,1.0,48.62,4.44,0.0,0.0,206.0,1.02333,-69.4329,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025043.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02348,-69.4034,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025044.0,1.0,32.8,3.11,0.0,0.0,206.0,1.0306,-69.0481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025045.0,1.0,34.26,5.82,0.0,0.0,206.0,1.02996,-68.233,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025046.0,1.0,9.91,1.96,0.0,0.0,206.0,1.03113,-69.6291,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025047.0,1.0,26.93,4.56,0.0,0.0,206.0,1.02868,-70.0189,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025048.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03516,-68.1901,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025049.0,1.0,47.9,3.12,0.0,0.0,206.0,1.03331,-69.4546,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025050.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0332,-69.5432,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025051.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0332,-69.5432,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025052.0,1.0,47.9,18.83,0.0,0.0,206.0,1.03313,-69.5698,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025053.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03126,-73.2427,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025054.0,1.0,31.27,8.97,0.0,0.0,206.0,1.03108,-73.2605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025055.0,1.0,47.42,4.88,0.0,0.0,206.0,1.026,-71.0108,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025056.0,1.0,30.29,14.7,0.0,0.0,206.0,1.03086,-70.1738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025057.0,1.0,28.51,9.13,0.0,0.0,206.0,1.03162,-73.3877,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025058.0,1.0,28.51,3.6,0.0,0.0,206.0,1.03313,-71.5774,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025059.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03549,-69.4691,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025060.0,1.0,36.45,12.66,0.0,0.0,206.0,1.03489,-70.5781,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025061.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03495,-70.4219,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025062.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03495,-70.4219,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025063.0,1.0,21.61,1.76,0.0,0.0,206.0,1.03389,-71.8239,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025064.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03324,-70.9813,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025065.0,1.0,48.51,8.03,0.0,0.0,206.0,1.03274,-73.4405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025066.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01891,-68.5844,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025067.0,1.0,24.44,6.41,0.0,0.0,206.0,1.01877,-68.5983,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025068.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01856,-67.6361,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025069.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01882,-67.6232,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025070.0,1.0,24.44,18.17,0.0,0.0,206.0,1.01832,-67.647,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025071.0,1.0,31.23,5.5,0.0,0.0,206.0,1.03485,-66.6188,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025072.0,1.0,0.0,0.0,0.0,0.0,206.0,1.035,-66.6003,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025073.0,1.0,37.06,6.93,0.0,0.0,206.0,1.03027,-73.2076,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025074.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02387,-74.7862,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025075.0,1.0,10.99,3.42,0.0,0.0,206.0,1.02381,-74.7921,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025076.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03114,-68.5511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025077.0,1.0,39.39,6.18,0.0,0.0,206.0,1.03099,-68.5733,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025078.0,1.0,40.6,11.22,0.0,0.0,206.0,1.0267,-68.5283,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025079.0,1.0,7.52,3.97,0.0,0.0,206.0,1.02944,-72.2689,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025080.0,1.0,24.96,9.19,0.0,0.0,206.0,1.03449,-74.8355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025081.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03032,-75.266,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025082.0,1.0,45.43,16.59,0.0,0.0,206.0,1.03001,-75.292,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025083.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03061,-75.24,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025084.0,1.0,45.43,9.41,0.0,0.0,206.0,1.02113,-75.2719,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025085.0,1.0,50.09,9.58,0.0,0.0,206.0,1.02609,-69.7587,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025086.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02629,-69.7313,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025087.0,1.0,50.09,8.8,0.0,0.0,206.0,1.03089,-69.3047,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025088.0,1.0,24.34,1.67,0.0,0.0,206.0,1.03316,-68.631,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025089.0,1.0,37.52,17.12,0.0,0.0,206.0,1.04193,-74.7171,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025090.0,1.0,37.52,17.58,0.0,0.0,206.0,1.0266,-75.2919,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025091.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02042,-70.2921,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025092.0,1.0,36.75,8.39,0.0,0.0,206.0,1.02025,-70.3145,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025093.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02267,-70.0603,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025094.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02285,-70.0401,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025095.0,1.0,36.75,7.99,0.0,0.0,206.0,1.0225,-70.0816,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025096.0,1.0,78.39,33.86,0.0,0.0,206.0,1.02463,-75.242,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025097.0,1.0,53.43,11.74,0.0,0.0,206.0,1.03494,-75.0292,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025098.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02772,-75.1557,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025099.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02791,-75.1417,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025100.0,1.0,26.23,12.77,0.0,0.0,206.0,1.02751,-75.1684,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025101.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02772,-75.1557,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025102.0,1.0,31.82,8.25,0.0,0.0,206.0,1.02024,-75.2984,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025103.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03247,-72.2831,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025104.0,1.0,49.64,15.08,0.0,0.0,206.0,1.02416,-74.6231,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025105.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02271,-74.8988,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025106.0,1.0,49.64,12.01,0.0,0.0,206.0,1.02245,-74.9262,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025107.0,1.0,49.64,7.21,0.0,0.0,206.0,1.02784,-75.225,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025108.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02535,-68.0294,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025109.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02772,-68.7089,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025110.0,1.0,73.11,26.53,0.0,0.0,206.0,1.02492,-68.069,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025111.0,1.0,51.07,6.63,0.0,0.0,206.0,1.02626,-68.8837,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025112.0,1.0,42.55,5.79,0.0,0.0,206.0,1.01737,-76.7526,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025113.0,1.0,29.53,9.02,0.0,0.0,206.0,1.01935,-75.5515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025114.0,1.0,29.53,8.58,0.0,0.0,206.0,1.0199,-75.5531,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025115.0,1.0,39.21,13.0,0.0,0.0,206.0,1.03002,-74.8649,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025116.0,1.0,38.61,9.44,0.0,0.0,206.0,1.02308,-76.0846,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025117.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02628,-68.8135,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025118.0,1.0,52.57,9.02,0.0,0.0,206.0,1.02608,-68.8424,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025119.0,1.0,52.57,8.85,0.0,0.0,206.0,1.0212,-69.6211,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025120.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02141,-69.5925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025121.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01643,-71.1243,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025122.0,1.0,39.2,14.36,0.0,0.0,206.0,1.01618,-71.1456,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025123.0,1.0,39.2,12.58,0.0,0.0,206.0,1.01924,-70.666,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025124.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01655,-72.7205,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025125.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01662,-72.7121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025126.0,1.0,15.97,3.32,0.0,0.0,206.0,1.01647,-72.7297,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025127.0,1.0,43.86,15.65,0.0,0.0,206.0,1.02243,-69.281,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025128.0,1.0,43.86,5.38,0.0,0.0,206.0,1.02205,-69.6603,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025129.0,1.0,31.16,5.06,0.0,0.0,206.0,1.01894,-75.7084,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025130.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01906,-75.6885,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025131.0,1.0,31.16,10.98,0.0,0.0,206.0,1.01608,-76.4241,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025132.0,1.0,33.84,14.31,0.0,0.0,206.0,1.02825,-69.5809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025133.0,1.0,33.84,13.47,0.0,0.0,206.0,1.02317,-69.187,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025134.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02747,-75.5489,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025135.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02776,-75.5254,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025136.0,1.0,39.85,17.31,0.0,0.0,206.0,1.02718,-75.5719,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025137.0,1.0,39.85,12.54,0.0,0.0,206.0,1.01935,-75.9502,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025138.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02647,-68.2991,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025139.0,1.0,49.59,6.69,0.0,0.0,206.0,1.0304,-69.4833,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025140.0,1.0,49.59,15.11,0.0,0.0,206.0,1.01133,-72.0864,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025141.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01161,-72.0601,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025142.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02578,-68.5624,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025143.0,1.0,49.59,26.75,0.0,0.0,206.0,1.02039,-70.6094,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025144.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02688,-69.4181,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025145.0,1.0,31.48,9.32,0.0,0.0,206.0,1.0267,-69.4369,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025146.0,1.0,32.78,12.5,0.0,0.0,206.0,1.01538,-75.7456,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025147.0,1.0,32.78,11.14,0.0,0.0,206.0,1.0123,-76.1372,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025148.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0125,-76.1198,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025149.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02153,-75.9933,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025150.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02169,-75.977,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025151.0,1.0,31.2,7.87,0.0,0.0,206.0,1.02138,-76.0108,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025152.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01731,-76.6524,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025153.0,1.0,36.79,9.28,0.0,0.0,206.0,1.01713,-76.674,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025154.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01361,-77.0095,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025155.0,1.0,38.16,15.13,0.0,0.0,206.0,1.01336,-77.0311,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025156.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02354,-73.1583,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025157.0,1.0,38.16,16.74,0.0,0.0,206.0,1.01971,-75.8882,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025158.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01987,-75.7271,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025159.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01987,-75.7271,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025160.0,1.0,32.61,10.84,0.0,0.0,206.0,1.01543,-78.3202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025161.0,1.0,37.69,21.47,0.0,0.0,206.0,1.00964,-71.9579,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025162.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00995,-71.9391,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025163.0,1.0,32.44,6.36,0.0,0.0,206.0,1.02102,-76.5536,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025164.0,1.0,32.44,8.04,0.0,0.0,206.0,1.01374,-76.5904,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025165.0,1.0,47.2,22.1,0.0,0.0,206.0,1.00279,-71.6987,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025166.0,1.0,0.51,0.1,0.0,0.0,206.0,1.00475,-71.4577,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025167.0,1.0,47.2,25.36,0.0,0.0,206.0,1.00438,-71.4819,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025168.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02457,-68.4912,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025169.0,1.0,58.51,31.43,0.0,0.0,206.0,1.02602,-69.5378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025170.0,1.0,58.13,24.32,0.0,0.0,206.0,1.02801,-69.4705,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025171.0,1.0,65.26,11.51,0.0,0.0,206.0,1.01296,-77.047,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025172.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01327,-77.0082,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025173.0,1.0,0.0,0.0,0.0,0.0,206.0,1.013,-76.5451,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025174.0,1.0,65.26,15.94,0.0,0.0,206.0,1.01264,-76.585,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025175.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01334,-76.5071,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025176.0,1.0,24.86,4.57,0.0,0.0,206.0,1.01788,-76.4281,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025177.0,1.0,22.94,7.81,0.0,0.0,206.0,1.01379,-76.8922,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025178.0,1.0,22.94,3.39,0.0,0.0,206.0,1.01573,-76.9063,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025179.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01581,-76.8927,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025180.0,1.0,26.87,6.61,0.0,0.0,206.0,1.01809,-75.6651,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025181.0,1.0,26.87,7.07,0.0,0.0,206.0,1.0203,-75.0649,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025182.0,1.0,3.66,2.1,0.0,0.0,206.0,1.00967,-76.6809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025183.0,1.0,48.93,21.09,0.0,0.0,206.0,1.00931,-76.711,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025184.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01916,-72.4854,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025185.0,1.0,25.85,6.68,0.0,0.0,206.0,1.02259,-75.5936,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025186.0,1.0,48.93,19.98,0.0,0.0,206.0,1.01885,-72.5109,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025187.0,1.0,23.14,11.64,0.0,0.0,206.0,1.01601,-77.2543,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025188.0,1.0,23.21,3.09,0.0,0.0,206.0,1.02487,-76.1487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025189.0,1.0,44.05,11.42,0.0,0.0,206.0,1.02105,-76.7858,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025190.0,1.0,36.28,10.91,0.0,0.0,206.0,1.02038,-75.8991,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025191.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02059,-75.8794,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025192.0,1.0,29.34,5.89,0.0,0.0,206.0,1.01824,-75.5946,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025193.0,1.0,29.34,10.47,0.0,0.0,206.0,1.01998,-76.1131,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025194.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01176,-73.3706,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025195.0,1.0,45.21,8.15,0.0,0.0,206.0,1.04063,-77.7022,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025196.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01524,-73.2485,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025197.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0174,-73.2711,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025198.0,1.0,69.38,24.13,0.0,0.0,206.0,1.01553,-76.3131,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025199.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01798,-73.1494,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025200.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02715,-77.7443,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025201.0,1.0,35.55,5.71,0.0,0.0,206.0,1.02701,-77.763,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025202.0,1.0,35.55,4.95,0.0,0.0,206.0,1.02253,-76.5051,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025203.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02165,-75.8485,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025204.0,1.0,32.9,8.01,0.0,0.0,206.0,1.02147,-75.8662,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025205.0,1.0,32.9,6.17,0.0,0.0,206.0,1.02134,-75.8227,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025206.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02725,-78.2761,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025207.0,1.0,24.17,4.9,0.0,0.0,206.0,1.02713,-78.2902,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025208.0,1.0,23.27,9.61,0.0,0.0,206.0,1.01509,-77.9318,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025209.0,1.0,0.0,0.0,0.0,0.0,206.0,1.021,-77.5113,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025210.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02105,-77.4969,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
