bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2025211.0,1.0,23.27,0.35,0.0,0.0,206.0,1.02093,-77.5245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025212.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01563,-77.0525,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025213.0,1.0,40.55,7.01,0.0,0.0,206.0,1.01547,-77.0756,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025214.0,1.0,45.42,4.43,0.0,0.0,206.0,1.0178,-76.71,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025215.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01796,-76.682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025216.0,1.0,30.34,9.03,0.0,0.0,206.0,1.01839,-76.3548,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025217.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01967,-76.6105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025218.0,1.0,30.34,10.16,0.0,0.0,206.0,1.01949,-76.6285,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025219.0,1.0,24.9,2.75,0.0,0.0,206.0,1.03117,-78.1993,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025220.0,1.0,26.51,9.61,0.0,0.0,206.0,1.03327,-78.3312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025221.0,1.0,26.51,8.74,0.0,0.0,206.0,1.02005,-76.874,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025222.0,1.0,41.37,9.99,0.0,0.0,206.0,1.03793,-77.8963,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025223.0,1.0,66.93,25.36,0.0,0.0,206.0,1.0208,-77.2212,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025224.0,1.0,0.0,0.0,0.0,42.0,206.0,1.02827,-78.6607,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025225.0,1.0,66.93,15.92,0.0,0.0,206.0,1.02795,-78.699,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025226.0,1.0,11.46,2.84,0.0,0.0,206.0,1.02822,-78.6669,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025227.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02824,-78.6132,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025228.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02761,-78.0629,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025229.0,1.0,57.07,17.85,0.0,0.0,206.0,1.0273,-78.0918,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025230.0,1.0,46.05,12.57,0.0,0.0,206.0,1.03018,-78.5408,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025231.0,1.0,24.21,1.85,0.0,0.0,206.0,1.02406,-78.0781,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025232.0,1.0,24.21,6.94,0.0,0.0,206.0,1.02235,-78.1003,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025233.0,1.0,46.57,8.37,0.0,0.0,206.0,1.01604,-77.2481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025234.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01622,-77.2228,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025235.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02062,-75.8166,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025236.0,1.0,72.42,20.96,0.0,0.0,206.0,1.02024,-75.8587,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025237.0,1.0,30.01,4.95,0.0,0.0,206.0,1.0227,-75.4642,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025238.0,1.0,30.01,5.05,0.0,0.0,206.0,1.01454,-74.7265,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025239.0,1.0,32.08,1.64,0.0,0.0,206.0,1.03097,-69.6148,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025240.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03105,-69.5954,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025241.0,1.0,31.17,8.15,0.0,0.0,206.0,1.03375,-67.8746,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025242.0,1.0,44.14,11.18,0.0,0.0,206.0,1.02476,-77.836,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025243.0,1.0,31.93,6.38,0.0,0.0,206.0,1.02276,-78.2932,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025244.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02414,-78.2628,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025245.0,1.0,31.93,11.52,0.0,0.0,206.0,1.02395,-78.2808,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025246.0,1.0,46.4,10.47,0.0,0.0,206.0,1.02019,-77.0898,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025247.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02282,-76.2414,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025248.0,1.0,46.4,3.13,0.0,0.0,206.0,1.02266,-76.2683,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025249.0,1.0,31.39,11.91,0.0,0.0,206.0,1.01278,-77.1064,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025250.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01269,-75.9706,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025251.0,1.0,31.39,11.07,0.0,0.0,206.0,1.01249,-75.9895,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025252.0,1.0,54.23,8.6,0.0,0.0,206.0,1.01878,-76.7214,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025253.0,1.0,54.23,8.99,0.0,0.0,206.0,1.03205,-77.8111,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025254.0,1.0,38.45,5.18,0.0,0.0,206.0,1.02221,-78.2153,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025255.0,1.0,48.47,15.55,0.0,0.0,206.0,1.02002,-77.9775,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025256.0,1.0,9.84,3.49,0.0,0.0,206.0,1.02421,-77.2601,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025257.0,1.0,25.51,5.56,0.0,0.0,206.0,1.02409,-77.2749,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025258.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01491,-78.3355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025259.0,1.0,25.51,4.1,0.0,0.0,206.0,1.0148,-78.35,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025260.0,1.0,42.27,9.33,0.0,0.0,206.0,1.02534,-77.5482,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025261.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02371,-78.261,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025262.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02371,-78.261,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025263.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02371,-78.261,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025264.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02371,-78.261,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025265.0,1.0,44.33,2.19,0.0,0.0,206.0,1.02358,-78.2865,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025266.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0209,-74.4072,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025267.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02837,-78.1029,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025268.0,1.0,75.71,20.61,0.0,0.0,206.0,1.02054,-74.4476,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025269.0,1.0,25.62,9.55,0.0,30.0,206.0,1.02171,-69.9314,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025270.0,1.0,29.13,2.69,0.0,0.0,206.0,1.01362,-74.9755,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025271.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01371,-74.9574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025272.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02024,-75.6738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025273.0,1.0,29.13,7.25,0.0,0.0,206.0,1.0201,-75.6904,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025274.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0204,-75.6569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025275.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02859,-77.444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025276.0,1.0,76.8,16.9,0.0,0.0,206.0,1.02822,-77.488,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025277.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02527,-77.6046,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025278.0,1.0,46.03,7.36,0.0,0.0,206.0,1.02508,-77.6334,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025279.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02546,-77.577,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025280.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02527,-77.6046,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025281.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02153,-78.763,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025282.0,1.0,37.93,5.02,0.0,0.0,206.0,1.02137,-78.7863,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025283.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02169,-78.7395,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025284.0,1.0,88.7,16.58,0.0,0.0,206.0,1.02785,-77.3104,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025285.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02821,-77.2566,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025286.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02785,-77.3104,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025287.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03021,-73.6425,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025288.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02563,-77.5176,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025289.0,1.0,113.54,32.45,0.0,0.0,206.0,1.0296,-73.7097,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025290.0,1.0,30.77,5.02,0.0,0.0,206.0,1.03051,-76.5587,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025291.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02879,-78.1928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025292.0,1.0,42.71,15.24,0.0,0.0,206.0,1.02852,-78.2138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025293.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01984,-78.0872,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025294.0,1.0,71.3,24.26,0.0,0.0,206.0,1.01936,-78.1286,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025295.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02382,-78.3635,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025296.0,1.0,27.89,7.08,0.0,0.0,206.0,1.02369,-78.3787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025297.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02398,-78.3468,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025298.0,1.0,35.36,6.78,0.0,0.0,206.0,1.01789,-78.0955,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025299.0,1.0,60.26,4.08,0.0,0.0,206.0,1.01964,-76.9716,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025300.0,1.0,12.1,4.22,0.0,0.0,206.0,1.01601,-78.0851,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025301.0,1.0,49.75,18.13,0.0,0.0,206.0,1.01568,-78.1147,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025302.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02187,-73.9579,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025303.0,1.0,112.63,49.77,0.0,0.0,206.0,1.02706,-77.6665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025304.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02452,-78.4105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025305.0,1.0,22.86,1.29,0.0,0.0,206.0,1.02444,-78.4229,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025306.0,1.0,25.13,7.02,0.0,0.0,206.0,1.01422,-77.4751,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025307.0,1.0,62.21,19.71,0.0,0.0,206.0,1.01384,-77.5079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025308.0,1.0,62.21,29.1,0.0,0.0,206.0,1.02757,-77.2012,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025309.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02242,-73.4931,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025310.0,1.0,62.21,15.72,0.0,0.0,206.0,1.03214,-76.2967,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025311.0,1.0,35.61,14.35,0.0,0.0,206.0,1.02181,-72.79,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025312.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02205,-72.7724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025313.0,1.0,35.53,4.4,0.0,0.0,206.0,1.02775,-77.3475,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025314.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02292,-78.6611,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025315.0,1.0,35.53,9.96,0.0,0.0,206.0,1.02275,-78.6794,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025316.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0231,-78.6424,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025317.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02403,-78.573,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025318.0,1.0,39.13,6.13,0.0,0.0,206.0,1.02388,-78.5953,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025319.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02418,-78.5502,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025320.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02403,-78.573,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025321.0,1.0,31.62,4.12,0.0,0.0,206.0,1.02077,-78.2079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025322.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02064,-77.4975,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025323.0,1.0,50.71,9.26,0.0,0.0,206.0,1.0204,-77.529,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025324.0,1.0,25.13,11.85,0.0,0.0,206.0,1.02208,-78.3482,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025325.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02228,-78.334,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025326.0,1.0,52.17,15.9,0.0,0.0,206.0,1.02675,-78.1872,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025327.0,1.0,52.17,18.39,0.0,0.0,206.0,1.02175,-78.8145,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025328.0,1.0,35.11,9.14,0.0,0.0,206.0,1.02053,-77.4426,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025329.0,1.0,28.59,4.74,0.0,0.0,206.0,1.02333,-78.2701,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025330.0,1.0,26.13,5.79,0.0,0.0,206.0,1.02478,-77.6684,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025331.0,1.0,27.27,5.79,0.0,0.0,206.0,1.0206,-78.2294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025332.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02326,-73.4664,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025333.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0226,-76.4926,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025334.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02455,-73.3049,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025335.0,1.0,73.76,14.53,0.0,0.0,206.0,1.02295,-73.5071,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025336.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02326,-73.4664,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025337.0,1.0,55.64,12.9,0.0,0.0,206.0,1.0214,-78.3899,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025338.0,1.0,31.76,5.5,0.0,0.0,206.0,1.02752,-77.4403,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025339.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01731,-78.1575,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025340.0,1.0,72.91,10.77,0.0,0.0,206.0,1.01699,-78.203,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025341.0,1.0,55.04,2.1,0.0,0.0,206.0,1.02666,-77.3924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025342.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02286,-77.3588,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025343.0,1.0,55.04,16.15,0.0,0.0,206.0,1.02256,-77.3896,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025344.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02317,-77.3279,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025345.0,1.0,55.04,9.49,0.0,0.0,206.0,1.01257,-76.3841,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025346.0,1.0,72.43,25.49,0.0,0.0,206.0,1.02268,-78.6676,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025347.0,1.0,33.47,7.91,0.0,0.0,206.0,1.03486,-78.0469,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025348.0,1.0,36.3,7.24,0.0,0.0,206.0,1.03045,-76.6316,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025349.0,1.0,36.3,6.4,0.0,0.0,206.0,1.01371,-74.9487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025350.0,1.0,36.06,12.85,0.0,0.0,206.0,1.02436,-77.463,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025351.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02459,-77.4441,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025352.0,1.0,36.06,10.4,0.0,0.0,206.0,1.02117,-78.6612,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025353.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02696,-71.0939,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025354.0,1.0,63.83,22.54,0.0,0.0,206.0,1.02653,-71.1288,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025355.0,1.0,63.83,2.5,0.0,0.0,206.0,1.02411,-71.5804,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025356.0,1.0,37.24,12.33,0.0,0.0,206.0,1.03166,-78.1736,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025357.0,1.0,69.39,20.5,0.0,0.0,206.0,1.02207,-77.0168,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025358.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02826,-76.8155,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025359.0,1.0,43.03,4.81,0.0,0.0,206.0,1.0281,-76.8419,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025360.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02843,-76.7901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025361.0,1.0,69.85,20.35,0.0,0.0,206.0,1.03193,-78.1597,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025362.0,1.0,86.75,44.62,0.0,0.0,206.0,1.02521,-77.9461,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025363.0,1.0,54.75,12.69,0.0,0.0,206.0,1.02432,-77.7338,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025364.0,1.0,73.69,2.36,0.0,0.0,206.0,1.02592,-77.6908,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025365.0,1.0,26.47,11.85,0.0,0.0,206.0,1.02118,-78.0329,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025366.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01972,-77.8917,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025367.0,1.0,26.47,7.4,0.0,0.0,206.0,1.01957,-77.9063,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025368.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01987,-77.8754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025369.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02185,-77.6476,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025370.0,1.0,42.84,3.12,0.0,0.0,206.0,1.02172,-77.6726,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025371.0,1.0,0.97,0.59,0.0,0.0,206.0,1.02184,-77.6481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025372.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03165,-78.5923,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025373.0,1.0,42.84,9.59,0.0,0.0,206.0,1.03146,-78.6157,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025374.0,1.0,39.94,13.15,0.0,0.0,206.0,1.02496,-77.4848,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025375.0,1.0,96.22,28.19,0.0,0.0,206.0,1.01977,-77.4245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025376.0,1.0,60.53,14.86,0.0,0.0,206.0,1.02631,-77.7464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025377.0,1.0,26.74,3.6,0.0,0.0,206.0,1.02277,-78.4174,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025378.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02308,-78.3817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025379.0,1.0,31.43,12.8,0.0,0.0,206.0,1.02255,-78.4335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025380.0,1.0,33.18,18.34,0.0,0.0,206.0,1.02015,-78.5083,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025381.0,1.0,33.18,3.53,0.0,0.0,206.0,1.02523,-78.3335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025382.0,1.0,55.92,14.34,0.0,0.0,206.0,1.02521,-78.4703,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025383.0,1.0,55.92,21.29,0.0,0.0,206.0,1.02147,-78.8847,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025384.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02702,-77.3026,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025385.0,1.0,94.78,21.68,0.0,0.0,206.0,1.02655,-77.359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025386.0,1.0,0.0,0.0,0.0,0.0,206.0,1.024,-77.3166,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025387.0,1.0,33.01,11.67,0.0,0.0,206.0,1.02381,-77.3333,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025388.0,1.0,57.01,13.18,0.0,0.0,206.0,1.02226,-77.1602,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025389.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03961,-78.0744,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025390.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03992,-78.0464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025391.0,1.0,27.7,6.54,0.0,0.0,206.0,1.03947,-78.0883,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025392.0,1.0,25.66,10.68,0.0,0.0,206.0,1.03944,-78.0891,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025393.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03961,-78.0744,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025394.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02192,-78.025,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025395.0,1.0,27.7,8.83,0.0,0.0,206.0,1.02174,-78.0416,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025396.0,1.0,29.09,10.77,0.0,0.0,206.0,1.02812,-78.6382,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025397.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0256,-71.0925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025398.0,1.0,34.04,13.25,0.0,0.0,206.0,1.02536,-71.1112,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025399.0,1.0,58.01,15.94,0.0,0.0,206.0,1.01935,-78.0052,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025400.0,1.0,91.47,24.04,0.0,0.0,206.0,1.03635,-78.3668,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025401.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01973,-74.519,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025402.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02753,-78.0136,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025403.0,1.0,104.81,29.79,0.0,0.0,206.0,1.01911,-74.5801,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025404.0,1.0,57.14,17.64,0.0,0.0,206.0,1.0273,-77.1491,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025405.0,1.0,23.56,3.66,0.0,0.0,206.0,1.02429,-78.0202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025406.0,1.0,40.11,35.59,0.0,0.0,206.0,1.02928,-78.6365,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025407.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02611,-77.5843,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025408.0,1.0,28.89,3.3,0.0,0.0,206.0,1.02601,-77.6019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025409.0,1.0,28.89,7.59,0.0,0.0,206.0,1.01998,-78.6699,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025410.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02014,-78.6527,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025411.0,1.0,70.92,17.24,0.0,0.0,206.0,1.02913,-78.1902,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025412.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0295,-78.1493,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025413.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02913,-78.1902,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025414.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02619,-78.6293,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025415.0,1.0,51.87,9.0,0.0,0.0,206.0,1.02598,-78.662,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025416.0,1.0,34.03,5.96,0.0,0.0,206.0,1.02729,-77.7035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025417.0,1.0,44.38,14.92,0.0,0.0,206.0,1.02271,-78.7157,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025418.0,1.0,44.38,12.21,0.0,0.0,206.0,1.03297,-78.5247,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025419.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02167,-77.3789,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025420.0,1.0,38.86,20.24,0.0,0.0,206.0,1.02139,-77.3987,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025421.0,1.0,38.01,5.34,0.0,0.0,206.0,1.0253,-76.9761,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025422.0,1.0,55.96,14.15,0.0,0.0,206.0,1.02609,-78.7246,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025423.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02604,-78.3786,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025424.0,1.0,55.96,9.14,0.0,0.0,206.0,1.02582,-78.4138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025425.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02586,-74.6818,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025426.0,1.0,77.33,11.13,0.0,0.0,206.0,1.02366,-78.6355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025427.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02673,-74.514,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025428.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02586,-74.6818,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025429.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0193,-78.3807,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025430.0,1.0,43.75,9.44,0.0,0.0,206.0,1.01907,-78.4069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025431.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02135,-79.0672,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025432.0,1.0,43.75,18.03,0.0,0.0,206.0,1.02106,-79.0901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025433.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02318,-78.7458,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025434.0,1.0,33.91,1.96,0.0,0.0,206.0,1.02309,-78.7659,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025435.0,1.0,22.91,2.51,0.0,0.0,206.0,1.02119,-77.3436,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025436.0,1.0,42.74,9.68,0.0,0.0,206.0,1.02377,-77.0263,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025437.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02085,-75.0661,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025438.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02546,-78.28,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025439.0,1.0,139.4,34.42,0.0,0.0,206.0,1.02016,-75.1386,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025440.0,1.0,0.0,0.0,0.0,0.0,206.0,1.022,-74.8889,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025441.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02085,-75.0661,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025442.0,1.0,40.64,4.43,0.0,0.0,206.0,1.01955,-78.5243,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025443.0,1.0,65.32,9.23,0.0,0.0,206.0,1.02489,-77.7319,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025444.0,1.0,34.76,3.45,0.0,0.0,206.0,1.0326,-77.6515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025445.0,1.0,39.12,8.83,0.0,0.0,206.0,1.02454,-78.7866,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025446.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02475,-78.763,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025447.0,1.0,107.85,34.08,0.0,0.0,206.0,1.02178,-78.4823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025448.0,1.0,53.27,8.64,0.0,0.0,206.0,1.01987,-78.2511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025449.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0201,-78.2182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025450.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01987,-78.2511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025451.0,1.0,37.53,6.25,0.0,0.0,206.0,1.0343,-78.0949,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025452.0,1.0,53.87,0.88,0.0,0.0,206.0,1.02321,-79.0309,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025453.0,1.0,66.48,12.74,0.0,0.0,206.0,1.02329,-78.9375,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025454.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02286,-78.565,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025455.0,1.0,83.41,16.96,0.0,0.0,206.0,1.0225,-78.6109,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025456.0,1.0,41.01,9.84,0.0,0.0,206.0,1.01892,-79.1736,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025457.0,1.0,56.05,27.8,0.0,0.0,206.0,1.02889,-78.7712,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025458.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02177,-74.7564,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025459.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02067,-77.9331,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025460.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02074,-78.2747,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025461.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02074,-78.2747,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025462.0,1.0,62.89,12.92,0.0,0.0,206.0,1.0215,-74.7922,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025463.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02273,-74.5656,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025464.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02177,-74.7564,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025465.0,1.0,31.62,6.48,0.0,0.0,206.0,1.02021,-77.9389,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025466.0,1.0,36.83,1.32,0.0,0.0,206.0,1.0201,-77.9605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025467.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02207,-78.6266,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025468.0,1.0,64.82,21.33,0.0,0.0,206.0,1.02166,-78.662,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025469.0,1.0,53.7,22.78,0.0,0.0,206.0,1.02263,-76.918,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025470.0,1.0,53.7,10.13,0.0,0.0,206.0,1.02507,-77.5407,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025471.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03339,-78.1552,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025472.0,1.0,66.07,29.47,0.0,0.0,206.0,1.03287,-78.191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025473.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00658,-75.564,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025474.0,1.0,105.61,30.7,0.0,0.0,206.0,1.03229,-78.3605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025475.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01515,-75.1452,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025476.0,1.0,59.64,13.52,0.0,0.0,206.0,1.02894,-78.5604,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025477.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02922,-78.5295,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025478.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03402,-77.9109,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025479.0,1.0,41.09,6.85,0.0,0.0,206.0,1.03385,-77.9362,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025480.0,1.0,34.17,5.28,0.0,0.0,206.0,1.03094,-79.3528,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025481.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0137,-74.4248,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025482.0,1.0,63.58,29.2,0.0,0.0,206.0,1.02546,-78.4114,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025483.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01593,-74.228,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025484.0,1.0,51.53,14.55,0.0,0.0,206.0,1.01953,-77.4193,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025485.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0198,-77.3888,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025486.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02403,-76.7942,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025487.0,1.0,51.53,7.1,0.0,0.0,206.0,1.02384,-76.8254,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025488.0,1.0,61.08,7.86,0.0,0.0,206.0,1.02351,-79.0595,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025489.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02128,-74.1351,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025490.0,1.0,79.99,8.95,0.0,0.0,206.0,1.04515,-77.7034,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025491.0,1.0,48.43,8.18,0.0,0.0,206.0,1.02343,-76.8624,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025492.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02343,-76.8624,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025493.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02343,-76.8624,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025494.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02343,-76.8624,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025495.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02265,-76.75,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025496.0,1.0,48.43,6.36,0.0,0.0,206.0,1.02244,-76.7781,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025497.0,1.0,53.24,12.48,0.0,0.0,206.0,1.01804,-78.8515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025498.0,1.0,25.66,4.34,0.0,0.0,206.0,1.02033,-79.0272,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025499.0,1.0,62.34,25.55,0.0,0.0,206.0,1.02433,-78.6882,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025500.0,1.0,62.34,16.08,0.0,0.0,206.0,1.02247,-78.7837,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025501.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02592,-78.202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025502.0,1.0,62.34,15.43,0.0,0.0,206.0,1.0256,-78.2405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025503.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0227,-78.736,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025504.0,1.0,23.39,8.76,0.0,0.0,206.0,1.02255,-78.7487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025505.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02162,-77.918,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025506.0,1.0,36.86,13.36,0.0,0.0,206.0,1.0214,-77.9367,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025507.0,1.0,51.4,17.89,0.0,0.0,206.0,1.02116,-79.0956,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025508.0,1.0,27.32,14.67,0.0,0.0,206.0,1.01296,-77.094,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025509.0,1.0,69.49,21.78,0.0,0.0,206.0,1.0228,-77.8107,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025510.0,1.0,46.1,10.31,0.0,0.0,206.0,1.02415,-78.5278,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025511.0,1.0,34.03,3.12,0.0,0.0,206.0,1.01967,-77.6132,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025512.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03078,-79.2559,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025513.0,1.0,34.03,5.25,0.0,0.0,206.0,1.03065,-79.2744,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025514.0,1.0,45.72,8.52,0.0,0.0,206.0,1.01624,-74.3983,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025515.0,1.0,45.72,15.38,0.0,0.0,206.0,1.01977,-73.8415,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025516.0,1.0,55.28,9.23,0.0,0.0,206.0,1.02325,-79.24,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025517.0,1.0,24.83,10.74,0.0,0.0,206.0,1.02001,-77.5864,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025518.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01631,-75.3945,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025519.0,1.0,24.83,3.78,0.0,0.0,206.0,1.01622,-75.4085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025520.0,1.0,28.68,4.04,0.0,0.0,206.0,1.02321,-78.5477,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025521.0,1.0,44.4,13.79,0.0,0.0,206.0,1.01947,-78.9837,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025522.0,1.0,44.4,6.57,0.0,0.0,206.0,1.01651,-77.9562,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025523.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0167,-77.9295,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025524.0,1.0,56.12,11.01,0.0,0.0,206.0,1.01834,-79.4147,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025525.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01991,-78.6085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025526.0,1.0,40.97,12.52,0.0,0.0,206.0,1.01967,-78.6304,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025527.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02012,-78.5868,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025528.0,1.0,22.69,4.98,0.0,0.0,206.0,1.02444,-76.8344,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025529.0,1.0,33.06,17.43,0.0,0.0,206.0,1.02418,-76.8526,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025530.0,1.0,55.75,14.02,0.0,0.0,206.0,1.0222,-76.925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025531.0,1.0,14.39,1.82,0.0,0.0,206.0,1.00975,-75.8563,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025532.0,1.0,45.04,1.18,0.0,0.0,206.0,1.02612,-78.5174,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025533.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02624,-78.4881,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025534.0,1.0,45.04,13.77,0.0,0.0,206.0,1.02855,-78.5315,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025535.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02878,-78.5082,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025536.0,1.0,50.84,5.32,0.0,0.0,206.0,1.01972,-78.6529,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025537.0,1.0,29.76,2.55,0.0,0.0,206.0,1.02705,-77.5548,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025538.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02306,-77.7359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025539.0,1.0,30.04,8.87,0.0,0.0,206.0,1.02288,-77.7516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025540.0,1.0,43.97,15.33,0.0,0.0,206.0,1.03685,-78.0687,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025541.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0371,-78.0442,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025542.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02493,-79.0113,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025543.0,1.0,43.97,12.74,0.0,0.0,206.0,1.02468,-79.0359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025544.0,1.0,67.83,19.28,0.0,0.0,206.0,1.01951,-77.2506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025545.0,1.0,35.41,12.67,0.0,0.0,206.0,1.01567,-77.9572,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025546.0,1.0,60.02,11.38,0.0,0.0,206.0,1.02174,-78.7312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025547.0,1.0,35.38,10.61,0.0,0.0,206.0,1.02033,-78.6722,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025548.0,1.0,48.33,18.33,0.0,0.0,206.0,1.02844,-78.5855,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025549.0,1.0,48.33,7.23,0.0,0.0,206.0,1.0251,-76.6985,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025550.0,1.0,36.5,14.2,0.0,0.0,206.0,1.02315,-77.8459,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025551.0,1.0,62.77,10.13,0.0,0.0,206.0,1.02784,-78.6079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025552.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02074,-79.0926,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025553.0,1.0,62.77,11.08,0.0,0.0,206.0,1.02048,-79.1266,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025554.0,1.0,78.17,7.62,0.0,0.0,206.0,1.02226,-79.1003,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025555.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02254,-79.051,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025556.0,1.0,41.31,7.63,0.0,0.0,206.0,1.02027,-79.211,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025557.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01786,-74.9963,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025558.0,1.0,37.62,9.85,0.0,0.0,206.0,1.02524,-78.5632,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025559.0,1.0,53.02,13.03,0.0,0.0,206.0,1.01761,-75.0258,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025560.0,1.0,53.02,15.87,0.0,0.0,206.0,1.02312,-77.2386,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025561.0,1.0,56.64,5.86,0.0,0.0,206.0,1.02119,-78.3589,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025562.0,1.0,56.64,5.48,0.0,0.0,206.0,1.02419,-79.5613,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025563.0,1.0,56.64,22.25,0.0,0.0,206.0,1.02598,-78.5482,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025564.0,1.0,56.19,21.05,0.0,0.0,206.0,1.01943,-78.764,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025565.0,1.0,63.3,18.61,0.0,0.0,206.0,1.02156,-79.3846,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025566.0,1.0,38.16,15.48,0.0,0.0,206.0,1.02381,-76.9909,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025567.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02019,-76.946,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025568.0,1.0,38.16,17.64,0.0,0.0,206.0,1.0199,-76.9661,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025569.0,1.0,24.63,10.25,0.0,0.0,206.0,1.02422,-78.9995,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025570.0,1.0,74.23,33.32,0.0,0.0,206.0,1.01983,-79.16,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025571.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01245,-78.7462,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025572.0,1.0,50.18,20.69,0.0,0.0,206.0,1.01208,-78.7751,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025573.0,1.0,64.77,26.58,0.0,0.0,206.0,1.02437,-78.6822,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025574.0,1.0,70.45,12.24,0.0,0.0,206.0,1.02343,-77.7191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025575.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01923,-74.9406,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025576.0,1.0,80.3,14.68,0.0,0.0,206.0,1.02806,-78.3378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025577.0,1.0,56.11,30.86,0.0,0.0,206.0,1.01636,-78.2624,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025578.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01685,-78.231,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025579.0,1.0,56.11,11.66,0.0,0.0,206.0,1.02396,-77.4642,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025580.0,1.0,28.33,9.75,0.0,0.0,206.0,1.02198,-78.5473,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025581.0,1.0,28.33,10.31,0.0,0.0,206.0,1.02095,-78.2399,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025582.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02422,-78.3082,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025583.0,1.0,60.77,43.11,0.0,0.0,206.0,1.0236,-78.3373,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025584.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02485,-78.2794,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025585.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02422,-78.3082,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025586.0,1.0,60.77,29.27,0.0,0.0,206.0,1.00859,-78.8002,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025587.0,1.0,85.51,25.46,0.0,0.0,206.0,1.0264,-78.8713,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025588.0,1.0,21.19,12.24,0.0,0.0,206.0,1.02412,-78.8179,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025589.0,1.0,48.69,15.46,0.0,0.0,206.0,1.02383,-78.8458,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025590.0,1.0,48.69,12.58,0.0,0.0,206.0,1.02521,-77.1647,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025591.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01514,-78.8394,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025592.0,1.0,24.73,16.84,0.0,0.0,206.0,1.01488,-78.8526,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025593.0,1.0,23.05,4.16,0.0,0.0,206.0,1.01819,-78.9251,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025594.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02054,-74.6053,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025595.0,1.0,93.54,15.07,0.0,0.0,206.0,1.01679,-78.5058,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025596.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01735,-77.4364,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025597.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01735,-77.4364,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025598.0,1.0,111.86,20.0,0.0,0.0,206.0,1.02963,-78.4915,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025599.0,1.0,35.41,18.76,0.0,0.0,206.0,1.00968,-73.023,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025600.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00998,-73.0038,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025601.0,1.0,35.41,13.19,0.0,0.0,206.0,1.0017,-74.5784,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025602.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00193,-74.5559,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025603.0,1.0,36.28,9.32,0.0,0.0,206.0,1.02324,-78.7346,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025604.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02342,-78.7144,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025605.0,1.0,36.28,7.15,0.0,0.0,206.0,1.02204,-78.2319,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025606.0,1.0,28.56,3.68,0.0,0.0,206.0,1.01879,-77.6313,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025607.0,1.0,28.35,1.78,0.0,0.0,206.0,1.02329,-78.8121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025608.0,1.0,27.29,4.65,0.0,0.0,206.0,1.02132,-78.8468,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025609.0,1.0,34.44,8.6,0.0,0.0,206.0,1.02198,-78.2692,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025610.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02375,-79.3901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025611.0,1.0,29.47,7.88,0.0,0.0,206.0,1.02359,-79.4059,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025612.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02118,-79.024,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025613.0,1.0,68.64,21.44,0.0,0.0,206.0,1.0208,-79.0631,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025614.0,1.0,67.14,36.3,0.0,0.0,206.0,1.00747,-79.184,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025615.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00806,-79.1448,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025616.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00747,-79.184,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025617.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01805,-78.6928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025618.0,1.0,97.74,23.1,0.0,0.0,206.0,1.01758,-78.7486,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025619.0,1.0,32.51,15.34,0.0,0.0,206.0,1.01143,-79.4069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025620.0,1.0,59.83,13.08,0.0,0.0,206.0,1.01779,-77.4036,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025621.0,1.0,28.83,1.33,0.0,0.0,206.0,1.01773,-78.7019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025622.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02232,-78.8669,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025623.0,1.0,28.83,3.47,0.0,0.0,206.0,1.02221,-78.8827,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025624.0,1.0,43.61,10.34,0.0,0.0,206.0,1.02203,-79.2873,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025625.0,1.0,38.16,6.4,0.0,0.0,206.0,1.02199,-79.1235,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025626.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02214,-79.1003,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025627.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02199,-79.1235,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025628.0,1.0,38.16,19.1,0.0,0.0,206.0,1.01934,-79.494,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025629.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00939,-78.6654,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025630.0,1.0,47.46,21.36,0.0,0.0,206.0,1.00903,-78.6907,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025631.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00977,-78.6366,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025632.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01842,-74.7706,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025633.0,1.0,72.14,21.29,0.0,0.0,206.0,1.03432,-79.172,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025634.0,1.0,45.97,17.08,0.0,204.0,206.0,1.03016,-78.9354,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025635.0,1.0,45.97,12.03,0.0,0.0,206.0,1.01533,-77.8809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025636.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01555,-77.8535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025637.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01567,-79.1175,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025638.0,1.0,33.08,11.18,0.0,0.0,206.0,1.01545,-79.1375,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025639.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02328,-73.237,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025640.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01406,-76.3246,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025641.0,1.0,67.44,24.89,0.0,0.0,206.0,1.02287,-73.2719,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025642.0,1.0,67.44,17.51,0.0,0.0,206.0,1.01065,-78.1797,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025643.0,1.0,23.29,5.83,0.0,0.0,206.0,1.01906,-78.7384,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025644.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0212,-78.626,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025645.0,1.0,35.76,1.66,0.0,0.0,206.0,1.0211,-78.6487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025646.0,1.0,35.76,3.74,0.0,0.0,206.0,1.02474,-77.275,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025647.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02262,-77.7219,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025648.0,1.0,25.13,4.07,0.0,0.0,206.0,1.02252,-77.7358,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025649.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02271,-77.707,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025650.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02262,-77.7219,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025651.0,1.0,34.41,7.65,0.0,0.0,206.0,1.01983,-78.9649,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025652.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01756,-78.8773,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025653.0,1.0,34.41,13.38,0.0,0.0,206.0,1.01734,-78.8952,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025654.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02619,-78.7572,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025655.0,1.0,56.29,17.0,0.0,0.0,206.0,1.0259,-78.7869,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025656.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02648,-78.7274,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025657.0,1.0,79.49,42.54,0.0,0.0,206.0,0.995528,-79.4729,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025658.0,1.0,34.63,16.55,0.0,0.0,206.0,1.02141,-79.4139,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025659.0,1.0,77.81,21.57,0.0,0.0,206.0,1.02043,-79.5901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025660.0,1.0,56.64,22.26,0.0,0.0,206.0,1.02289,-78.9997,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025661.0,1.0,0.0,0.0,0.0,88.0,206.0,1.02659,-79.6117,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025662.0,1.0,56.64,6.66,0.0,0.0,206.0,1.0264,-79.6418,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025663.0,1.0,29.65,8.93,0.0,0.0,206.0,1.02749,-79.4081,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025664.0,1.0,29.65,7.89,0.0,0.0,206.0,1.01062,-78.8471,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025665.0,1.0,79.18,16.58,0.0,0.0,206.0,1.02264,-79.529,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025666.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01622,-79.4361,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025667.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01622,-79.4361,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025668.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01622,-79.4361,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025669.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01622,-79.4361,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025670.0,1.0,55.89,27.17,0.0,0.0,206.0,1.01579,-79.4637,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025671.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01665,-79.4084,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025672.0,1.0,63.33,12.83,0.0,0.0,206.0,1.01275,-78.6371,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025673.0,1.0,63.33,10.6,0.0,0.0,206.0,1.0161,-78.6593,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025674.0,1.0,0.0,0.0,0.0,176.0,206.0,1.02434,-75.1261,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025675.0,1.0,162.97,48.67,0.0,0.0,206.0,0.996745,-79.3515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025676.0,1.0,0.0,0.0,0.0,0.0,206.0,0.961068,-87.6954,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025677.0,1.0,0.0,0.0,0.0,0.0,206.0,0.961068,-87.6954,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025678.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01219,-79.479,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025679.0,1.0,29.86,7.33,0.0,0.0,206.0,1.01205,-79.4959,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025680.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01232,-79.4631,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025681.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01883,-77.6138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025682.0,1.0,36.7,3.18,0.0,0.0,206.0,1.01872,-77.6362,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025683.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01896,-77.5908,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025684.0,1.0,42.71,7.51,0.0,0.0,206.0,1.02054,-78.5376,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025685.0,1.0,64.39,13.91,0.0,0.0,206.0,1.01894,-77.7401,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025686.0,1.0,44.46,11.74,0.0,0.0,206.0,1.01992,-78.798,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025687.0,1.0,29.16,14.5,0.0,0.0,206.0,1.02041,-79.6153,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025688.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01421,-78.6761,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025689.0,1.0,26.76,9.89,0.0,0.0,206.0,1.01403,-78.6911,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025690.0,1.0,30.9,2.0,0.0,0.0,206.0,1.02166,-79.5566,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025691.0,1.0,30.9,3.06,0.0,0.0,206.0,1.01651,-79.6209,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025692.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01663,-79.6025,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025693.0,1.0,39.51,10.42,0.0,0.0,206.0,1.01821,-78.9423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025694.0,1.0,39.51,14.22,0.0,0.0,206.0,1.01592,-79.3319,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025695.0,1.0,30.69,5.34,0.0,0.0,206.0,1.01327,-79.5286,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025696.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0247,-79.5824,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025697.0,1.0,30.69,8.32,0.0,0.0,206.0,1.02454,-79.6012,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025698.0,1.0,26.63,6.24,0.0,0.0,206.0,1.02298,-79.7376,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025699.0,1.0,43.19,8.45,0.0,0.0,206.0,1.01049,-78.5393,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025700.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01917,-78.171,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025701.0,1.0,43.19,11.09,0.0,0.0,206.0,1.01894,-78.1962,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025702.0,1.0,28.78,4.31,0.0,0.0,206.0,1.01283,-80.0164,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025703.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02588,-79.7694,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025704.0,1.0,28.78,14.69,0.0,0.0,206.0,1.02567,-79.7832,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025705.0,1.0,28.54,5.22,0.0,0.0,206.0,1.01737,-79.151,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025706.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02293,-79.9177,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025707.0,1.0,28.54,6.21,0.0,0.0,206.0,1.02279,-79.9356,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025708.0,1.0,36.3,6.04,0.0,0.0,206.0,1.02376,-79.5119,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025709.0,1.0,36.3,9.31,0.0,0.0,206.0,1.00861,-78.8778,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025710.0,1.0,0.0,0.0,0.0,0.0,206.0,0.993183,-74.1556,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025711.0,1.0,34.34,16.25,0.0,0.0,206.0,0.9929,-74.1751,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025712.0,1.0,34.34,15.12,0.0,0.0,206.0,1.01157,-76.2264,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025713.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00835,-75.0979,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025714.0,1.0,106.27,28.77,0.0,0.0,206.0,1.03095,-79.4037,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025715.0,1.0,55.25,11.32,0.0,0.0,206.0,1.01228,-78.7288,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025716.0,1.0,35.47,7.08,0.0,0.0,206.0,1.02373,-79.5408,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025717.0,1.0,35.47,6.46,0.0,0.0,206.0,1.01193,-79.8754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025718.0,1.0,69.64,12.34,0.0,0.0,206.0,1.0237,-79.6336,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025719.0,1.0,36.54,4.41,0.0,0.0,206.0,1.01573,-79.0364,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025720.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01589,-79.0129,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025721.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02311,-79.8911,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025722.0,1.0,59.36,28.8,0.0,0.0,206.0,1.02265,-79.9227,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025723.0,1.0,36.11,2.64,0.0,0.0,206.0,1.0193,-79.915,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025724.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01872,-79.2799,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025725.0,1.0,27.44,5.29,0.0,0.0,206.0,1.0186,-79.2961,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025726.0,1.0,27.44,9.11,0.0,0.0,206.0,1.01698,-79.0247,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025727.0,1.0,23.46,2.71,0.0,0.0,206.0,1.02237,-73.037,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025728.0,1.0,48.61,2.91,0.0,0.0,206.0,1.01953,-80.2492,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025729.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01928,-75.2092,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025730.0,1.0,92.72,16.55,0.0,0.0,206.0,1.01301,-78.9815,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025731.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02042,-80.045,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025732.0,1.0,69.51,22.42,0.0,0.0,206.0,1.02004,-80.085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025733.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02082,-80.0099,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025734.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01715,-79.7122,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025735.0,1.0,72.57,24.51,0.0,0.0,206.0,1.01673,-79.7524,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025736.0,1.0,45.94,7.64,0.0,0.0,206.0,1.01573,-79.6269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025737.0,1.0,23.47,14.51,0.0,0.0,206.0,1.02352,-79.3745,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025738.0,1.0,23.47,9.34,0.0,0.0,206.0,1.0148,-78.9159,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025739.0,1.0,60.86,8.68,0.0,0.0,206.0,1.01497,-80.0284,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025740.0,1.0,0.0,0.0,0.0,0.0,206.0,0.997879,-79.3473,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025741.0,1.0,60.86,29.15,0.0,0.0,206.0,0.997446,-79.3796,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025742.0,1.0,0.0,0.0,0.0,0.0,206.0,0.998362,-79.3098,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025743.0,1.0,40.42,1.5,0.0,0.0,206.0,1.01641,-79.3207,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025744.0,1.0,40.42,12.01,0.0,0.0,206.0,1.02138,-79.9611,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025745.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01659,-79.4862,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025746.0,1.0,51.02,14.76,0.0,0.0,206.0,1.01629,-79.5162,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025747.0,1.0,51.02,13.96,0.0,0.0,206.0,1.0255,-79.8466,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025748.0,1.0,30.97,5.73,0.0,0.0,206.0,1.01577,-79.6141,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025749.0,1.0,30.97,23.77,0.0,0.0,206.0,1.01622,-79.2074,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025750.0,1.0,27.77,5.08,0.0,0.0,206.0,1.021,-80.0263,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
