bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2025751.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02111,-80.0107,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025752.0,1.0,27.77,10.58,0.0,0.0,206.0,1.02152,-79.8414,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025753.0,1.0,40.87,4.12,0.0,0.0,206.0,1.00431,-79.58,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025754.0,1.0,40.87,10.89,0.0,0.0,206.0,1.01586,-80.1074,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025755.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01997,-79.8086,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025756.0,1.0,29.17,9.12,0.0,0.0,206.0,1.0198,-79.8266,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025757.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02013,-79.7927,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025758.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01997,-79.8086,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025759.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02151,-79.9299,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025760.0,1.0,29.17,7.5,0.0,0.0,206.0,1.00836,-82.2532,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025761.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02163,-79.9015,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025762.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02163,-79.9015,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025763.0,1.0,35.4,14.37,0.0,0.0,206.0,1.02686,-79.7091,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025764.0,1.0,30.8,7.35,0.0,0.0,206.0,1.03675,-68.7068,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025765.0,1.0,53.73,10.0,0.0,0.0,206.0,1.00342,-78.373,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025766.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00369,-78.3416,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025767.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01523,-74.2536,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025768.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0129,-78.4148,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025769.0,1.0,77.23,8.43,0.0,0.0,206.0,0.994095,-86.9507,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025770.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01947,-79.5325,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025771.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0157,-74.1357,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025772.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01523,-74.2536,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025773.0,1.0,65.25,52.32,0.0,0.0,206.0,0.986275,-72.5079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025774.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02477,-71.9712,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025775.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02595,-72.1007,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025776.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02552,-72.0532,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025777.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02552,-72.0532,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025778.0,1.0,64.84,18.35,0.0,0.0,206.0,1.02441,-72.0078,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025779.0,1.0,22.82,5.03,0.0,0.0,206.0,1.0206,-79.9415,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025780.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02071,-79.928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025781.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02089,-79.4538,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025782.0,1.0,38.77,8.68,0.0,0.0,206.0,1.02069,-79.4782,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025783.0,1.0,38.77,10.3,0.0,0.0,206.0,1.02251,-79.8122,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025784.0,1.0,23.57,6.97,0.0,0.0,206.0,1.01709,-78.9347,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025785.0,1.0,23.24,4.01,0.0,0.0,206.0,1.01784,-78.5504,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025786.0,1.0,23.24,4.58,0.0,0.0,206.0,1.0171,-78.5956,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025787.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02138,-79.3031,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025788.0,1.0,41.81,2.79,0.0,0.0,206.0,1.02126,-79.3299,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025789.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02151,-79.2773,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025790.0,1.0,41.81,5.25,0.0,0.0,206.0,1.01857,-80.3596,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025791.0,1.0,16.08,2.32,0.0,0.0,206.0,1.01005,-78.4285,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025792.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01011,-78.4181,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025793.0,1.0,29.81,4.01,0.0,0.0,206.0,1.01442,-79.0143,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025794.0,1.0,29.81,6.9,0.0,0.0,206.0,1.01337,-78.8721,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025795.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01545,-79.1499,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025796.0,1.0,31.08,6.9,0.0,0.0,206.0,1.0153,-79.1665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025797.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01561,-79.1333,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025798.0,1.0,31.08,2.23,0.0,0.0,206.0,1.01764,-79.8361,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025799.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01775,-79.8184,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025800.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01369,-78.31,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025801.0,1.0,30.78,4.82,0.0,0.0,206.0,1.01356,-78.3296,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025802.0,1.0,29.92,8.57,0.0,0.0,206.0,1.013,-79.0426,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025803.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00547,-75.9182,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025804.0,1.0,64.44,26.56,0.0,0.0,206.0,1.00282,-78.9561,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025805.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00301,-82.0004,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025806.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00301,-82.0004,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025807.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01936,-79.7436,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025808.0,1.0,64.44,7.64,0.0,0.0,206.0,1.0191,-79.784,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025809.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01961,-79.7065,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025810.0,1.0,43.26,23.37,0.0,0.0,206.0,1.01777,-79.0301,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025811.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00895,-75.0533,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025812.0,1.0,43.26,16.96,0.0,0.0,206.0,1.02275,-78.6515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025813.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01129,-74.9744,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025814.0,1.0,32.13,19.83,0.0,0.0,206.0,1.01903,-78.6261,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025815.0,1.0,32.13,3.98,0.0,0.0,206.0,1.01334,-79.0811,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025816.0,1.0,0.0,0.0,0.0,0.0,206.0,1.04142,-66.6859,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025817.0,1.0,29.3,10.98,0.0,0.0,206.0,1.04126,-66.7005,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025818.0,1.0,1.11,0.38,0.0,0.0,206.0,1.04142,-66.6865,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025819.0,1.0,0.0,0.0,0.0,0.0,206.0,1.04163,-66.6689,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025820.0,1.0,0.0,0.0,0.0,0.0,206.0,1.04079,-66.9015,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025821.0,1.0,29.74,1.81,0.0,0.0,206.0,1.04071,-66.92,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025822.0,1.0,8.81,1.68,0.0,0.0,206.0,1.00892,-77.4706,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025823.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00896,-77.4657,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025824.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02563,-68.9048,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025825.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03424,-71.2642,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025826.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02608,-74.9125,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025827.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02187,-79.3192,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025828.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02187,-79.3192,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025829.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02563,-68.9048,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025830.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04358,-66.9242,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025831.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02691,-68.7681,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025832.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03343,-69.454,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025833.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03092,-69.6757,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025834.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04259,-67.7621,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025835.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03288,-68.0378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025836.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02567,-77.6618,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025837.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03269,-75.5579,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025838.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02548,-77.6757,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025839.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02558,-69.2784,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025840.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03408,-74.5515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025841.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03356,-74.5852,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025842.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03408,-74.5515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025843.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03585,-64.5314,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025844.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03569,-64.4132,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025845.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03589,-64.4933,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025846.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03601,-64.0217,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025847.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03589,-64.4933,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025848.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03568,-64.588,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025849.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03585,-64.5314,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025850.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0324,-69.8043,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025851.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02844,-70.7461,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025852.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00384,-68.2067,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025853.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02346,-76.8557,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025854.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03682,-75.2817,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025855.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03642,-76.7394,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025856.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03642,-76.7394,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025857.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02272,-76.7364,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025858.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02264,-76.7708,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025859.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03569,-67.8052,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025860.0,1.0,0.18,0.06,0.0,0.0,206.0,1.03647,-67.406,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025861.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03636,-67.4582,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025862.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03636,-67.4582,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025863.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03569,-67.8052,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025864.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03079,-68.6251,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025865.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0325,-69.0136,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025866.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03076,-68.4208,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025867.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00828,-68.1201,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025868.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00835,-68.0718,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025869.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03326,-69.2857,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025870.0,1.0,4.14,0.54,0.0,0.0,206.0,1.03433,-69.461,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025871.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03338,-68.9977,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025872.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03339,-68.9261,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025873.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03331,-69.2695,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025874.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02125,-74.456,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025875.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02609,-76.9259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025876.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00971,-72.2076,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025877.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02212,-74.4578,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025878.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02562,-79.3789,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025879.0,1.0,0.0,0.0,0.0,0.0,206.0,1.01865,-71.5369,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025880.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03389,-69.9986,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025881.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02301,-64.9781,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025882.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03386,-70.0332,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025883.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03389,-69.9986,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025884.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02828,-69.1033,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025885.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02835,-70.1292,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025886.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02778,-70.4998,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025887.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02828,-69.1033,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025888.0,1.0,20.26,10.37,0.0,0.0,206.0,1.02129,-78.6767,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025889.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0066,-74.8492,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025890.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03081,-68.4803,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025891.0,1.0,0.0,0.0,0.0,0.0,206.0,1.04533,-74.5607,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025892.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03802,-70.8046,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025893.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0453,-74.5901,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025894.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03411,-69.1307,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025895.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03356,-68.2971,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025896.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03411,-69.1307,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025897.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03398,-69.1695,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025898.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03411,-69.1307,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025899.0,2.0,2.06,0.72,0.0,0.0,206.0,1.04,-66.7632,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025900.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02994,-69.7814,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025901.0,1.0,0.0,0.0,0.0,-700.0,206.0,1.02,-67.2401,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025902.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02469,-69.7082,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025903.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0237,-70.6747,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025904.0,2.0,0.0,0.0,0.0,0.0,206.0,0.998308,-66.4949,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025905.0,2.0,0.0,0.0,0.0,0.0,206.0,0.998433,-66.4602,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025906.0,2.0,0.0,0.0,0.0,0.0,206.0,0.997366,-66.7172,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025907.0,2.0,0.0,0.0,0.0,0.0,206.0,0.99847,-66.4586,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025908.0,2.0,0.0,0.0,0.0,0.0,206.0,0.99737,-66.7176,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025909.0,1.0,0.0,0.0,0.0,0.0,206.0,1.025,-67.5503,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025910.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0336,-69.2232,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025911.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0336,-69.2232,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025912.0,1.0,0.21,0.07,0.0,0.0,206.0,1.0336,-69.2233,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025913.0,1.0,8.34,3.21,0.0,0.0,206.0,1.03313,-64.8483,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025914.0,2.0,0.0,0.0,0.0,0.0,206.0,1.06114,-59.9284,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025915.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02895,-68.5372,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025916.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03684,-77.557,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025917.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03243,-68.6285,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025918.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01695,-70.7697,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025919.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02357,-73.8459,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025920.0,1.0,29.98,2.86,0.0,0.0,206.0,1.02497,-76.844,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025921.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02565,-77.4948,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025922.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02565,-77.4948,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025923.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04051,-71.2673,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025924.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03824,-71.6259,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025925.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04003,-71.3422,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025926.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0352,-72.1194,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025927.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02326,-76.5582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025928.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0232,-76.5812,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025929.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02326,-76.5582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025930.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02133,-75.1194,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025931.0,1.0,25.13,8.86,0.0,0.0,206.0,1.01174,-78.4187,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025932.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02738,-74.4712,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025933.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01174,-78.4187,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025934.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02957,-69.9781,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025935.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02786,-70.8405,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025936.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03001,-70.0048,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025937.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02484,-76.8715,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025938.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01863,-73.6576,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025939.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03444,-67.6544,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025940.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00397,-64.6683,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025941.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03444,-67.6544,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025942.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03436,-67.6797,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025943.0,2.0,0.0,0.0,0.0,0.0,206.0,1.038,-68.8504,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025944.0,2.0,5.28,0.27,0.0,0.0,206.0,1.02093,-72.5118,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025945.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03313,-68.7291,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025946.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02746,-67.9116,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025947.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02639,-68.6306,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025948.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02641,-68.5751,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025949.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02681,-68.756,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025950.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02997,-67.512,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025951.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02459,-68.0118,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025952.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02746,-67.9116,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025953.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00759,-65.3511,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025954.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02513,-68.147,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025955.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02746,-67.9116,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025956.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03316,-68.8526,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025957.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03241,-68.3781,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025958.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0324,-68.3932,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025959.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03105,-68.2695,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025960.0,2.0,0.0,0.0,0.0,0.0,206.0,1.06333,-64.8759,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025961.0,2.0,0.0,0.0,0.0,0.0,206.0,1.05065,-66.251,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025962.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03088,-68.2787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025963.0,2.0,0.0,0.0,0.0,0.0,206.0,0.997377,-66.7681,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025964.0,2.0,0.0,0.0,0.0,0.0,206.0,0.997382,-66.7681,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025965.0,1.0,0.0,0.0,0.0,0.0,206.0,0.99982,-68.3813,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025966.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03415,-68.8695,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025967.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03235,-68.8409,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025968.0,2.0,0.0,0.0,0.0,0.0,206.0,0.996872,-66.9653,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025969.0,2.0,0.0,0.0,0.0,0.0,206.0,0.995124,-67.7722,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025970.0,2.0,0.0,0.0,0.0,0.0,206.0,0.996781,-64.1318,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025971.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03383,-68.9379,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025972.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02053,-74.2701,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025973.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02338,-76.5636,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025974.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02694,-67.738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025975.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01512,-63.3237,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025976.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02696,-67.8258,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025977.0,2.0,9.84,1.74,0.0,0.0,206.0,1.03488,-67.4675,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025978.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03412,-69.6044,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025979.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03087,-68.0934,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025980.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02736,-66.0031,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025981.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03084,-68.1225,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025982.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03824,-69.3159,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025983.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03784,-69.3428,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025984.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02552,-74.4515,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025985.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02119,-78.6958,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025986.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02629,-74.3492,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025987.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02319,-70.5758,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025988.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02498,-74.0772,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025989.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02626,-76.5009,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025990.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02864,-70.9862,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025991.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02544,-72.4998,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025992.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02423,-73.182,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025993.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02423,-73.182,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025994.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0312,-68.2523,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025995.0,2.0,0.0,0.0,0.0,0.0,206.0,0.961579,-63.1994,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025996.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03231,-68.6049,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025997.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03231,-68.6049,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025998.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03976,-66.3599,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2025999.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02123,-74.7882,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026000.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02265,-78.5129,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026001.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02442,-79.9902,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026002.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02442,-79.9902,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026003.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02692,-67.9828,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026004.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01149,-62.6539,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026005.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03582,-71.646,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026006.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03295,-74.5904,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026007.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03428,-72.885,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026008.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03428,-72.885,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026009.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02811,-68.5376,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026010.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03464,-68.6759,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026011.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03403,-67.9191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026012.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00906,-67.8717,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026013.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03033,-68.1063,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026014.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02669,-70.174,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026015.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02762,-73.9976,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026016.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02856,-77.2478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026017.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03886,-68.8529,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026018.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04136,-68.5758,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026019.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04034,-68.6828,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026020.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03702,-69.057,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026021.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0253,-74.1907,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026022.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00642,-75.4716,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026023.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02345,-78.8511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026024.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00852,-75.3652,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026025.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00642,-75.4716,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026026.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02355,-78.2711,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026027.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02353,-78.2795,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026028.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02355,-78.2711,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026029.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02438,-76.8951,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026030.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03543,-75.6405,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026031.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03543,-75.6405,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026032.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03769,-77.0849,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026033.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02416,-76.9801,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026034.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03028,-68.7269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026035.0,1.0,0.0,0.0,0.0,-494.0,206.0,1.02116,-68.8942,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026036.0,1.0,0.0,0.0,0.0,0.0,206.0,1.04063,-71.3403,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026037.0,1.0,0.0,0.0,0.0,0.0,206.0,1.04833,-74.5169,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026038.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02652,-68.1854,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026039.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02516,-68.3653,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026040.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02906,-68.0362,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026041.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02273,-76.8373,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026042.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01898,-73.2569,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026043.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02273,-76.8373,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026044.0,2.0,0.0,0.0,0.0,0.0,206.0,1.038,-77.5019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026045.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03715,-77.5655,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026046.0,1.0,0.0,0.0,0.0,0.0,206.0,1.036,-67.3487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026047.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04076,-63.0893,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026048.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02911,-65.1273,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026049.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03184,-66.4288,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026050.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03562,-66.5671,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026051.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02911,-65.1273,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026052.0,2.0,0.0,0.0,0.0,0.0,206.0,0.990469,-63.9474,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026053.0,2.0,0.0,0.0,0.0,0.0,206.0,0.989591,-64.0538,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026054.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03094,-67.8655,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026055.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03044,-68.0877,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026056.0,2.0,0.0,0.0,0.0,0.0,206.0,0.997598,-64.0987,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026057.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03102,-67.8538,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026058.0,1.0,0.0,0.0,0.0,840.0,206.0,1.01915,-70.8591,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026059.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02838,-73.2903,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026060.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02979,-77.1194,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026061.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01496,-69.9323,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026062.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01915,-70.8591,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026063.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01484,-69.9487,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026064.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01664,-70.4458,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026065.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02335,-76.7681,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026066.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02335,-76.7681,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026067.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02335,-76.7681,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026068.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02335,-76.7681,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026069.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02038,-74.932,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026070.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02334,-76.7743,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026071.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03132,-67.1274,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026072.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03177,-68.1404,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026073.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01707,-66.2829,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026074.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02956,-64.2309,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026075.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0171,-74.8595,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026076.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02624,-79.2359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026077.0,2.0,0.0,0.0,0.0,0.0,206.0,0.985745,-74.5181,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026078.0,2.0,0.0,0.0,0.0,0.0,206.0,0.986357,-74.89,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026079.0,1.0,0.0,0.0,0.0,0.0,206.0,0.986357,-74.89,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026080.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02567,-76.8861,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026081.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0249,-76.9376,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026082.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02567,-76.8861,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026083.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02545,-71.3705,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026084.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02795,-73.3165,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026085.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02545,-71.3705,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026086.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02804,-71.1061,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026087.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03536,-67.4353,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026088.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03688,-67.1751,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026089.0,2.0,0.0,0.0,0.0,0.0,206.0,0.980052,-65.6064,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026090.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03615,-67.0516,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026091.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03651,-68.2467,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026092.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03327,-69.8657,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026093.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03255,-65.2944,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026094.0,1.0,0.0,0.0,0.0,1780.0,206.0,1.02606,-71.257,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026095.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02675,-74.4002,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026096.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02774,-77.0481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026097.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02042,-69.669,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026098.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01953,-69.7854,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026099.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01901,-69.8428,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026100.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02166,-70.2857,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026101.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0243,-69.964,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026102.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02606,-71.257,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026103.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02461,-71.0558,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026104.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02616,-72.6851,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026105.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02451,-75.1468,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026106.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02451,-75.1468,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026107.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02451,-75.1468,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026108.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02451,-75.1468,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026109.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03533,-68.8173,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026110.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02352,-63.5256,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026111.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03532,-68.8464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026112.0,1.0,0.0,0.0,0.0,0.0,206.0,1.035,-68.66,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026113.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03327,-67.9684,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026114.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03289,-67.8051,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026115.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03289,-67.8051,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026116.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0452,-65.9086,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026117.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04043,-67.556,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026118.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03388,-68.8214,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026119.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03063,-69.3516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026120.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03063,-69.3516,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026121.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00092,-64.5348,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026122.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00267,-66.0748,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026123.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03062,-69.3676,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026124.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03063,-69.3516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026125.0,1.0,0.0,0.0,0.0,0.0,206.0,1.00693,-71.5939,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026126.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03585,-73.3745,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026127.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03747,-77.5489,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026128.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00693,-71.5939,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026129.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01502,-70.7042,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026130.0,1.0,0.0,0.0,0.0,-504.0,206.0,1.02312,-60.5285,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026131.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02958,-62.8641,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026132.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03152,-65.3397,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026133.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02503,-57.1827,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026134.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02498,-56.9124,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026135.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02336,-61.0336,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026136.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02969,-63.2164,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026137.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02595,-77.6333,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026138.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02595,-77.6333,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026139.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02595,-77.6333,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026140.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02595,-77.6333,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026141.0,2.0,0.0,0.0,0.0,0.0,206.0,1.04119,-74.6414,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026142.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02844,-63.2234,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026143.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03301,-64.079,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026144.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03553,-65.5585,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026145.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02844,-63.2234,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026146.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02852,-62.562,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026147.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02851,-62.6072,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026148.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02851,-62.6583,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026149.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02844,-63.2234,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026150.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02537,-71.25,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026151.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02524,-71.2929,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026152.0,1.0,0.0,0.0,0.0,483.0,206.0,1.02965,-65.0916,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026153.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03005,-66.4067,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026154.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03456,-67.204,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026155.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03113,-67.8665,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026156.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03113,-67.8665,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026157.0,2.0,0.0,0.0,0.0,0.0,206.0,0.998516,-64.7278,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026158.0,2.0,0.0,0.0,0.0,0.0,206.0,0.99852,-64.3552,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026159.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02965,-65.0916,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026160.0,1.0,0.0,0.0,0.0,-1842.0,206.0,1.02329,-64.6474,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026161.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02847,-65.7257,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026162.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03474,-66.1238,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026163.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02015,-63.0628,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026164.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02048,-63.2414,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026165.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02037,-63.1805,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026166.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0202,-63.1081,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026167.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0321,-66.2212,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026168.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03502,-66.9147,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026169.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0351,-66.9329,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026170.0,1.0,0.0,0.0,0.0,0.0,206.0,1.0351,-66.9329,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026171.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02134,-74.2925,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026172.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02476,-77.1371,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026173.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02134,-74.2925,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026174.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00233,-71.297,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026175.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02134,-74.2925,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026176.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00345,-71.5514,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026177.0,2.0,0.0,0.0,0.0,0.0,206.0,0.999103,-72.4607,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026178.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00006,-72.985,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026179.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00021,-73.0395,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026180.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0001,-72.9657,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026181.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00012,-72.9999,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026182.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0049,-72.3452,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026183.0,2.0,0.0,0.0,0.0,0.0,206.0,0.999344,-72.6377,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026184.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02411,-74.4224,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026185.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03675,-66.4815,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026186.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02345,-76.7436,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026187.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02345,-76.7436,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026188.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02345,-76.7436,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026189.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02345,-76.7436,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026190.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01148,-71.3514,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026191.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01523,-72.666,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026192.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02342,-76.8055,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026193.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02345,-76.7436,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026194.0,1.0,0.0,0.0,0.0,-534.0,206.0,1.02214,-69.6274,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026195.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02471,-71.0266,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026196.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02219,-74.5937,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026197.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02508,-69.1363,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026198.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02602,-68.9128,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026199.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02854,-68.5317,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026200.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02629,-68.6959,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026201.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02651,-68.5709,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026202.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02782,-68.5782,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026203.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02214,-69.6274,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026204.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02349,-69.5182,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026205.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02958,-67.804,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026206.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02724,-68.542,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026207.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02401,-75.3232,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026208.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02671,-71.6256,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026209.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03308,-67.9677,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026210.0,2.0,0.0,0.0,0.0,0.0,206.0,0.974698,-64.8982,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026211.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03309,-68.0187,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026212.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02254,-70.0256,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026213.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02323,-73.8356,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026214.0,1.0,0.0,0.0,0.0,0.0,206.0,1.025,-77.0334,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026215.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00907,-69.5566,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026216.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00817,-69.09,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026217.0,2.0,0.0,0.0,0.0,0.0,206.0,1.00729,-68.6834,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026218.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03099,-68.216,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026219.0,2.0,0.0,0.0,0.0,0.0,206.0,1.01019,-65.3546,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026220.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02652,-71.9041,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026221.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03313,-73.7734,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026222.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02749,-71.7866,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026223.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02646,-71.9121,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026224.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02646,-71.9121,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026225.0,2.0,0.0,0.0,0.0,0.0,206.0,1.07133,-69.6892,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026226.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03054,-71.4834,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026227.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02828,-71.7205,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026228.0,1.0,0.0,0.0,0.0,0.0,206.0,1.02668,-71.8588,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026229.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03406,-65.9023,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026230.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03292,-64.8098,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026231.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03266,-64.4817,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026232.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03266,-64.4817,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026233.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03427,-67.3809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026234.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02807,-65.2388,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026235.0,1.0,0.0,0.0,0.0,0.0,206.0,1.03419,-67.445,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026236.0,2.0,0.0,0.0,0.0,0.0,206.0,1.02709,-70.6691,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026237.0,2.0,0.0,0.0,0.0,0.0,206.0,1.03063,-73.9098,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2026238.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0243,-77.533,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028000.0,1.0,39.15,6.0,0.0,0.0,207.0,1.02275,-78.7517,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028001.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02062,-78.5474,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028002.0,1.0,70.18,13.36,0.0,0.0,207.0,1.02026,-78.5898,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028003.0,1.0,70.0,10.65,0.0,0.0,207.0,1.0237,-77.2788,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028004.0,1.0,40.6,13.82,0.0,0.0,207.0,1.01032,-79.1788,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028005.0,1.0,40.6,10.65,0.0,0.0,207.0,1.02151,-79.1421,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028006.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02587,-77.2392,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028007.0,1.0,51.52,3.92,0.0,0.0,207.0,1.02571,-77.2716,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028008.0,1.0,51.52,7.07,0.0,0.0,207.0,1.0223,-78.9018,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028009.0,1.0,26.95,11.41,0.0,0.0,207.0,1.01687,-78.4824,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028010.0,1.0,53.85,18.94,0.0,0.0,207.0,1.01522,-79.321,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028011.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02171,-75.1239,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028012.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02268,-78.648,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028013.0,1.0,80.8,5.25,0.0,0.0,207.0,1.02145,-75.1681,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028014.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01708,-79.3686,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028015.0,1.0,53.85,5.67,0.0,0.0,207.0,1.01691,-79.403,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028016.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01267,-79.577,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028017.0,1.0,63.28,10.08,0.0,0.0,207.0,1.01242,-79.6122,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028018.0,1.0,29.56,7.24,0.0,0.0,207.0,1.0226,-79.5785,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028019.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02275,-79.5617,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028020.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0226,-79.5785,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028021.0,1.0,29.56,3.26,0.0,0.0,207.0,1.01328,-79.4269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028022.0,1.0,51.55,16.88,0.0,0.0,207.0,1.02114,-78.4159,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028023.0,1.0,0.0,0.0,0.0,-1236.0,207.0,1.01541,-74.6893,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028024.0,1.0,80.77,6.39,0.0,0.0,207.0,1.01768,-77.3605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028025.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0231,-78.9904,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028026.0,1.0,51.55,7.74,0.0,0.0,207.0,1.02289,-79.0184,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028027.0,1.0,43.75,7.34,0.0,0.0,207.0,1.0175,-79.5387,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028028.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01768,-79.5122,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028029.0,1.0,49.7,8.6,0.0,0.0,207.0,1.02051,-78.4358,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028030.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02147,-79.2175,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028031.0,1.0,49.7,14.26,0.0,0.0,207.0,1.02118,-79.2463,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028032.0,1.0,46.59,20.51,0.0,0.0,207.0,1.01835,-80.3452,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028033.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02157,-79.3862,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028034.0,1.0,46.59,1.81,0.0,0.0,207.0,1.02144,-79.4137,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028035.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01494,-75.5351,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028036.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02391,-79.6116,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028037.0,1.0,55.86,7.72,0.0,0.0,207.0,1.0147,-75.5682,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028038.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01254,-75.3804,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028039.0,1.0,55.86,31.6,0.0,0.0,207.0,1.02314,-79.4337,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028040.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02226,-79.4846,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028041.0,1.0,50.4,3.4,0.0,0.0,207.0,1.02208,-79.5139,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028042.0,1.0,51.22,17.05,0.0,0.0,207.0,1.02217,-78.6459,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028043.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02537,-79.8581,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028044.0,1.0,38.97,6.14,0.0,0.0,207.0,1.02519,-79.8811,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028045.0,1.0,48.67,6.5,0.0,0.0,207.0,1.02185,-79.7347,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028046.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00568,-76.2052,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028047.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04414,-79.5038,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028048.0,1.0,79.99,34.27,0.0,0.0,207.0,1.0051,-76.2479,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028049.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00887,-76.0557,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028050.0,1.0,10.41,2.13,0.0,0.0,207.0,1.01032,-79.653,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028051.0,1.0,40.69,8.53,0.0,0.0,207.0,1.01012,-79.675,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028052.0,1.0,40.69,4.18,0.0,0.0,207.0,1.02213,-79.6729,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028053.0,1.0,44.55,6.62,0.0,0.0,207.0,1.01903,-79.6764,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028054.0,1.0,38.44,14.78,0.0,0.0,207.0,1.01961,-79.8738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028055.0,1.0,38.44,14.0,0.0,0.0,207.0,1.01061,-79.8159,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028056.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01061,-79.8159,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028057.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01061,-79.8159,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028058.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01061,-79.8159,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028059.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01533,-76.1817,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028060.0,1.0,86.27,12.92,0.0,0.0,207.0,1.02192,-79.1811,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028061.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0193,-78.1354,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028062.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0193,-78.1354,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028063.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02087,-79.0897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
