bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2028064.0,1.0,83.18,16.81,0.0,0.0,207.0,1.02046,-79.1359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028065.0,1.0,66.08,5.21,0.0,0.0,207.0,1.01488,-79.725,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028066.0,1.0,44.41,7.51,0.0,0.0,207.0,1.0218,-79.3807,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028067.0,1.0,44.41,3.81,0.0,0.0,207.0,1.02235,-79.6106,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028068.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02774,-79.5524,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028069.0,1.0,58.9,6.99,0.0,0.0,207.0,1.02753,-79.5892,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028070.0,1.0,58.9,19.8,0.0,0.0,207.0,1.01873,-79.3305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028071.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01857,-80.0059,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028072.0,1.0,63.36,10.41,0.0,0.0,207.0,1.01831,-80.0434,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028073.0,1.0,63.36,11.54,0.0,0.0,207.0,1.02107,-79.3014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028074.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02004,-75.661,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028075.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0224,-79.0699,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028076.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02912,-82.7822,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028077.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02912,-82.7822,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028078.0,1.0,132.52,25.89,0.0,0.0,207.0,1.01948,-75.7351,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028079.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03646,-80.043,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028080.0,1.0,52.87,22.15,0.0,0.0,207.0,1.03612,-80.0694,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028081.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00602,-79.6875,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028082.0,1.0,30.78,12.59,0.0,0.0,207.0,1.00581,-79.7046,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028083.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00624,-79.6715,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028084.0,1.0,31.98,11.31,0.0,0.0,207.0,1.0174,-80.005,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028085.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01959,-80.1832,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028086.0,1.0,31.98,1.64,0.0,0.0,207.0,1.01948,-80.204,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028087.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0197,-80.1655,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028088.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02908,-79.8191,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028089.0,1.0,32.81,5.47,0.0,0.0,207.0,1.02894,-79.8395,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028090.0,1.0,31.32,8.15,0.0,0.0,207.0,1.03339,-79.8125,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028091.0,1.0,33.46,3.83,0.0,0.0,207.0,1.00403,-79.834,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028092.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00415,-79.8152,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028093.0,1.0,33.46,2.65,0.0,0.0,207.0,1.01395,-79.8266,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028094.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01395,-79.8266,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028095.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01395,-79.8266,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028096.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01395,-79.8266,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028097.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01049,-76.2216,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028098.0,1.0,0.0,0.0,0.0,0.0,207.0,1.06107,-79.2924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028099.0,1.0,96.53,9.18,0.0,0.0,207.0,1.01018,-76.2845,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028100.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01817,-79.4184,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028101.0,1.0,53.54,18.86,0.0,0.0,207.0,1.01783,-79.4506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028102.0,1.0,15.01,6.52,0.0,0.0,207.0,1.01806,-79.4272,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028103.0,1.0,48.52,5.38,0.0,0.0,207.0,1.01546,-79.4393,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028104.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01838,-80.0798,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028105.0,1.0,48.52,31.39,0.0,0.0,207.0,1.0179,-80.1035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028106.0,1.0,46.83,23.21,0.0,0.0,207.0,1.01658,-79.8954,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028107.0,1.0,46.83,16.18,0.0,0.0,207.0,1.02132,-79.5149,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028108.0,1.0,32.55,6.67,0.0,0.0,207.0,1.0073,-79.6801,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028109.0,1.0,35.47,9.69,0.0,0.0,207.0,1.0071,-79.7004,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028110.0,1.0,40.06,6.95,0.0,0.0,207.0,1.02159,-79.6827,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028111.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01385,-79.9899,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028112.0,1.0,40.06,5.05,0.0,0.0,207.0,1.01369,-80.0143,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028113.0,1.0,68.71,11.52,0.0,0.0,207.0,1.04689,-80.0085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028114.0,1.0,24.77,6.67,0.0,0.0,207.0,1.02115,-79.3446,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028115.0,1.0,51.97,12.7,0.0,0.0,207.0,1.02225,-79.7532,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028116.0,1.0,51.97,6.98,0.0,0.0,207.0,1.05287,-79.7514,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028117.0,1.0,38.69,8.07,0.0,0.0,207.0,1.04224,-79.9494,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028118.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01463,-75.7593,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028119.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01347,-79.5269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028120.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02085,-85.5827,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028121.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02085,-85.5827,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028122.0,1.0,110.61,28.14,0.0,0.0,207.0,0.984911,-84.3595,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028123.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01444,-79.3499,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028124.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01444,-79.3499,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028125.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01464,-79.8372,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028126.0,1.0,33.47,13.01,0.0,0.0,207.0,1.01442,-79.8551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028127.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01628,-79.9575,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028128.0,1.0,103.83,22.22,0.0,0.0,207.0,1.01582,-80.0184,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028129.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01679,-79.8934,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028130.0,1.0,40.24,21.79,0.0,0.0,207.0,1.00035,-79.895,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028131.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00069,-79.8718,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028132.0,1.0,32.55,2.97,0.0,0.0,207.0,1.00551,-79.6699,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028133.0,1.0,41.46,18.56,0.0,0.0,207.0,1.02293,-79.664,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028134.0,1.0,59.51,17.62,0.0,0.0,207.0,1.049,-79.5516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028135.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04265,-79.85,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028136.0,1.0,34.64,23.57,0.0,0.0,207.0,1.04232,-79.8669,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028137.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04296,-79.8346,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028138.0,1.0,34.64,3.65,0.0,0.0,207.0,1.02121,-80.0624,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028139.0,1.0,41.17,11.0,0.0,0.0,207.0,1.00742,-80.1039,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028140.0,1.0,36.07,7.49,0.0,0.0,207.0,1.00158,-79.5017,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028141.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00609,-75.6526,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028142.0,1.0,73.82,17.65,0.0,0.0,207.0,1.0252,-79.5438,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028143.0,1.0,73.38,18.77,0.0,0.0,207.0,1.00185,-79.4088,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028144.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00221,-79.3663,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028145.0,1.0,29.46,2.2,0.0,0.0,207.0,1.03853,-79.7389,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028146.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04532,-79.8216,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028147.0,1.0,28.82,11.46,0.0,0.0,207.0,1.04512,-79.8368,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028148.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04549,-79.8067,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028149.0,1.0,0.0,0.0,0.0,0.0,207.0,1.027,-79.9547,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028150.0,1.0,44.14,11.33,0.0,0.0,207.0,1.02678,-79.9806,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028151.0,1.0,22.46,2.72,0.0,0.0,207.0,1.02692,-79.9666,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028152.0,1.0,44.14,7.44,0.0,0.0,207.0,1.02488,-79.8865,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028153.0,1.0,69.48,22.45,0.0,0.0,207.0,1.00792,-80.1702,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028154.0,1.0,36.23,14.03,0.0,0.0,207.0,1.04545,-78.8014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028155.0,1.0,0.0,0.0,0.0,0.0,207.0,0.997914,-76.1374,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028156.0,1.0,0.0,0.0,0.0,0.0,207.0,1.05299,-79.2576,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028157.0,1.0,56.97,13.65,0.0,0.0,207.0,0.997646,-76.1692,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028158.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00236,-75.9116,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028159.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04628,-79.6914,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028160.0,1.0,56.97,20.5,0.0,0.0,207.0,1.04592,-79.7222,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028161.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0029,-78.8884,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028162.0,1.0,32.74,5.07,0.0,0.0,207.0,1.00275,-78.9091,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028163.0,1.0,32.74,4.01,0.0,0.0,207.0,1.00879,-78.5948,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028164.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03882,-80.1558,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028165.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03895,-80.1398,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028166.0,1.0,26.36,5.09,0.0,0.0,207.0,1.03871,-80.1707,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028167.0,1.0,43.9,13.71,0.0,0.0,207.0,1.03729,-79.7979,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028168.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00708,-75.611,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028169.0,1.0,53.26,21.75,0.0,0.0,207.0,1.04384,-79.7295,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028170.0,1.0,54.15,33.41,0.0,0.0,207.0,1.01968,-80.1379,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028171.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02021,-80.1088,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028172.0,1.0,48.21,15.44,0.0,0.0,207.0,1.00287,-79.356,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028173.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01329,-79.4599,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028174.0,1.0,48.21,21.61,0.0,0.0,207.0,1.01291,-79.4879,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028175.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00652,-78.8276,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028176.0,1.0,48.21,23.1,0.0,0.0,207.0,1.00616,-78.8537,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028177.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04112,-79.9243,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028178.0,1.0,20.25,4.15,0.0,0.0,207.0,1.04102,-79.9361,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028179.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0412,-79.9136,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028180.0,1.0,50.27,20.82,0.0,0.0,207.0,1.01008,-79.3014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028181.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00617,-78.9266,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028182.0,1.0,50.27,11.43,0.0,0.0,207.0,1.00593,-78.9562,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028183.0,1.0,0.0,0.0,0.0,-30.0,207.0,1.04801,-79.5056,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028184.0,1.0,42.82,9.71,0.0,0.0,207.0,1.04778,-79.5294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028185.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04855,-79.4887,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028186.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04801,-79.5056,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028187.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04619,-79.5497,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028188.0,1.0,42.82,5.81,0.0,0.0,207.0,1.04603,-79.5737,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028189.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04637,-79.5269,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028190.0,1.0,46.05,8.04,0.0,0.0,207.0,1.01108,-77.9276,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028191.0,1.0,46.05,7.99,0.0,0.0,207.0,1.00643,-79.085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028192.0,1.0,23.34,0.89,0.0,0.0,207.0,1.00256,-78.7786,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028193.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00914,-78.2275,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028194.0,1.0,23.34,4.61,0.0,0.0,207.0,1.00905,-78.2404,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028195.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00926,-78.213,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028196.0,1.0,42.5,4.73,0.0,0.0,207.0,1.03118,-80.104,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028197.0,1.0,42.5,7.49,0.0,0.0,207.0,1.03799,-79.9013,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028198.0,1.0,39.5,15.46,0.0,0.0,207.0,1.04631,-79.3305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028199.0,1.0,56.39,8.05,0.0,0.0,207.0,1.0013,-79.7233,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028200.0,1.0,52.89,10.51,0.0,0.0,207.0,1.00997,-78.3839,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028201.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04468,-79.7458,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028202.0,1.0,26.38,9.56,0.0,0.0,207.0,1.04451,-79.7603,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028203.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04485,-79.7328,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028204.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04468,-79.7458,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028205.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03981,-80.023,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028206.0,1.0,39.41,6.41,0.0,0.0,207.0,1.03965,-80.0462,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028207.0,1.0,39.41,12.05,0.0,0.0,207.0,1.03882,-80.0925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028208.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04051,-79.9128,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028209.0,1.0,31.26,5.86,0.0,0.0,207.0,1.04038,-79.9292,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028210.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04063,-79.8962,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028211.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00445,-75.5394,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028212.0,1.0,57.64,13.51,0.0,0.0,207.0,1.05308,-78.129,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028213.0,1.0,31.02,5.14,0.0,0.0,207.0,1.02796,-79.0587,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028214.0,1.0,31.02,6.45,0.0,0.0,207.0,1.02964,-79.1048,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028215.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02979,-79.0875,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028216.0,1.0,48.68,12.97,0.0,0.0,207.0,1.00021,-78.9822,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028217.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01478,-74.896,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028218.0,1.0,48.68,24.22,0.0,0.0,207.0,1.01185,-77.7893,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028219.0,1.0,29.35,21.39,0.0,0.0,207.0,1.03685,-80.0574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028220.0,1.0,29.35,5.3,0.0,0.0,207.0,1.04799,-78.9977,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028221.0,1.0,61.13,23.13,0.0,0.0,207.0,1.00975,-79.7395,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028222.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00598,-75.0992,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028223.0,1.0,61.13,4.1,0.0,0.0,207.0,1.00847,-78.0577,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028224.0,1.0,35.08,13.17,0.0,0.0,207.0,0.999538,-78.9599,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028225.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00831,-78.2927,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028226.0,1.0,35.08,22.99,0.0,0.0,207.0,1.00798,-78.3121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028227.0,1.0,51.22,24.24,0.0,0.0,207.0,1.00421,-78.4607,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028228.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00635,-78.3422,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028229.0,1.0,51.22,13.4,0.0,0.0,207.0,1.00609,-78.3746,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028230.0,1.0,60.23,14.72,0.0,0.0,207.0,1.01015,-77.8968,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028231.0,1.0,60.23,7.76,0.0,0.0,207.0,1.00998,-78.2722,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028232.0,1.0,44.53,7.47,0.0,0.0,207.0,1.00856,-78.9658,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028233.0,1.0,24.48,11.28,0.0,0.0,207.0,1.00882,-79.4165,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028234.0,1.0,41.37,10.23,0.0,0.0,207.0,1.00854,-77.1116,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028235.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00694,-78.8151,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028236.0,1.0,27.04,4.49,0.0,0.0,207.0,1.00682,-78.8327,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028237.0,1.0,27.04,8.51,0.0,0.0,207.0,1.01297,-77.9498,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028238.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01312,-77.9342,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028239.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01262,-78.42,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028240.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01277,-78.3925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028241.0,1.0,42.07,3.36,0.0,0.0,207.0,1.01247,-78.4454,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028242.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01262,-78.42,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028243.0,1.0,42.07,17.79,0.0,0.0,207.0,1.00599,-78.5444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028244.0,1.0,52.37,18.93,0.0,0.0,207.0,1.00656,-78.9037,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028245.0,1.0,27.89,7.47,0.0,0.0,207.0,1.00783,-78.2136,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028246.0,1.0,32.59,12.71,0.0,0.0,207.0,1.00179,-77.8821,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028247.0,1.0,31.31,13.89,0.0,0.0,207.0,1.00974,-78.1511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028248.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00519,-79.1647,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028249.0,1.0,42.9,15.64,0.0,0.0,207.0,1.0049,-79.1907,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028250.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00544,-79.1417,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028251.0,1.0,42.9,10.67,0.0,0.0,207.0,1.0085,-78.7933,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028252.0,1.0,26.37,3.84,0.0,0.0,207.0,1.02949,-79.5518,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028253.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03546,-79.4148,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028254.0,1.0,26.37,6.16,0.0,0.0,207.0,1.03534,-79.429,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028255.0,1.0,34.06,5.18,0.0,0.0,207.0,1.00874,-77.9305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028256.0,1.0,34.06,3.15,0.0,0.0,207.0,1.01734,-77.8456,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028257.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01082,-78.0249,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028258.0,1.0,57.24,19.75,0.0,0.0,207.0,1.01043,-78.0588,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028259.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00949,-78.0769,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028260.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00974,-78.0409,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028261.0,1.0,57.24,9.82,0.0,0.0,207.0,1.00927,-78.1094,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028262.0,1.0,57.24,21.34,0.0,0.0,207.0,1.01792,-77.1457,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028263.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0102,-77.7983,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028264.0,1.0,53.05,20.94,0.0,0.0,207.0,1.00986,-77.826,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028265.0,1.0,53.05,22.13,0.0,0.0,207.0,1.01512,-77.0801,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028266.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01548,-77.0514,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028267.0,1.0,53.05,27.17,0.0,0.0,207.0,1.00092,-78.6933,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028268.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02651,-72.8659,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028269.0,1.0,29.45,7.01,0.0,0.0,207.0,1.02637,-72.8827,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028270.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02666,-72.8482,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028271.0,1.0,29.45,5.76,0.0,0.0,207.0,1.01399,-75.7332,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028272.0,1.0,28.18,17.43,0.0,0.0,207.0,1.03711,-78.8455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028273.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0072,-78.3186,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028274.0,1.0,50.71,25.37,0.0,0.0,207.0,1.00678,-78.3455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028275.0,1.0,50.71,17.65,0.0,0.0,207.0,1.00795,-78.3737,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028276.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01061,-78.5126,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028277.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01109,-78.4825,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028278.0,1.0,50.71,31.88,0.0,0.0,207.0,1.01016,-78.5399,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028279.0,1.0,45.12,9.62,0.0,0.0,207.0,1.00985,-78.0783,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028280.0,1.0,45.12,11.46,0.0,0.0,207.0,1.00302,-78.5202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028281.0,1.0,45.12,10.22,0.0,0.0,207.0,1.01004,-77.9643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028282.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01027,-77.9401,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028283.0,1.0,49.37,24.72,0.0,0.0,207.0,1.01249,-75.3035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028284.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01288,-75.275,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028285.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01249,-75.3035,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028286.0,1.0,49.37,9.79,0.0,0.0,207.0,1.02214,-73.3677,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028287.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01299,-76.0829,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028288.0,1.0,35.98,12.69,0.0,0.0,207.0,1.01276,-76.1045,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028289.0,1.0,37.38,11.65,0.0,0.0,207.0,1.01296,-75.2079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028290.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01319,-75.1883,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028291.0,1.0,48.4,6.82,0.0,0.0,207.0,1.00594,-77.9802,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028292.0,1.0,48.4,17.53,0.0,0.0,207.0,1.01413,-78.0013,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028293.0,1.0,27.75,9.34,0.0,0.0,207.0,1.0165,-77.5618,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028294.0,1.0,51.02,33.04,0.0,0.0,207.0,1.0138,-75.4569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028295.0,1.0,51.02,13.82,0.0,0.0,207.0,1.01359,-76.9795,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028296.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0251,-77.0009,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028297.0,1.0,48.91,3.51,0.0,0.0,207.0,1.02493,-77.0314,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028298.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02524,-76.9713,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028299.0,1.0,48.91,11.81,0.0,0.0,207.0,1.01663,-77.1063,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028300.0,1.0,48.91,14.39,0.0,0.0,207.0,1.01791,-77.092,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028301.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01819,-77.0625,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028302.0,1.0,85.38,15.0,0.0,0.0,207.0,1.01514,-76.8671,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028303.0,1.0,45.19,10.04,0.0,0.0,207.0,1.02621,-78.0312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028304.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0331,-77.8354,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028305.0,1.0,45.19,11.48,0.0,0.0,207.0,1.03288,-77.8596,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028306.0,1.0,31.5,13.44,0.0,0.0,207.0,1.00285,-78.5776,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028307.0,1.0,39.6,12.68,0.0,0.0,207.0,1.00261,-78.5987,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028308.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01636,-77.6709,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028309.0,1.0,39.6,6.45,0.0,0.0,207.0,1.01621,-77.6939,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028310.0,1.0,36.34,7.26,0.0,0.0,207.0,1.02454,-78.1924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028311.0,1.0,31.92,9.61,0.0,0.0,207.0,1.02542,-72.8996,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028312.0,1.0,0.0,0.0,0.0,0.0,207.0,1.027,-72.803,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028313.0,1.0,29.91,1.49,0.0,0.0,207.0,1.02488,-74.0182,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028314.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02721,-72.6952,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028315.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02721,-72.6952,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028316.0,1.0,11.48,0.05,0.0,0.0,207.0,1.02984,-71.0394,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028317.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03801,-74.9016,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028318.0,1.0,55.87,21.93,0.0,0.0,207.0,1.02773,-77.2869,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028319.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02522,-77.7931,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028320.0,1.0,55.87,15.2,0.0,0.0,207.0,1.02491,-77.8275,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028321.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01414,-78.365,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028322.0,1.0,31.5,2.72,0.0,0.0,207.0,1.01404,-78.3856,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028323.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01426,-78.3452,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028324.0,1.0,52.2,23.36,0.0,0.0,207.0,1.00784,-78.1683,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028325.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01632,-73.5874,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028326.0,1.0,52.2,22.75,0.0,0.0,207.0,1.00797,-77.6496,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028327.0,1.0,48.33,16.17,0.0,54.0,207.0,1.02617,-79.2513,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028328.0,1.0,48.33,26.17,0.0,0.0,207.0,1.01689,-78.2467,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028329.0,1.0,23.59,8.94,0.0,0.0,207.0,1.02158,-77.0298,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028330.0,1.0,46.58,18.17,0.0,-17.5,207.0,1.01491,-78.4563,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028331.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01491,-78.4563,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028332.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01491,-78.4563,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028333.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01491,-78.4563,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028334.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02248,-78.0479,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028335.0,1.0,24.88,5.17,0.0,0.0,207.0,1.02237,-78.0635,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028336.0,1.0,38.19,20.77,0.0,0.0,207.0,1.02503,-77.9997,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028337.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02536,-77.9797,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028338.0,1.0,38.19,17.56,0.0,0.0,207.0,1.02674,-77.986,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028339.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01323,-76.5685,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028340.0,1.0,25.99,12.04,0.0,0.0,207.0,1.01302,-76.583,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028341.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01697,-74.6068,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028342.0,1.0,47.23,13.36,0.0,0.0,207.0,1.0167,-74.6339,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028343.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01586,-72.9205,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028344.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01558,-75.4918,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028345.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02113,-80.5983,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028346.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02113,-80.5983,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028347.0,1.0,47.23,17.9,0.0,0.0,207.0,1.01557,-72.946,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028348.0,1.0,49.49,19.51,0.0,0.0,207.0,1.01282,-75.6784,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028349.0,1.0,44.47,16.44,0.0,0.0,207.0,1.01594,-76.7381,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028350.0,1.0,44.47,7.68,0.0,36.0,207.0,1.01588,-77.0728,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028351.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02263,-77.9332,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028352.0,1.0,46.65,14.99,0.0,0.0,207.0,1.02237,-77.9589,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028353.0,1.0,46.65,4.27,0.0,0.0,207.0,1.01715,-78.3748,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028354.0,1.0,76.67,33.73,0.0,0.0,207.0,1.022,-78.0755,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028355.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01686,-74.3346,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028356.0,1.0,38.16,13.32,0.0,0.0,207.0,1.01663,-74.3541,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028357.0,1.0,38.16,2.74,0.0,0.0,207.0,1.02558,-73.42,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028358.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01416,-76.976,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028359.0,1.0,50.85,24.54,0.0,0.0,207.0,1.01379,-77.0031,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028360.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01455,-76.9454,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028361.0,1.0,78.6,25.73,0.0,0.0,207.0,1.00987,-77.4337,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028362.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01036,-77.3921,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028363.0,1.0,48.69,7.9,0.0,0.0,207.0,1.02508,-78.6994,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028364.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01899,-73.5629,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028365.0,1.0,107.85,13.02,0.0,0.0,207.0,1.0263,-77.8367,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028366.0,1.0,16.9,6.81,0.0,0.0,207.0,1.01273,-75.8722,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028367.0,1.0,28.05,3.25,0.0,0.0,207.0,1.01455,-76.76,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028368.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0189,-78.281,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028369.0,1.0,44.21,16.3,0.0,0.0,207.0,1.01861,-78.3036,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028370.0,1.0,46.1,25.69,0.0,0.0,207.0,0.993405,-79.1818,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028371.0,1.0,26.87,7.15,0.0,0.0,207.0,1.01689,-78.9058,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028372.0,1.0,33.45,7.23,0.0,0.0,207.0,1.02864,-78.1165,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028373.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02216,-77.3278,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028374.0,1.0,45.29,14.04,0.0,0.0,207.0,1.02193,-77.3517,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028375.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0081,-77.697,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028376.0,1.0,45.29,3.53,0.0,0.0,207.0,1.00795,-77.7237,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028377.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0111,-78.0026,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028378.0,1.0,64.91,7.63,0.0,0.0,207.0,1.01082,-78.043,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028379.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00702,-78.4031,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028380.0,1.0,42.1,8.32,0.0,0.0,207.0,1.00684,-78.4287,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028381.0,1.0,30.02,7.67,0.0,0.0,207.0,1.03734,-77.1767,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028382.0,1.0,23.68,7.47,0.0,0.0,207.0,0.99968,-78.7509,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028383.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02335,-78.0149,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028384.0,1.0,33.28,7.39,0.0,0.0,207.0,1.02319,-78.0324,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028385.0,1.0,66.35,15.36,0.0,30.0,207.0,1.01784,-78.0488,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028386.0,1.0,66.35,17.22,0.0,0.0,207.0,1.00903,-77.4943,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028387.0,1.0,55.44,5.62,0.0,0.0,207.0,1.0151,-78.2331,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028388.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0153,-78.1989,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028389.0,1.0,36.67,14.41,0.0,0.0,207.0,1.01045,-78.5932,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028390.0,1.0,24.66,7.77,0.0,0.0,207.0,1.01423,-78.4202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028391.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01439,-78.4052,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028392.0,1.0,41.83,4.21,0.0,0.0,207.0,1.01638,-78.0685,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028393.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01652,-78.0415,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028394.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01583,-78.0863,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028395.0,1.0,34.79,3.97,0.0,0.0,207.0,1.01571,-78.1072,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028396.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01306,-78.2623,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028397.0,1.0,42.24,9.97,0.0,0.0,207.0,1.01286,-78.2858,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028398.0,1.0,47.39,9.15,0.0,0.0,207.0,1.01256,-78.3515,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028399.0,1.0,27.73,11.24,0.0,0.0,207.0,1.01299,-78.1104,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028400.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01317,-78.0958,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028401.0,1.0,91.25,18.71,0.0,0.0,207.0,1.01263,-77.1791,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028402.0,1.0,52.44,28.45,0.0,0.0,207.0,1.01425,-77.047,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028403.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0132,-74.0753,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028404.0,1.0,7.52,1.36,0.0,0.0,207.0,1.00922,-77.956,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028405.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0115,-75.2476,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028406.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0115,-75.2476,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028407.0,1.0,44.05,16.92,0.0,0.0,207.0,1.01292,-74.1002,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028408.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01415,-73.9157,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028409.0,1.0,44.05,6.03,0.0,0.0,207.0,1.00939,-78.1521,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028410.0,1.0,42.43,7.76,0.0,0.0,207.0,1.0155,-77.9076,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028411.0,1.0,41.62,7.24,0.0,0.0,207.0,1.02507,-77.486,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028412.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02191,-77.096,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028413.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02208,-77.0722,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028414.0,1.0,41.62,5.74,0.0,0.0,207.0,1.02176,-77.1212,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028415.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02191,-77.096,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028416.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01113,-73.6761,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028417.0,1.0,75.0,7.21,0.0,0.0,207.0,1.02563,-77.0447,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028418.0,1.0,47.26,7.8,0.0,0.0,207.0,1.02091,-77.5766,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028419.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02011,-77.3023,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028420.0,1.0,42.89,4.85,0.0,0.0,207.0,1.01995,-77.3291,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028421.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02028,-77.2792,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028422.0,1.0,42.89,13.58,0.0,0.0,207.0,1.01804,-77.723,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028423.0,1.0,71.98,11.95,0.0,0.0,207.0,1.0124,-78.2444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028424.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01269,-78.2049,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028425.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0075,-78.3152,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028426.0,1.0,46.2,7.45,0.0,0.0,207.0,1.00728,-78.3448,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028427.0,1.0,19.06,6.96,0.0,0.0,207.0,1.01798,-75.5954,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028428.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04249,-74.1216,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028429.0,1.0,69.23,29.47,0.0,0.0,207.0,1.03351,-77.4757,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028430.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02812,-80.8934,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028431.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02812,-80.8934,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028432.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0184,-76.2916,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028433.0,1.0,49.43,4.82,0.0,0.0,207.0,1.01824,-76.3214,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028434.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02158,-76.8196,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028435.0,1.0,49.43,8.52,0.0,0.0,207.0,1.02135,-76.8499,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028436.0,1.0,38.62,16.16,0.0,0.0,207.0,1.01179,-78.5085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028437.0,1.0,38.62,9.39,0.0,0.0,207.0,1.01795,-77.7215,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028438.0,1.0,39.06,10.99,0.0,0.0,207.0,1.02533,-77.0742,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028439.0,1.0,39.06,4.88,0.0,0.0,207.0,1.03463,-77.6528,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028440.0,1.0,46.08,19.49,0.0,0.0,207.0,1.01323,-78.0079,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028441.0,1.0,40.8,2.63,0.0,0.0,207.0,1.01394,-76.5594,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028442.0,1.0,36.24,17.02,0.0,0.0,207.0,1.01685,-76.4533,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028443.0,1.0,39.36,6.49,0.0,0.0,207.0,1.00905,-78.2132,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028444.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01519,-77.7287,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028445.0,1.0,39.36,0.58,0.0,0.0,207.0,1.01506,-77.7529,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028446.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01528,-77.7049,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028447.0,1.0,33.74,12.65,0.0,0.0,207.0,1.01802,-77.2172,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028448.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02215,-77.996,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028449.0,1.0,62.89,18.59,0.0,0.0,207.0,1.0218,-78.0316,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028450.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01525,-77.807,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028451.0,1.0,40.59,5.78,0.0,0.0,207.0,1.01511,-77.8296,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028452.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01364,-78.1457,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028453.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01387,-78.1239,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028454.0,1.0,40.59,12.69,0.0,0.0,207.0,1.01339,-78.1672,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028455.0,1.0,27.96,6.19,0.0,0.0,207.0,1.01301,-78.2427,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028456.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01246,-78.3295,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028457.0,1.0,27.96,4.32,0.0,0.0,207.0,1.01236,-78.3473,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028458.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02378,-71.0449,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028459.0,1.0,35.85,5.77,0.0,0.0,207.0,1.03185,-72.067,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028460.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02476,-70.9396,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028461.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02378,-71.0449,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028462.0,1.0,35.85,10.93,0.0,0.0,207.0,1.01982,-74.0077,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028463.0,1.0,33.56,9.79,0.0,0.0,207.0,1.01693,-76.5345,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028464.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01565,-76.747,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028465.0,1.0,30.08,2.74,0.0,0.0,207.0,1.01555,-76.7656,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028466.0,1.0,41.73,8.03,0.0,0.0,207.0,1.0212,-77.7737,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028467.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01094,-78.4913,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028468.0,1.0,41.73,10.77,0.0,0.0,207.0,1.01074,-78.5158,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028469.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02406,-77.276,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028470.0,1.0,48.5,4.78,0.0,0.0,207.0,1.02388,-77.3026,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028471.0,1.0,48.5,12.81,0.0,0.0,207.0,1.02383,-77.2929,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028472.0,1.0,33.94,6.63,0.0,0.0,207.0,1.00891,-78.0154,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028473.0,1.0,66.01,13.7,0.0,0.0,207.0,1.00643,-78.5834,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028474.0,1.0,90.15,15.52,0.0,0.0,207.0,1.0216,-77.2182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028475.0,1.0,24.14,3.9,0.0,0.0,207.0,1.01964,-77.1289,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028476.0,1.0,33.87,9.49,0.0,0.0,207.0,1.0277,-72.2803,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028477.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02421,-72.2209,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028478.0,1.0,33.87,9.82,0.0,0.0,207.0,1.02404,-72.2412,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028479.0,1.0,35.4,13.03,0.0,0.0,207.0,1.00341,-78.7359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028480.0,1.0,35.4,6.72,0.0,0.0,207.0,1.00487,-79.0387,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028481.0,1.0,34.24,11.37,0.0,0.0,207.0,1.01392,-78.2229,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028482.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01637,-77.8598,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028483.0,1.0,39.97,11.22,0.0,0.0,207.0,1.01615,-77.8823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028484.0,1.0,39.97,16.88,0.0,0.0,207.0,1.01326,-77.8628,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028485.0,1.0,0.0,0.0,0.0,0.0,207.0,1.004,-78.9335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028486.0,1.0,46.38,8.19,0.0,0.0,207.0,1.00381,-78.9595,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028487.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00626,-78.9575,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028488.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00652,-78.9315,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028489.0,1.0,46.38,11.7,0.0,0.0,207.0,1.00604,-78.9854,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028490.0,1.0,28.51,6.65,0.0,0.0,207.0,1.0197,-77.8156,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028491.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01953,-78.1017,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028492.0,1.0,23.15,5.28,0.0,0.0,207.0,1.01942,-78.1158,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028493.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01241,-77.6867,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028494.0,1.0,50.46,22.29,0.0,0.0,207.0,1.01206,-77.7136,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028495.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01472,-77.7354,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028496.0,1.0,50.46,10.91,0.0,0.0,207.0,1.01447,-77.7663,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028497.0,1.0,38.94,4.02,0.0,0.0,207.0,1.02195,-77.7135,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028498.0,1.0,64.73,11.03,0.0,0.0,207.0,1.01487,-77.9655,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028499.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01472,-78.1254,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028500.0,1.0,44.03,18.15,0.0,0.0,207.0,1.0144,-78.1506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028501.0,1.0,0.0,0.0,0.0,0.0,207.0,1.015,-78.1021,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028502.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0211,-73.0058,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028503.0,1.0,78.3,18.02,0.0,0.0,207.0,1.02255,-77.3038,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028504.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01454,-78.1237,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028505.0,1.0,35.17,16.26,0.0,0.0,207.0,1.01427,-78.1423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028506.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02181,-77.3828,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028507.0,1.0,35.17,10.17,0.0,0.0,207.0,1.02161,-77.4032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028508.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02202,-77.3614,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028509.0,1.0,34.44,15.1,0.0,0.0,207.0,1.02272,-76.8324,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028510.0,1.0,34.44,6.83,0.0,0.0,207.0,1.01856,-77.4202,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028511.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01465,-77.8654,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028512.0,1.0,54.29,18.94,0.0,0.0,207.0,1.01429,-77.899,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028513.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01497,-77.8376,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028514.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01199,-77.7199,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028515.0,1.0,54.29,12.15,0.0,0.0,207.0,1.01175,-77.7507,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028516.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01227,-77.6905,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028517.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01199,-77.7199,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028518.0,1.0,63.84,18.14,0.0,0.0,207.0,1.01701,-77.7408,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028519.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01733,-77.706,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028520.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00994,-77.8687,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028521.0,1.0,62.83,21.83,0.0,0.0,207.0,1.00955,-77.902,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028522.0,1.0,51.08,17.94,0.0,0.0,207.0,1.01934,-77.3102,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028523.0,1.0,29.51,6.1,0.0,0.0,207.0,1.02145,-77.2123,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028524.0,1.0,53.52,22.24,0.0,0.0,207.0,1.01385,-78.0615,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028525.0,1.0,44.98,6.73,0.0,0.0,207.0,1.01107,-77.8477,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028526.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01328,-77.6823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028527.0,1.0,80.1,28.77,0.0,0.0,207.0,1.01281,-77.725,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028528.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01379,-77.6359,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028529.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01328,-77.6823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028530.0,1.0,52.7,21.81,0.0,0.0,207.0,1.02157,-77.5212,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028531.0,1.0,24.07,10.19,0.0,0.0,207.0,1.02341,-76.0657,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028532.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01131,-76.3837,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028533.0,1.0,42.74,7.65,0.0,0.0,207.0,1.01113,-76.4095,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028534.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01149,-76.3593,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028535.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01609,-73.8079,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028536.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01195,-76.8455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028537.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01195,-76.8455,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028538.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01195,-76.8455,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028539.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01195,-76.8455,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028540.0,1.0,42.74,13.12,0.0,0.0,207.0,1.01582,-73.8336,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028541.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01646,-77.9836,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028542.0,1.0,46.6,13.52,0.0,0.0,207.0,1.01621,-78.0123,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028543.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01648,-73.6757,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028544.0,1.0,68.29,15.28,0.0,0.0,207.0,1.01258,-77.6379,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028545.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01556,-78.009,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028546.0,1.0,45.48,14.7,0.0,0.0,207.0,1.01528,-78.0346,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028547.0,1.0,58.89,9.9,0.0,0.0,207.0,1.01495,-77.9383,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028548.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01573,-73.7336,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028549.0,1.0,104.37,14.38,0.0,0.0,207.0,1.01012,-77.8165,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028550.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00937,-79.2554,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028551.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00937,-79.2554,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028552.0,1.0,49.8,17.35,0.0,0.0,207.0,1.0167,-78.1381,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028553.0,1.0,49.8,7.37,0.0,0.0,207.0,1.02062,-77.9016,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028554.0,1.0,49.8,9.11,0.0,0.0,207.0,1.01774,-78.3281,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028555.0,1.0,14.02,1.04,0.0,0.0,207.0,1.02396,-76.1018,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028556.0,1.0,41.71,5.84,0.0,0.0,207.0,1.03084,-77.3439,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028557.0,1.0,31.61,15.82,0.0,0.0,207.0,1.01688,-78.0817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028558.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01713,-78.0658,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028559.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01688,-78.0817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028560.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01053,-78.0416,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028561.0,1.0,31.61,4.87,0.0,0.0,207.0,1.0104,-78.0595,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028562.0,1.0,49.63,15.82,0.0,0.0,207.0,1.01697,-78.3921,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028563.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01729,-78.3629,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028564.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01729,-77.5336,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028565.0,1.0,65.24,11.21,0.0,0.0,207.0,1.01702,-77.57,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028566.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0029,-74.6575,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028567.0,1.0,65.24,16.53,0.0,0.0,207.0,1.03209,-76.1727,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028568.0,1.0,52.54,16.18,0.0,0.0,207.0,1.03529,-77.2959,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028569.0,1.0,35.51,7.42,0.0,0.0,207.0,1.02773,-76.2253,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028570.0,1.0,0.0,0.0,0.0,103.0,207.0,1.0257,-78.0682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028571.0,1.0,41.5,6.85,0.0,0.0,207.0,1.02551,-78.0932,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028572.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02461,-78.0292,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028573.0,1.0,34.26,14.16,0.0,0.0,207.0,1.02001,-77.919,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028574.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01296,-73.5956,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028575.0,1.0,57.18,16.95,0.0,0.0,207.0,1.02547,-77.5133,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028576.0,1.0,28.17,5.09,0.0,0.0,207.0,1.02702,-76.8738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028577.0,1.0,43.11,9.96,0.0,0.0,207.0,1.00686,-77.8946,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028578.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01046,-77.8114,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028579.0,1.0,72.62,18.3,0.0,0.0,207.0,1.01005,-77.852,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028580.0,1.0,60.38,12.21,0.0,0.0,207.0,1.01593,-78.1459,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028581.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02128,-72.8079,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028582.0,1.0,58.11,8.72,0.0,0.0,207.0,1.02696,-75.2867,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028583.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01776,-76.9294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028584.0,1.0,47.35,11.72,0.0,0.0,207.0,1.01751,-76.959,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028585.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02091,-77.5551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028586.0,1.0,48.12,3.7,0.0,0.0,207.0,1.02074,-77.5812,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028587.0,1.0,47.82,6.47,0.0,0.0,207.0,1.02288,-77.1673,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028588.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02307,-77.138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028589.0,1.0,47.82,19.29,0.0,0.0,207.0,1.02315,-77.5354,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028590.0,1.0,28.6,8.76,0.0,0.0,207.0,1.02188,-77.5716,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028591.0,1.0,52.53,5.35,0.0,0.0,207.0,1.0225,-77.72,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028592.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02162,-77.5778,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028593.0,1.0,52.53,2.14,0.0,0.0,207.0,1.0215,-77.6113,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028594.0,1.0,48.08,14.24,0.0,0.0,207.0,1.01455,-77.6412,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028595.0,1.0,48.08,13.03,0.0,0.0,207.0,1.01308,-77.7797,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028596.0,1.0,39.24,3.12,0.0,0.0,207.0,1.01845,-76.8628,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028597.0,1.0,43.83,13.12,0.0,0.0,207.0,1.02303,-75.8599,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028598.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01568,-73.3186,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028599.0,1.0,63.36,32.1,0.0,0.0,207.0,1.02519,-77.4181,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028600.0,1.0,36.87,12.16,0.0,0.0,207.0,1.01811,-77.9872,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028601.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01835,-77.966,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028602.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01811,-77.9872,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028603.0,1.0,48.49,19.58,0.0,0.0,207.0,1.00968,-77.7127,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028604.0,1.0,48.89,29.59,0.0,0.0,207.0,1.01583,-77.6586,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
