bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2028605.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01183,-78.1789,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028606.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01216,-78.1466,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028607.0,1.0,51.99,17.23,0.0,0.0,207.0,1.01149,-78.2105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028608.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01428,-77.7882,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028609.0,1.0,51.99,12.61,0.0,0.0,207.0,1.014,-77.8199,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028610.0,1.0,61.03,14.27,0.0,0.0,207.0,1.01831,-66.4077,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028611.0,1.0,30.2,8.9,0.0,0.0,207.0,1.02981,-76.2779,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028612.0,1.0,30.2,13.17,0.0,0.0,207.0,1.02916,-76.8032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028613.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02238,-77.5115,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028614.0,1.0,44.39,8.52,0.0,0.0,207.0,1.02218,-77.5377,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028615.0,1.0,27.81,3.58,0.0,0.0,207.0,1.01979,-77.724,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028616.0,1.0,27.21,2.0,0.0,0.0,207.0,1.02938,-77.1341,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028617.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02948,-77.1177,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028618.0,1.0,27.21,3.22,0.0,0.0,207.0,1.0266,-76.7774,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028619.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02421,-71.0903,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028620.0,1.0,11.62,2.46,0.0,0.0,207.0,1.02415,-71.0973,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028621.0,1.0,39.76,22.81,0.0,0.0,207.0,1.01607,-77.2932,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028622.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01642,-77.2696,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028623.0,1.0,37.15,17.52,0.0,0.0,207.0,1.01663,-77.2024,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028624.0,1.0,47.12,12.16,0.0,0.0,207.0,1.02261,-76.2448,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028625.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01006,-73.9999,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028626.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03266,-76.1213,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028627.0,1.0,40.26,9.94,0.0,0.0,207.0,1.00985,-74.0213,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028628.0,1.0,54.35,5.88,0.0,0.0,207.0,1.02332,-77.6894,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028629.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02315,-77.6979,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028630.0,1.0,38.34,9.88,0.0,0.0,207.0,1.02294,-77.7175,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028631.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01411,-73.9687,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028632.0,1.0,58.56,10.56,0.0,0.0,207.0,1.02195,-77.0279,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028633.0,1.0,64.75,8.4,0.0,0.0,207.0,1.00644,-77.308,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028634.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00666,-77.2712,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028635.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01057,-76.8393,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028636.0,1.0,31.87,8.08,0.0,0.0,207.0,1.01042,-76.8586,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028637.0,1.0,34.11,13.83,0.0,0.0,207.0,1.01016,-76.9064,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028638.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02743,-74.9316,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028639.0,1.0,32.56,4.03,0.0,0.0,207.0,1.02729,-74.9513,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028640.0,1.0,28.47,12.83,0.0,0.0,207.0,1.02604,-74.8748,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028641.0,1.0,23.99,5.4,0.0,0.0,207.0,1.0219,-72.131,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028642.0,1.0,17.31,6.12,0.0,0.0,207.0,1.01327,-78.0019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028643.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01337,-77.993,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028644.0,1.0,35.31,8.84,0.0,0.0,207.0,1.0075,-77.7568,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028645.0,1.0,22.04,11.09,0.0,0.0,207.0,1.02658,-68.1574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028646.0,1.0,12.03,2.52,0.0,0.0,207.0,1.02532,-75.2259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028647.0,1.0,30.63,8.36,0.0,0.0,207.0,1.02964,-74.7615,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028648.0,1.0,25.79,8.96,0.0,0.0,207.0,1.03334,-73.5823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028649.0,1.0,31.25,9.49,0.0,0.0,207.0,1.03297,-73.6305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028650.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03297,-73.6305,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028651.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03297,-73.6305,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028652.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03297,-73.6305,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028653.0,1.0,37.71,11.97,0.0,0.0,207.0,1.02794,-74.5806,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028654.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02816,-74.5582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028655.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02528,-71.7646,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028656.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03033,-74.2464,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028657.0,1.0,34.89,23.0,0.0,0.0,207.0,1.02494,-71.7821,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028658.0,1.0,46.04,2.01,0.0,0.0,207.0,1.0326,-73.809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028659.0,1.0,46.04,9.08,0.0,0.0,207.0,1.03141,-73.965,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028660.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03074,-72.713,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028661.0,1.0,22.59,6.97,0.0,0.0,207.0,1.0306,-72.7259,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028662.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02316,-72.3552,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028663.0,1.0,23.62,8.53,0.0,0.0,207.0,1.02301,-72.3669,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028664.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03049,-74.2859,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028665.0,1.0,33.99,2.29,0.0,0.0,207.0,1.03038,-74.3069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028666.0,1.0,37.0,5.39,0.0,0.0,207.0,1.0224,-74.6179,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028667.0,1.0,28.58,12.23,0.0,0.0,207.0,1.01688,-74.6417,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028668.0,1.0,43.73,34.35,0.0,0.0,207.0,1.00732,-74.8821,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028669.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00732,-74.8821,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028670.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00732,-74.8821,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028671.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00732,-74.8821,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028672.0,1.0,29.5,3.31,0.0,0.0,207.0,1.00888,-75.0444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028673.0,1.0,17.36,6.15,0.0,0.0,207.0,1.02776,-71.9788,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028674.0,1.0,33.54,5.67,0.0,0.0,207.0,1.02437,-71.8198,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028675.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01527,-74.5192,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028676.0,1.0,33.54,7.13,0.0,0.0,207.0,1.01511,-74.5387,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028677.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01126,-74.9278,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028678.0,1.0,23.04,3.66,0.0,0.0,207.0,1.01117,-74.942,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028679.0,1.0,55.64,16.43,0.0,0.0,207.0,1.01909,-73.1422,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028680.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02215,-72.6375,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028681.0,1.0,55.64,17.0,0.0,0.0,207.0,1.02183,-72.6658,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028682.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01838,-73.64,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028683.0,1.0,36.97,17.59,0.0,0.0,207.0,1.01811,-73.6582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028684.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02582,-71.5166,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028685.0,1.0,60.02,23.73,0.0,0.0,207.0,1.01755,-73.9906,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028686.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01322,-75.6147,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028687.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01322,-75.6147,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028688.0,1.0,6.99,2.13,0.0,0.0,207.0,1.03258,-69.9245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028689.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02703,-71.1803,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028690.0,1.0,35.64,0.05,0.0,0.0,207.0,1.02694,-71.1997,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028691.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02882,-71.4006,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028692.0,1.0,6.94,0.86,0.0,0.0,207.0,1.02879,-71.4044,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028693.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02885,-71.3968,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028694.0,1.0,22.98,9.48,0.0,0.0,207.0,1.0247,-71.7487,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028695.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03656,-67.1297,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028696.0,1.0,42.13,8.52,0.0,0.0,207.0,1.03638,-67.1519,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028697.0,1.0,43.07,13.16,0.0,0.0,207.0,1.02091,-71.0089,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028698.0,1.0,43.93,12.28,0.0,0.0,207.0,1.03829,-66.7245,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028699.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04114,-66.8141,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028700.0,1.0,43.23,2.03,0.0,0.0,207.0,1.04103,-66.8371,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028701.0,1.0,4.19,0.42,0.0,0.0,207.0,1.03792,-67.5128,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028702.0,1.0,14.58,1.92,0.0,0.0,207.0,1.03786,-67.5217,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028703.0,1.0,0.0,0.0,0.0,0.0,207.0,1.038,-67.5027,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028704.0,1.0,35.17,5.83,0.0,0.0,207.0,1.03482,-65.9302,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028705.0,1.0,35.17,6.85,0.0,0.0,207.0,1.03711,-66.121,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028706.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03527,-66.8813,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028707.0,1.0,13.2,5.28,0.0,0.0,207.0,1.03518,-66.8884,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028708.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0343,-67.093,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028709.0,1.0,23.61,3.25,0.0,0.0,207.0,1.03421,-67.1075,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028710.0,1.0,23.61,5.9,0.0,0.0,207.0,1.03415,-67.1364,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028711.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02651,-66.5274,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028712.0,1.0,20.68,6.37,0.0,0.0,207.0,1.05509,-69.1174,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028713.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02936,-66.3333,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028714.0,1.0,46.78,27.79,0.0,0.0,207.0,1.02896,-66.3555,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028715.0,1.0,9.69,4.35,0.0,0.0,207.0,1.02154,-61.4433,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028716.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02161,-61.4374,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028717.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03298,-66.3004,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028718.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03754,-67.3897,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028719.0,1.0,3.05,0.38,0.0,0.0,207.0,1.03895,-68.1423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028720.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03305,-65.9218,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028721.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03298,-66.3004,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028722.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03299,-66.2386,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028723.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03764,-67.0578,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028724.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02069,-77.463,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028725.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01345,-71.141,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028726.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03566,-73.1862,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028727.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04869,-70.5554,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028728.0,1.0,2.01,0.75,0.0,0.0,207.0,1.02356,-77.0029,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028729.0,2.0,0.0,0.0,0.0,0.0,207.0,1.06047,-72.9675,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028730.0,1.0,0.0,0.0,0.0,0.0,207.0,1.05123,-66.3235,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028731.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04547,-66.3016,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028732.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04578,-65.7481,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028733.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0459,-65.4193,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028734.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04542,-66.4321,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028735.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04547,-66.3016,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028736.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04605,-64.5676,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028737.0,1.0,0.0,0.0,0.0,0.0,207.0,1.05317,-67.6531,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028738.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03806,-67.4458,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028739.0,1.0,0.4,0.13,0.0,0.0,207.0,1.0312,-68.1185,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028740.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04667,-67.4194,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028741.0,2.0,0.0,0.0,0.0,0.0,207.0,1.05317,-67.6531,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028742.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04668,-67.4063,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028743.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04667,-67.456,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028744.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04672,-67.1529,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028745.0,1.0,0.0,0.0,0.0,0.0,207.0,1.05038,-62.0289,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028746.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04668,-67.4483,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028747.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04673,-67.1413,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028748.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04666,-67.4609,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028749.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03158,-65.8728,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028750.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03812,-66.1455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028751.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00657,-64.8963,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028752.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00653,-65.2672,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028753.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00661,-64.8637,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028754.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00654,-65.4117,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028755.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03889,-67.2569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028756.0,1.0,14.02,2.22,0.0,0.0,207.0,1.02303,-72.1014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028757.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03322,-70.0723,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028758.0,1.0,0.0,0.0,0.0,-670.0,207.0,1.02311,-57.0989,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028759.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02776,-58.4169,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028760.0,1.0,0.16,0.03,0.0,0.0,207.0,1.02955,-58.6092,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028761.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02311,-57.0989,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028762.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02508,-68.0492,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028763.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02978,-71.1784,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028764.0,1.0,1.55,0.56,0.0,0.0,207.0,1.03564,-73.1582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028765.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02537,-67.1839,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028766.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02531,-67.3826,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028767.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02508,-68.0492,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028768.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02529,-67.503,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028769.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02525,-67.6186,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028770.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02538,-67.2849,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028771.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02542,-67.9775,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028772.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02731,-68.0582,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028773.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01072,-74.1451,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028774.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02436,-77.0535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028775.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02436,-77.0535,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028776.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02436,-77.0535,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028777.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02436,-77.0535,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028778.0,2.0,0.0,0.0,0.0,0.0,207.0,0.997147,-72.9066,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028779.0,2.0,0.0,0.0,0.0,0.0,207.0,0.997612,-72.8619,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028780.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01223,-74.0996,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028781.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02291,-69.9767,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028782.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01938,-72.6711,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028783.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02013,-75.9957,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028784.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02748,-69.0056,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028785.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02709,-68.8359,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028786.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02784,-69.1754,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028787.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02724,-68.8894,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028788.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02796,-69.2396,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028789.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02754,-69.0346,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028790.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01942,-77.6239,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028791.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03511,-75.992,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028792.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03511,-75.992,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028793.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02005,-77.5567,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028794.0,1.0,0.0,0.0,0.0,230.0,207.0,1.02739,-70.5888,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028795.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01694,-73.755,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028796.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01173,-77.6432,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028797.0,2.0,0.0,0.0,0.0,0.0,207.0,0.987077,-69.6098,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028798.0,2.0,0.0,0.0,0.0,0.0,207.0,0.992072,-69.0326,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028799.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01552,-74.5138,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028800.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0091,-77.7666,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028801.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00675,-79.8185,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028802.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00675,-79.8185,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028803.0,1.0,0.0,0.0,0.0,5.5,207.0,1.01616,-74.3976,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028804.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0343,-65.7169,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028805.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0225,-77.4012,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028806.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02242,-77.4298,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028807.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02417,-73.4575,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028808.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02205,-76.6346,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028809.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02207,-76.5328,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028810.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02207,-76.5328,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028811.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01787,-72.7782,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028812.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01828,-72.7256,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028813.0,1.0,7.41,2.52,0.0,0.0,207.0,1.02393,-73.3913,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028814.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04856,-65.9769,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028815.0,2.0,3.5,0.22,0.0,0.0,207.0,1.04834,-65.7268,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028816.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04834,-65.7268,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028817.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04834,-65.7268,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028818.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04834,-65.7268,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028819.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02409,-79.3716,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028820.0,2.0,0.0,0.0,0.0,0.0,207.0,1.06363,-75.12,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028821.0,2.0,0.0,0.0,0.0,0.0,207.0,1.06789,-74.5734,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028822.0,1.0,24.77,3.04,0.0,0.0,207.0,1.02383,-79.3925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028823.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03835,-67.892,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028824.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03528,-73.314,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028825.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03509,-73.3354,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028826.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03689,-67.3477,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028827.0,1.0,7.09,1.98,0.0,0.0,207.0,1.03824,-67.748,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028828.0,2.0,0.0,0.0,0.0,0.0,207.0,0.999639,-66.2858,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028829.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02569,-63.2485,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028830.0,2.0,0.0,0.0,0.0,0.0,207.0,0.999489,-66.8995,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028831.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01773,-73.7147,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028832.0,1.0,23.59,3.92,0.0,0.0,207.0,1.01225,-77.4684,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028833.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02864,-70.6626,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028834.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02525,-71.9257,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028835.0,2.0,0.0,0.0,0.0,0.0,207.0,1.038,-66.4649,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028836.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00894,-78.0532,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028837.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00731,-76.9109,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028838.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01035,-72.3694,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028839.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04233,-67.5628,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028840.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04218,-67.596,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028841.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0246,-70.0985,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028842.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02321,-72.1548,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028843.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02138,-77.3865,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028844.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02355,-69.5276,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028845.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02235,-68.9303,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028846.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02323,-69.3613,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028847.0,1.0,0.0,0.0,0.0,-82.0,207.0,1.02521,-68.0835,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028848.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02793,-70.5369,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028849.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02779,-72.6028,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028850.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0238,-67.344,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028851.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02338,-67.116,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028852.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02324,-67.0522,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028853.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02521,-68.0835,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028854.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02478,-67.8467,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028855.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01618,-73.6706,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028856.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02266,-77.386,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028857.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01677,-73.5829,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028858.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03974,-67.4671,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028859.0,2.0,0.0,0.0,0.0,0.0,207.0,1.034,-73.5935,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028860.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01315,-73.2542,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028861.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03496,-76.6495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028862.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01382,-73.1821,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028863.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01526,-73.0237,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028864.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01311,-73.2633,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028865.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02249,-72.1861,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028866.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01315,-73.2542,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028867.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01737,-72.8318,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028868.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02061,-72.5118,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028869.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0409,-67.8218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028870.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01011,-79.037,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028871.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01183,-77.4746,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028872.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01183,-77.4746,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028873.0,1.0,0.0,0.0,0.0,0.0,207.0,0.999246,-78.8533,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028874.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01289,-79.4312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028875.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01246,-79.4604,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028876.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01289,-79.4312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028877.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0361,-66.8261,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028878.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03562,-66.9792,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028879.0,1.0,0.0,0.0,0.0,-520.0,207.0,1.03845,-63.748,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028880.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04244,-64.9202,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028881.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0384,-65.5921,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028882.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03753,-67.693,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028883.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03966,-65.3783,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028884.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03966,-65.3783,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028885.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03721,-63.0915,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028886.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03711,-63.0459,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028887.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03612,-62.5607,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028888.0,1.0,0.42,0.15,0.0,0.0,207.0,1.04369,-64.0349,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028889.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03072,-58.3838,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028890.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03004,-53.1986,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028891.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0306,-58.4698,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028892.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03751,-66.0804,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028893.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03823,-64.2732,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028894.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03745,-66.0953,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028895.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03751,-66.0804,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028896.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01548,-75.5634,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028897.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01572,-75.5295,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028898.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02256,-74.5922,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028899.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01572,-75.5295,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028900.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02421,-77.0391,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028901.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01735,-73.5713,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028902.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03832,-67.7829,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028903.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03167,-67.2499,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028904.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0315,-67.7381,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028905.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03239,-68.327,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028906.0,2.0,0.0,0.0,0.0,0.0,207.0,0.991345,-66.0186,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028907.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01042,-74.4309,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028908.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01883,-77.5167,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028909.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01196,-74.2795,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028910.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01042,-74.4309,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028911.0,1.0,0.0,0.0,0.0,-522.0,207.0,1.02995,-66.4232,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028912.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03245,-65.982,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028913.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02995,-66.4232,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028914.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03588,-66.1103,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028915.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03453,-65.8754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028916.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03589,-66.1183,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028917.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03313,-73.5995,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028918.0,2.0,0.0,0.0,0.0,0.0,207.0,0.992882,-72.2742,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028919.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03185,-65.9507,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028920.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0526,-66.3373,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028921.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04671,-66.5525,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028922.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04485,-66.6214,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028923.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04485,-66.6214,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028924.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02921,-71.3665,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028925.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03537,-73.215,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028926.0,2.0,0.0,0.0,0.0,0.0,207.0,0.996636,-70.5947,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028927.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00807,-70.1586,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028928.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01791,-77.7148,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028929.0,2.0,0.0,0.0,0.0,0.0,207.0,0.986881,-76.4632,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028930.0,2.0,0.0,0.0,0.0,0.0,207.0,0.986881,-76.4632,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028931.0,1.0,0.0,0.0,0.0,0.0,207.0,0.976434,-77.5827,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028932.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01742,-77.758,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028933.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01106,-78.1561,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028934.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04349,-76.0962,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028935.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03154,-65.6702,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028936.0,1.0,0.0,0.0,0.0,0.0,207.0,1.047,-65.7663,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028937.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01226,-77.5569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028938.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01306,-77.4716,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028939.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02048,-76.6984,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028940.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01306,-77.4716,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028941.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01226,-77.5569,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028942.0,2.0,0.0,0.0,0.0,0.0,207.0,1.05862,-72.4487,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028943.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01209,-77.5681,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028944.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01226,-77.5569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028945.0,1.0,0.0,0.0,0.0,99.0,207.0,1.02687,-79.6045,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028946.0,2.0,0.0,0.0,0.0,0.0,207.0,1.06042,-76.033,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028947.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02534,-79.6193,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028948.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03828,-67.904,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028949.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04403,-65.4488,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028950.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03913,-66.029,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028951.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00644,-64.5709,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028952.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04403,-65.4488,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028953.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03913,-66.029,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028954.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04389,-65.4726,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028955.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04403,-65.4488,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028956.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04403,-65.4488,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028957.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00832,-77.5968,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028958.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00832,-77.5968,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028959.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0301,-67.6596,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028960.0,1.0,0.0,0.0,0.0,0.0,207.0,1.032,-68.4896,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028961.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00503,-67.4277,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028962.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00118,-65.1586,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028963.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00143,-67.1797,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028964.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03009,-67.64,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028965.0,1.0,0.0,0.0,0.0,0.0,207.0,1.032,-65.6288,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028966.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03449,-65.6982,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028967.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03366,-65.675,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028968.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03366,-65.675,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028969.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0321,-65.3386,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028970.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03209,-65.4055,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028971.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03202,-65.6782,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028972.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02215,-62.6774,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028973.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02184,-62.3775,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028974.0,2.0,0.0,0.0,0.0,0.0,207.0,1.032,-65.6288,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028975.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03208,-65.4055,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028976.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03184,-65.6424,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028977.0,1.0,0.0,0.0,0.0,0.0,207.0,1.032,-65.6288,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028978.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01296,-74.2571,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028979.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01937,-77.0378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028980.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01318,-78.3044,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028981.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03874,-67.728,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028982.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03874,-67.728,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028983.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01211,-77.7307,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028984.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00609,-73.568,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028985.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01176,-77.7565,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028986.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0383,-67.8211,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028987.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03831,-64.4895,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028988.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04198,-62.3293,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028989.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04227,-62.76,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028990.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03244,-64.6328,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028991.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04147,-61.7058,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028992.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04104,-61.2658,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028993.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02438,-72.8065,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028994.0,2.0,0.0,0.0,0.0,0.0,207.0,1.05077,-70.0139,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028995.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04723,-70.432,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028996.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02368,-72.8602,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028997.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02438,-72.8065,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028998.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00448,-74.4975,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2028999.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02007,-77.6128,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029000.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01684,-72.9793,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029001.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0125,-72.5473,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029002.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0124,-73.5459,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029003.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00623,-74.4461,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029004.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0197,-77.5603,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029005.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01213,-77.5526,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029006.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03978,-74.5393,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029007.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0444,-74.0969,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029008.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03731,-67.1909,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029009.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03796,-67.3995,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029010.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03731,-67.1909,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029011.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03535,-66.1236,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029012.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00844,-78.5211,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029013.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00844,-78.5211,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029014.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00844,-78.5211,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029015.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02,-70.4278,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029016.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02327,-72.2066,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029017.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02362,-77.1163,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029018.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02102,-69.2639,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029019.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02102,-69.2703,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029020.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02103,-69.2262,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029021.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04102,-65.7025,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029022.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04074,-61.527,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029023.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04083,-65.7627,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029024.0,1.0,0.0,0.0,0.0,32.0,207.0,1.0241,-70.0096,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029025.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02379,-72.9282,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029026.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02374,-77.9091,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029027.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0298,-68.7547,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029028.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02783,-69.2035,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029029.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02778,-69.2114,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029030.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02903,-68.9273,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029031.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02771,-69.2156,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029032.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02662,-72.6276,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029033.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03288,-73.6752,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029034.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03086,-72.7877,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029035.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02958,-72.4627,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029036.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03245,-73.5157,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029037.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03287,-73.7008,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029038.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03467,-73.2527,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029039.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02321,-71.4204,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029040.0,1.0,0.0,0.0,0.0,0.0,207.0,1.0231,-75.0973,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029041.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02346,-78.7336,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029042.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02321,-71.4204,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029043.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02946,-70.7426,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029044.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00642,-79.5605,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029045.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00624,-79.5725,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029046.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03482,-73.1486,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029047.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03971,-69.4376,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029048.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03482,-73.1486,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029049.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03484,-73.1771,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029050.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03832,-67.9141,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029051.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03908,-64.6221,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029052.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03832,-67.9141,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029053.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03827,-67.9392,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029054.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03501,-70.3387,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029055.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03253,-71.3997,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029056.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00145,-71.0333,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029057.0,2.0,0.0,0.0,0.0,0.0,207.0,1.00162,-70.5495,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029058.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00121,-71.509,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029059.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02349,-76.9872,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029060.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02238,-77.7489,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029061.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02206,-77.7702,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029062.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0294,-73.3031,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029063.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02942,-73.3017,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029064.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02577,-72.1543,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029065.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02942,-73.3017,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029066.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03336,-73.6687,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029067.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03336,-73.6687,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029068.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03336,-73.6687,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029069.0,1.0,0.0,0.0,0.0,0.0,207.0,1.03336,-73.6687,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029070.0,2.0,0.0,0.0,0.0,0.0,207.0,1.04683,-71.1641,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029071.0,2.0,0.0,0.0,0.0,0.0,207.0,1.05054,-69.051,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029072.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02967,-58.039,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029073.0,2.0,0.0,0.0,0.0,0.0,207.0,1.02999,-54.911,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029074.0,1.0,0.0,0.0,0.0,0.0,207.0,1.02956,-58.0903,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029075.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01876,-75.3473,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029076.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0107,-79.4406,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029077.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00846,-85.6981,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029078.0,1.0,0.0,0.0,0.0,0.0,207.0,1.00846,-85.6981,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029079.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01813,-75.3159,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029080.0,1.0,0.0,0.0,0.0,0.0,207.0,1.01491,-69.3945,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029081.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04629,-73.2781,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029082.0,1.0,0.0,0.0,0.0,0.0,207.0,1.04146,-76.9138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029083.0,2.0,0.0,0.0,0.0,0.0,207.0,1.03366,-67.303,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2029084.0,2.0,0.0,0.0,0.0,0.0,207.0,1.01491,-69.3945,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030000.0,1.0,27.05,8.45,0.0,0.0,208.0,1.04075,-60.2296,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030001.0,1.0,47.06,16.85,0.0,0.0,208.0,1.00613,-59.7069,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030002.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00611,-59.6018,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030003.0,1.0,0.0,0.0,0.0,0.0,208.0,1.05771,-58.2579,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030004.0,1.0,47.06,4.49,0.0,0.0,208.0,1.00596,-59.6318,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030005.0,1.0,34.99,6.9,0.0,0.0,208.0,1.01453,-59.2037,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030006.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02747,-61.0333,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030007.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03097,-60.5331,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030008.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03427,-60.0757,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030009.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03427,-60.0757,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030010.0,1.0,8.98,2.2,0.0,0.0,208.0,1.02742,-61.0383,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030011.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02747,-61.0322,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030012.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01707,-60.0643,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030013.0,1.0,37.52,4.9,0.0,0.0,208.0,1.00764,-61.5643,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030014.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01715,-60.0565,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030015.0,1.0,37.52,8.45,0.0,0.0,208.0,1.01805,-60.0563,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030016.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03584,-60.6032,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030017.0,1.0,16.87,3.37,0.0,0.0,208.0,1.04739,-61.2101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030018.0,1.0,25.18,5.29,0.0,0.0,208.0,1.01156,-59.0649,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030019.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01374,-58.7869,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030020.0,1.0,41.84,7.88,0.0,0.0,208.0,1.01354,-58.8136,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030021.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01311,-58.8662,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030022.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01335,-58.8402,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030023.0,1.0,41.84,11.02,0.0,0.0,208.0,1.0129,-58.8883,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030024.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03401,-60.4591,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030025.0,1.0,29.14,7.93,0.0,0.0,208.0,1.03386,-60.4759,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030026.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01404,-58.8138,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030027.0,1.0,50.09,11.82,0.0,0.0,208.0,1.0138,-58.8429,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030028.0,1.0,50.09,16.03,0.0,0.0,208.0,1.00602,-59.5214,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030029.0,1.0,57.57,23.03,0.0,0.0,208.0,1.02472,-58.309,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030030.0,1.0,57.57,28.97,0.0,114.0,208.0,1.02913,-58.3788,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030031.0,1.0,13.08,2.79,0.0,0.0,208.0,1.0352,-60.1052,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030032.0,1.0,38.36,7.14,0.0,0.0,208.0,1.00888,-59.2881,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030033.0,1.0,38.36,7.84,0.0,0.0,208.0,1.01041,-59.135,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030034.0,1.0,42.5,9.28,0.0,0.0,208.0,1.02734,-61.0172,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030035.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02665,-55.3512,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030036.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0264,-58.0381,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030037.0,1.0,60.56,15.65,0.0,0.0,208.0,1.02633,-55.3867,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030038.0,1.0,36.48,20.14,0.0,0.0,208.0,1.03081,-60.7637,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030039.0,1.0,54.28,18.42,0.0,0.0,208.0,1.00723,-59.3753,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030040.0,1.0,54.28,4.49,0.0,0.0,208.0,1.01101,-59.0467,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030041.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00549,-57.1202,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030042.0,1.0,12.76,5.91,0.0,0.0,208.0,1.01403,-58.7697,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030043.0,1.0,65.35,8.22,0.0,0.0,208.0,1.00521,-57.1564,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030044.0,1.0,65.35,30.23,0.0,0.0,208.0,1.01191,-58.9994,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030045.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00637,-57.5088,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030046.0,1.0,0.0,0.0,0.0,0.0,208.0,1.04272,-60.0562,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030047.0,1.0,41.97,14.36,0.0,0.0,208.0,1.00613,-57.5326,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030048.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00849,-57.4297,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030049.0,1.0,41.44,5.1,0.0,0.0,208.0,1.0313,-60.4822,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030050.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01323,-59.7611,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030051.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01377,-59.7267,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030052.0,1.0,61.37,33.71,0.0,0.0,208.0,1.0127,-59.7962,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030053.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01408,-58.6659,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030054.0,1.0,38.57,11.26,0.0,0.0,208.0,1.01385,-58.6886,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030055.0,1.0,38.57,8.79,0.0,0.0,208.0,1.01977,-58.501,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030056.0,1.0,55.3,13.2,0.0,0.0,208.0,1.01996,-58.2219,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030057.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01693,-58.3333,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030058.0,1.0,55.3,25.32,0.0,0.0,208.0,1.01655,-58.3627,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030059.0,1.0,34.63,12.42,0.0,0.0,208.0,1.02058,-58.3044,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030060.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01774,-58.1269,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030061.0,1.0,38.12,2.11,0.0,0.0,208.0,1.01764,-58.1515,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030062.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01787,-58.1035,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030063.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01834,-58.2711,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030064.0,1.0,38.12,11.58,0.0,0.0,208.0,1.01812,-58.292,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030065.0,1.0,6.64,1.18,0.0,-24.0,208.0,1.01462,-56.5885,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030066.0,1.0,31.67,8.82,0.0,0.0,208.0,1.02604,-60.7439,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030067.0,1.0,42.47,6.61,0.0,0.0,208.0,1.02726,-59.3468,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030068.0,1.0,9.5,3.55,0.0,0.0,208.0,1.03463,-57.9669,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030069.0,1.0,22.88,12.38,0.0,0.0,208.0,1.02683,-58.2438,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
