bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2030070.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02842,-53.5761,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030071.0,1.0,58.88,19.28,0.0,0.0,208.0,1.02487,-55.1813,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030072.0,1.0,23.79,7.18,0.0,0.0,208.0,1.03132,-58.4261,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030073.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02904,-57.8128,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030074.0,1.0,14.26,4.49,0.0,0.0,208.0,1.02896,-57.82,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030075.0,1.0,0.0,0.0,0.0,-124.0,208.0,0.995092,-52.5388,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030076.0,1.0,74.32,20.65,0.0,0.0,208.0,1.01547,-53.3988,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030077.0,1.0,49.75,5.01,0.0,0.0,208.0,1.02437,-51.3771,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030078.0,1.0,16.61,5.55,0.0,0.0,208.0,1.02885,-52.9263,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030079.0,1.0,2.68,0.64,0.0,0.0,208.0,1.02189,-50.5744,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030080.0,1.0,16.07,1.49,0.0,0.0,208.0,1.02898,-47.9234,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030081.0,1.0,6.37,1.8,0.0,0.0,208.0,1.01642,-52.2115,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030082.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01645,-52.2082,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030083.0,1.0,4.27,3.54,0.0,0.0,208.0,1.03829,-61.7353,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030084.0,1.0,4.37,2.38,0.0,0.0,208.0,1.033,-62.0209,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030085.0,1.0,0.47,0.09,0.0,0.0,208.0,1.02567,-55.8807,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030086.0,1.0,8.18,1.41,0.0,0.0,208.0,1.02564,-55.8851,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030087.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02571,-55.8759,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030088.0,1.0,0.0,0.0,0.0,-10.0,208.0,1.02161,-45.1737,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030089.0,1.0,7.54,1.21,0.0,0.0,208.0,1.02158,-45.1778,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030090.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01619,-59.4827,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030091.0,1.0,63.51,24.84,0.0,0.0,208.0,1.02639,-61.1136,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030092.0,1.0,4.22,1.44,0.0,0.0,208.0,1.02181,-44.2564,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030093.0,1.0,0.0,0.0,0.0,-322.5,208.0,0.982221,-40.5581,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030094.0,1.0,0.0,0.0,0.0,0.0,208.0,0.991617,-41.6103,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030095.0,1.0,69.89,12.4,0.0,0.0,208.0,1.02243,-43.4337,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030096.0,1.0,41.44,18.15,0.0,0.0,208.0,1.01984,-45.278,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030097.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02013,-45.2536,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030098.0,1.0,5.84,1.35,0.0,0.0,208.0,1.01617,-61.9566,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030099.0,1.0,39.63,8.7,0.0,0.0,208.0,1.0162,-61.953,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030100.0,1.0,4.2,0.89,0.0,-14.0,208.0,1.0221,-60.0958,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030101.0,1.0,72.43,23.88,0.0,0.0,208.0,1.00653,-62.2642,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030102.0,1.0,36.35,5.0,0.0,0.0,208.0,1.00731,-62.0967,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030103.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00747,-62.0748,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030104.0,1.0,56.14,14.56,0.0,0.0,208.0,1.01558,-61.8778,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030105.0,1.0,72.12,12.88,0.0,0.0,208.0,1.01107,-61.8233,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030106.0,1.0,59.57,1.89,0.0,0.0,208.0,1.01266,-61.8152,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030107.0,1.0,59.57,10.6,0.0,0.0,208.0,1.01141,-61.4877,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030108.0,1.0,38.36,10.91,0.0,0.0,208.0,1.01811,-60.66,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030109.0,1.0,46.71,32.13,0.0,0.0,208.0,1.01375,-61.7081,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030110.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01474,-61.1831,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030111.0,1.0,46.71,3.17,0.0,0.0,208.0,1.01457,-61.2111,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030112.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00996,-58.5157,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030113.0,1.0,76.88,32.8,0.0,0.0,208.0,1.01591,-61.2937,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030114.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01158,-58.4108,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030115.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00996,-58.5157,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030116.0,1.0,76.88,26.94,0.0,0.0,208.0,1.00749,-62.1922,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030117.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01213,-61.3687,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030118.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02726,-60.0337,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030119.0,1.0,48.72,12.2,0.0,0.0,208.0,1.0119,-61.3952,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030120.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00718,-62.152,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030121.0,1.0,41.38,6.73,0.0,0.0,208.0,1.00701,-62.1758,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030122.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00736,-62.1275,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030123.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02005,-58.7488,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030124.0,1.0,84.61,25.44,0.0,0.0,208.0,1.00846,-61.8698,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030125.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0211,-58.6163,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030126.0,1.0,83.12,22.11,0.0,0.0,208.0,1.01497,-61.7757,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030127.0,1.0,74.67,17.34,0.0,0.0,208.0,1.01365,-61.6037,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030128.0,1.0,74.67,13.13,0.0,0.0,208.0,1.00714,-62.2957,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030129.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00748,-62.2481,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030130.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01058,-61.9541,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030131.0,1.0,69.56,2.93,0.0,0.0,208.0,1.01039,-61.995,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030132.0,1.0,53.5,10.94,0.0,0.0,208.0,1.01906,-61.7203,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030133.0,1.0,53.5,10.31,0.0,0.0,208.0,1.0088,-62.0319,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030134.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00692,-62.1967,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030135.0,1.0,71.4,34.43,0.0,0.0,208.0,1.00633,-62.2356,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030136.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00742,-62.1584,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030137.0,1.0,64.61,20.47,0.0,0.0,208.0,1.01679,-61.2197,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030138.0,1.0,64.61,30.28,0.0,0.0,208.0,1.01374,-61.3576,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030139.0,1.0,49.52,10.88,0.0,0.0,208.0,1.00987,-60.8191,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030140.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01181,-61.8499,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030141.0,1.0,49.52,2.12,0.0,0.0,208.0,1.01168,-61.8811,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030142.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00795,-61.3686,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030143.0,1.0,67.31,19.5,0.0,0.0,208.0,1.00752,-61.4106,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030144.0,1.0,105.18,46.77,0.0,0.0,208.0,1.01638,-61.9725,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030145.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00839,-61.5626,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030146.0,1.0,105.18,14.43,0.0,0.0,208.0,1.00795,-61.6305,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030147.0,1.0,57.95,11.81,0.0,0.0,208.0,1.01157,-61.8812,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030148.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01148,-61.6639,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030149.0,1.0,75.78,20.1,0.0,0.0,208.0,1.01105,-61.7081,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030150.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00856,-61.1506,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030151.0,1.0,75.78,9.45,0.0,0.0,208.0,1.00825,-61.1997,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030152.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00882,-61.1026,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030153.0,1.0,45.72,13.7,0.0,0.0,208.0,1.01141,-61.7061,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030154.0,1.0,45.72,9.09,0.0,0.0,208.0,1.01838,-61.5149,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030155.0,1.0,54.42,28.17,0.0,0.0,208.0,1.01417,-61.185,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030156.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01286,-61.4491,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030157.0,1.0,54.42,21.33,0.0,0.0,208.0,1.01246,-61.4816,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030158.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01257,-61.5417,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030159.0,1.0,37.72,6.03,0.0,0.0,208.0,1.01968,-60.8228,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030160.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0159,-61.6481,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030161.0,1.0,38.17,4.98,0.0,0.0,208.0,1.01805,-61.1571,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030162.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01965,-60.8054,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030163.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01965,-60.8054,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030164.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01228,-61.6137,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030165.0,1.0,53.64,7.33,0.0,0.0,208.0,1.01208,-61.643,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030166.0,1.0,53.64,10.07,0.0,0.0,208.0,1.01611,-61.0975,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030167.0,1.0,42.78,10.02,0.0,0.0,208.0,1.01678,-60.9809,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030168.0,1.0,65.51,11.68,0.0,0.0,208.0,1.02174,-60.2559,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030169.0,1.0,60.45,28.51,0.0,0.0,208.0,1.02002,-60.2615,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030170.0,1.0,60.45,9.88,0.0,0.0,208.0,1.01619,-60.9151,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030171.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00946,-58.0097,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030172.0,1.0,90.88,22.01,0.0,0.0,208.0,1.02321,-60.054,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030173.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00935,-58.5403,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030174.0,1.0,90.88,35.59,0.0,0.0,208.0,1.02012,-61.7599,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030175.0,1.0,23.31,3.45,0.0,0.0,208.0,1.01322,-61.6423,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030176.0,1.0,38.64,5.12,0.0,0.0,208.0,1.01323,-61.4917,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030177.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01337,-61.4668,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030178.0,1.0,38.64,4.93,0.0,0.0,208.0,1.00958,-60.8735,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030179.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02101,-61.2523,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030180.0,1.0,54.01,15.16,0.0,0.0,208.0,1.01829,-61.1242,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030181.0,1.0,54.01,6.67,0.0,0.0,208.0,1.01485,-61.1757,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030182.0,1.0,84.45,14.81,0.0,0.0,208.0,1.00901,-61.3239,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030183.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00943,-61.2709,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030184.0,1.0,84.45,26.04,0.0,0.0,208.0,1.00902,-61.4441,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030185.0,1.0,74.17,15.44,0.0,0.0,208.0,1.01613,-61.2326,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030186.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01329,-61.7068,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030187.0,1.0,74.17,10.33,0.0,0.0,208.0,1.01298,-61.7478,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030188.0,1.0,69.91,16.54,0.0,0.0,208.0,1.00939,-61.5879,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030189.0,1.0,83.46,15.25,0.0,0.0,208.0,1.01195,-60.7389,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030190.0,1.0,80.89,13.18,0.0,0.0,208.0,1.02204,-60.8845,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030191.0,1.0,69.08,20.97,0.0,0.0,208.0,1.01062,-60.4178,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030192.0,1.0,69.08,44.6,0.0,0.0,208.0,1.01717,-60.8832,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030193.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01321,-61.1246,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030194.0,1.0,59.86,7.79,0.0,0.0,208.0,1.01301,-61.1584,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030195.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01343,-61.0867,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030196.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01759,-59.0384,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030197.0,1.0,59.86,23.69,0.0,0.0,208.0,1.01363,-61.3427,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030198.0,1.0,14.18,4.78,0.0,0.0,208.0,1.01557,-59.9478,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030199.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01565,-59.9396,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030200.0,1.0,44.66,10.81,0.0,0.0,208.0,1.00837,-60.9872,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030201.0,1.0,44.66,17.7,0.0,0.0,208.0,1.00801,-60.9331,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030202.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0083,-60.9081,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030203.0,1.0,69.93,6.18,0.0,0.0,208.0,1.00942,-61.3952,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030204.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01447,-60.7064,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030205.0,1.0,96.14,39.17,0.0,0.0,208.0,1.01384,-60.7557,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030206.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0141,-61.0486,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030207.0,1.0,96.14,29.25,0.0,0.0,208.0,1.01356,-61.1008,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030208.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01321,-58.456,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030209.0,1.0,70.64,17.23,0.0,0.0,208.0,1.02115,-61.2614,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030210.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01334,-60.6229,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030211.0,1.0,70.64,6.86,0.0,0.0,208.0,1.01312,-60.6659,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030212.0,1.0,55.38,20.19,0.0,0.0,208.0,1.01239,-61.4496,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030213.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01272,-61.4203,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030214.0,1.0,55.38,30.13,0.0,0.0,208.0,1.02351,-60.6741,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030215.0,1.0,70.82,36.18,0.0,0.0,208.0,1.01574,-61.2427,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030216.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01371,-61.0099,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030217.0,1.0,70.82,29.34,0.0,0.0,208.0,1.01322,-61.045,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030218.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00988,-58.6446,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030219.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02585,-60.5092,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030220.0,1.0,106.49,32.47,0.0,0.0,208.0,1.00926,-58.7029,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030221.0,1.0,106.49,16.76,0.0,0.0,208.0,1.01179,-60.4226,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030222.0,1.0,43.63,8.98,0.0,0.0,208.0,1.01468,-60.8789,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030223.0,1.0,43.63,9.09,0.0,0.0,208.0,1.01321,-60.8408,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030224.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01033,-60.6472,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030225.0,1.0,88.19,9.53,0.0,0.0,208.0,1.00997,-60.7027,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030226.0,1.0,88.19,29.47,0.0,0.0,208.0,1.01038,-60.7376,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030227.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0164,-60.6629,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030228.0,1.0,68.58,23.12,0.0,0.0,208.0,1.01594,-60.7037,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030229.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01682,-60.6253,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030230.0,1.0,68.58,12.03,0.0,0.0,208.0,1.01806,-61.2519,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030231.0,1.0,50.6,1.66,0.0,0.0,208.0,1.01542,-60.911,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030232.0,1.0,50.6,11.88,0.0,0.0,208.0,1.01929,-60.671,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030233.0,1.0,41.69,12.01,0.0,0.0,208.0,1.01361,-60.8204,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030234.0,1.0,41.69,11.6,0.0,0.0,208.0,1.0162,-60.9398,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030235.0,1.0,58.65,6.15,0.0,0.0,208.0,1.02319,-60.719,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030236.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02341,-60.6815,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030237.0,1.0,47.82,18.46,0.0,0.0,208.0,1.00924,-61.0692,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030238.0,1.0,47.82,15.44,0.0,0.0,208.0,1.0124,-61.0846,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030239.0,1.0,58.49,2.86,0.0,0.0,208.0,1.01536,-60.8925,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030240.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01274,-61.0308,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030241.0,1.0,58.49,6.99,0.0,0.0,208.0,1.01536,-60.1393,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030242.0,1.0,4.2,0.8,0.0,0.0,208.0,1.01247,-58.2953,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030243.0,1.0,7.1,1.54,0.0,-14.0,208.0,1.02638,-43.6009,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030244.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01261,-60.9603,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030245.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01924,-58.9148,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030246.0,1.0,45.2,15.56,0.0,20.0,208.0,0.98848,-76.2013,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030247.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02891,-56.8161,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030248.0,1.0,0.0,0.0,0.0,-17.5,208.0,1.02888,-39.3353,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030249.0,1.0,3.81,0.99,0.0,0.0,208.0,1.04017,-35.5576,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030250.0,1.0,0.0,0.0,0.0,0.0,208.0,1.05754,-31.5433,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030251.0,1.0,0.0,0.0,0.0,0.0,208.0,1.05754,-31.5433,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030252.0,1.0,29.16,10.53,0.0,0.0,208.0,1.00077,-42.3895,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030253.0,1.0,0.0,0.0,0.0,0.0,208.0,0.980758,-62.9087,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030254.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03511,-62.9735,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030255.0,1.0,22.64,11.06,0.0,0.0,208.0,0.980559,-62.9222,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030256.0,1.0,11.16,3.98,0.0,0.0,208.0,1.01842,-57.9832,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030257.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02286,-49.7591,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030258.0,1.0,4.52,0.77,0.0,0.0,208.0,1.02284,-49.762,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030259.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02288,-49.7563,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030260.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02286,-49.7591,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030261.0,1.0,5.72,1.4,0.0,-30.0,208.0,1.01484,-43.2003,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030262.0,1.0,10.81,3.52,0.0,0.0,208.0,1.02572,-58.3452,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030263.0,1.0,3.03,0.86,0.0,0.0,208.0,1.02585,-45.8647,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030264.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03051,-44.0372,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030265.0,1.0,13.46,3.69,0.0,0.0,208.0,1.0305,-44.0437,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030266.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03051,-44.0372,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030267.0,1.0,49.88,20.7,0.0,0.0,208.0,1.01456,-51.571,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030268.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01655,-58.5224,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030269.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01075,-57.6824,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030270.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01651,-58.5331,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030271.0,1.0,0.0,0.0,0.0,-298.0,208.0,0.982677,-49.2827,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030272.0,2.0,0.0,0.0,0.0,0.0,208.0,0.991805,-49.2657,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030273.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01542,-58.8293,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030274.0,2.0,0.0,0.0,0.0,0.0,208.0,0.991141,-57.4329,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030275.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01539,-58.8363,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030276.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01542,-58.8293,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030277.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01526,-60.23,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030278.0,1.0,0.85,0.04,0.0,-42.0,208.0,1.0135,-53.4766,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030279.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0135,-53.4766,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030280.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01391,-51.2305,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030281.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01956,-57.6532,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030282.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01954,-57.6626,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030283.0,1.0,3.35,0.34,0.0,0.0,208.0,1.01955,-57.655,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030284.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00669,-62.1205,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030285.0,2.0,2.93,0.46,0.0,0.0,208.0,1.01368,-61.9535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030286.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00661,-62.1215,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030287.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01292,-55.2425,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030288.0,1.0,1.02,0.39,0.0,-72.0,208.0,1.01285,-55.2602,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030289.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00524,-40.96,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030290.0,1.0,0.61,0.14,0.0,0.0,208.0,1.0212,-41.2221,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030291.0,2.0,0.0,0.0,0.0,0.0,208.0,0.999486,-39.7037,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030292.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02492,-59.9761,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030293.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03334,-57.3806,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030294.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02491,-59.9946,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030295.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02312,-56.2814,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030296.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01928,-58.3612,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030297.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02312,-56.2814,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030298.0,2.0,0.0,0.0,0.0,0.0,208.0,1.00444,-55.5351,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030299.0,2.0,0.0,0.0,0.0,0.0,208.0,1.00192,-54.2425,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030300.0,2.0,0.0,0.0,0.0,0.0,208.0,1.00971,-54.4989,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030301.0,2.0,0.0,0.0,0.0,0.0,208.0,1.00981,-54.5045,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030302.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02038,-45.3068,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030303.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02048,-45.2475,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030304.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02064,-45.1599,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030305.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02064,-45.1599,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030306.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03205,-44.6719,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030307.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01225,-50.239,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030308.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01802,-51.3533,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030309.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01875,-54.9597,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030310.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01638,-58.5739,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030311.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01632,-58.5887,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030312.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01638,-58.5739,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030313.0,1.0,0.0,0.0,0.0,-810.0,208.0,1.02508,-46.7958,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030314.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02091,-47.0072,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030315.0,1.0,1.19,0.53,0.0,0.0,208.0,1.02768,-47.7965,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030316.0,2.0,0.0,0.0,0.0,0.0,208.0,0.982936,-45.2787,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030317.0,2.0,0.0,0.0,0.0,0.0,208.0,0.984514,-46.564,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030318.0,1.0,1.45,0.33,0.0,0.0,208.0,1.02384,-46.0689,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030319.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01149,-45.5519,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030320.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01118,-46.1188,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030321.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01118,-46.1188,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030322.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01656,-58.177,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030323.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01582,-60.7071,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030324.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01808,-58.0705,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030325.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01656,-58.177,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030326.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01571,-60.1613,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030327.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02059,-60.0052,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030328.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02325,-59.921,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030329.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02325,-59.921,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030330.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01562,-60.1712,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030331.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01571,-60.1613,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030332.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01954,-59.1149,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030333.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01951,-59.1307,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030334.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02773,-55.2941,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030335.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02177,-54.0658,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030336.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02159,-54.7264,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030337.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02092,-51.5919,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030338.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01724,-57.9385,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030339.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01546,-60.1928,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030340.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01771,-57.5447,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030341.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01771,-57.5447,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030342.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03346,-57.4497,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030343.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03173,-56.493,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030344.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0317,-57.4295,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030345.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03415,-55.5956,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030346.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03069,-57.3061,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030347.0,2.0,0.0,0.0,0.0,0.0,208.0,1.06451,-51.9057,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030348.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02489,-60.0413,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030349.0,2.0,0.0,0.0,0.0,0.0,208.0,1.04473,-57.9423,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030350.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0336,-59.1393,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030351.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01532,-58.3663,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030352.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01482,-60.1042,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030353.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01537,-62.0437,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030354.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01537,-62.0437,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030355.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01554,-58.3171,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030356.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03296,-50.291,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030357.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03297,-50.2885,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030358.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0331,-50.0129,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030359.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03297,-50.2885,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030360.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03293,-50.2977,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030361.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03296,-50.291,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030362.0,1.0,0.0,0.0,0.0,-166.0,208.0,0.997468,-47.4915,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030363.0,2.0,0.0,0.0,0.0,0.0,208.0,1.00295,-48.2671,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030364.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01017,-47.222,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030365.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01015,-47.3077,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030366.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01011,-47.4559,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030367.0,1.0,0.0,0.0,0.0,0.0,208.0,0.998353,-47.4934,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030368.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01509,-60.2826,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030369.0,1.0,0.0,0.0,0.0,-611.0,208.0,1.02018,-54.6417,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030370.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0203,-56.4073,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030371.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02068,-58.5731,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030372.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02018,-54.6417,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030373.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02018,-54.6417,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030374.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02475,-53.8813,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030375.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02635,-54.2413,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030376.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02175,-54.3827,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030377.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02442,-54.4048,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030378.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01959,-56.5786,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030379.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0188,-58.5548,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030380.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02433,-60.4517,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030381.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02638,-56.2526,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030382.0,1.0,0.0,0.0,0.0,-280.0,208.0,0.982594,-38.3087,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030383.0,1.0,0.0,0.0,0.0,0.0,208.0,0.995102,-38.976,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030384.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00427,-39.4502,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030385.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00427,-39.4502,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030386.0,2.0,0.0,0.0,0.0,0.0,208.0,0.993825,-35.0519,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030387.0,1.0,0.0,0.0,0.0,-910.0,208.0,1.0363,-51.935,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030388.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02952,-54.1143,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030389.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01904,-57.5633,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030390.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03499,-51.2307,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030391.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03524,-51.6352,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030392.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03487,-51.1718,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030393.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03566,-51.5868,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030394.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03488,-51.1819,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030395.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03526,-51.8077,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030396.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03529,-51.3945,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030397.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0363,-51.935,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030398.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01544,-58.774,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030399.0,1.0,0.0,0.0,0.0,-98.0,208.0,1.02606,-55.0234,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030400.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02911,-56.9218,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030401.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01656,-60.8331,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030402.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00612,-68.5922,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030403.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00612,-68.5922,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030404.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02852,-54.4405,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030405.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02971,-54.5869,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030406.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02688,-54.8326,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030407.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02933,-54.2382,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030408.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02818,-54.8224,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030409.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02829,-54.9498,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030410.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02684,-54.8905,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030411.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02975,-54.3763,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030412.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02932,-54.4571,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030413.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02887,-54.8486,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030414.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0289,-54.8128,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030415.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03062,-54.2262,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030416.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02185,-57.7436,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030417.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02326,-56.6615,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030418.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01965,-58.6655,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030419.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0177,-60.2429,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030420.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0177,-60.2429,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030421.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02326,-56.6615,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030422.0,2.0,0.0,0.0,0.0,0.0,208.0,0.989282,-55.3446,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030423.0,2.0,0.0,0.0,0.0,0.0,208.0,0.985858,-55.7617,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030424.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02142,-56.6098,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030425.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01848,-59.003,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030426.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01705,-55.9722,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030427.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01892,-58.9648,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030428.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0192,-57.6193,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030429.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0192,-57.8818,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030430.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01108,-60.6275,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030431.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00626,-62.865,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030432.0,1.0,0.0,0.0,0.0,0.0,208.0,1.00626,-62.865,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030433.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01812,-57.8434,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030434.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01544,-60.1831,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030435.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02433,-57.3568,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030436.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02431,-57.3607,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030437.0,1.0,0.0,0.0,0.0,-505.0,208.0,1.01766,-56.3721,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030438.0,1.0,0.0,0.0,0.0,0.0,208.0,1.01968,-58.5921,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030439.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02028,-59.0444,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030440.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02028,-59.0444,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030441.0,2.0,0.0,0.0,0.0,0.0,208.0,1.00388,-53.7278,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030442.0,2.0,0.0,0.0,0.0,0.0,208.0,1.00734,-55.0521,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030443.0,2.0,0.0,0.0,0.0,0.0,208.0,1.00411,-54.4135,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030444.0,1.0,0.0,0.0,0.0,0.0,208.0,1.0198,-56.5667,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030445.0,2.0,0.0,0.0,0.0,0.0,208.0,1.01641,-58.5615,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030446.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02315,-58.1052,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030447.0,2.0,0.0,0.0,0.0,0.0,208.0,1.02305,-58.2418,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030448.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02283,-58.5127,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030449.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03486,-56.6826,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030450.0,1.0,0.0,0.0,0.0,0.0,208.0,1.02607,-59.2447,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030451.0,2.0,0.0,0.0,0.0,0.0,208.0,1.03486,-56.6826,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030452.0,2.0,0.0,0.0,0.0,0.0,208.0,1.05828,-54.2469,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030453.0,2.0,0.0,0.0,0.0,0.0,208.0,1.05391,-54.9012,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030454.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0582,-54.7888,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030455.0,2.0,0.0,0.0,0.0,0.0,208.0,1.0564,-55.266,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030456.0,2.0,0.0,0.0,0.0,0.0,208.0,1.06299,-53.5227,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030457.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03277,-56.8329,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030458.0,1.0,0.0,0.0,0.0,-137.5,208.0,1.0024,-54.9607,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030459.0,1.0,0.0,0.0,0.0,0.0,208.0,1.03963,-56.6941,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030460.0,2.0,0.0,0.0,0.0,0.0,208.0,0.963838,-53.8988,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2030461.0,2.0,0.0,0.0,0.0,0.0,208.0,0.969077,-52.5902,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040000.0,1.0,38.28,11.93,0.0,14.0,209.0,1.00772,-71.4723,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040001.0,1.0,40.38,9.47,0.0,0.0,209.0,1.01302,-70.6883,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040002.0,1.0,63.64,19.44,0.0,0.0,209.0,1.01162,-70.6998,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040003.0,1.0,112.36,26.37,0.0,0.0,209.0,1.02034,-70.353,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040004.0,1.0,112.36,32.89,0.0,0.0,209.0,1.02258,-69.6753,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040005.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02325,-69.6081,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040006.0,1.0,0.33,0.07,0.0,0.0,209.0,1.01322,-66.2773,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040007.0,1.0,41.59,5.16,0.0,0.0,209.0,1.01306,-66.3041,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040008.0,1.0,50.07,22.41,0.0,0.0,209.0,1.01841,-64.5196,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040009.0,1.0,50.07,1.88,0.0,0.0,209.0,1.04059,-62.9459,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040010.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01569,-65.3336,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040011.0,1.0,20.72,3.24,0.0,0.0,209.0,1.01561,-65.3457,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040012.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01577,-65.322,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040013.0,1.0,5.22,1.69,0.0,0.0,209.0,1.03268,-69.3512,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040014.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03198,-63.0014,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040015.0,1.0,21.49,7.59,0.0,0.0,209.0,1.03184,-63.013,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040016.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01354,-70.0178,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040017.0,1.0,61.29,18.16,0.0,0.0,209.0,1.01322,-70.0498,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040018.0,1.0,6.31,0.84,0.0,0.0,209.0,1.02905,-64.8187,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040019.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02907,-64.8147,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040020.0,1.0,2.14,0.39,0.0,0.0,209.0,1.0191,-62.0847,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040021.0,1.0,6.67,1.74,0.0,0.0,209.0,1.01911,-62.0835,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040022.0,1.0,47.41,12.18,0.0,0.0,209.0,1.01671,-66.376,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040023.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02468,-63.5037,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040024.0,1.0,36.31,1.34,0.0,0.0,209.0,1.02457,-63.5245,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040025.0,1.0,48.73,3.58,0.0,0.0,209.0,1.01748,-66.4055,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040026.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01766,-66.3753,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040027.0,1.0,27.44,4.41,0.0,0.0,209.0,1.02602,-65.743,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040028.0,1.0,17.15,3.84,0.0,0.0,209.0,1.00758,-67.9662,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040029.0,1.0,1.26,0.32,0.0,0.0,209.0,1.02621,-69.0295,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040030.0,1.0,13.27,4.98,0.0,0.0,209.0,1.02613,-69.0365,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040031.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00686,-65.4387,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040032.0,1.0,69.84,17.61,0.0,0.0,209.0,1.00651,-65.4791,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040033.0,1.0,0.0,0.0,0.0,-250.0,209.0,1.01517,-62.7022,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040034.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01074,-64.7058,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040035.0,1.0,69.84,7.87,0.0,0.0,209.0,0.99988,-69.205,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040036.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01075,-65.3731,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040037.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01864,-62.633,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040038.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04134,-61.3154,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040039.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03997,-62.0834,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040040.0,1.0,74.03,17.8,0.0,0.0,209.0,1.03083,-64.6215,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040041.0,1.0,4.1,1.21,0.0,0.0,209.0,1.01877,-62.9229,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040042.0,1.0,39.71,12.5,0.0,0.0,209.0,1.0194,-65.2343,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040043.0,1.0,39.71,7.17,0.0,0.0,209.0,1.0209,-64.9244,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040044.0,1.0,3.64,1.39,0.0,0.0,209.0,1.02515,-67.6481,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040045.0,1.0,8.36,1.51,0.0,0.0,209.0,1.02245,-65.5854,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040046.0,1.0,72.87,9.2,0.0,0.0,209.0,1.03039,-65.1094,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040047.0,1.0,5.37,0.35,0.0,0.0,209.0,1.01881,-67.3784,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040048.0,1.0,13.26,3.88,0.0,0.0,209.0,1.01274,-59.8137,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040049.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01282,-59.8056,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040050.0,1.0,5.87,1.23,0.0,0.0,209.0,1.01141,-66.9983,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040051.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01144,-66.9951,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040052.0,1.0,0.0,0.0,0.0,0.0,209.0,0.992293,-69.1414,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040053.0,1.0,8.65,2.39,0.0,0.0,209.0,0.992249,-69.1467,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040054.0,1.0,19.93,1.82,0.0,0.0,209.0,1.03369,-60.4141,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040055.0,1.0,3.8,0.99,0.0,0.0,209.0,1.00944,-69.0605,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040056.0,1.0,18.25,8.47,0.0,0.0,209.0,1.0175,-50.6915,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040057.0,1.0,54.3,3.76,0.0,0.0,209.0,0.992794,-70.3475,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040058.0,1.0,6.44,3.46,0.0,0.0,209.0,0.995868,-68.4317,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040059.0,1.0,0.0,0.0,0.0,0.0,209.0,0.990389,-68.9857,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040060.0,1.0,25.86,5.99,0.0,0.0,209.0,0.990268,-69.0003,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040061.0,1.0,6.63,0.57,0.0,0.0,209.0,1.016,-53.3854,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040062.0,1.0,8.38,2.62,0.0,0.0,209.0,1.01252,-59.2743,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040063.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01256,-59.2699,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040064.0,1.0,36.49,4.32,0.0,0.0,209.0,1.02322,-64.0319,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040065.0,1.0,0.0,0.0,0.0,0.0,209.0,0.996368,-62.4413,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040066.0,1.0,13.42,2.49,0.0,0.0,209.0,0.996311,-62.4494,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040067.0,1.0,5.65,1.07,0.0,0.0,209.0,1.00256,-65.4067,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040068.0,1.0,4.91,0.86,0.0,0.0,209.0,0.99431,-67.9469,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040069.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01905,-67.4314,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040070.0,1.0,24.83,6.01,0.0,0.0,209.0,1.01892,-67.4464,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040071.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01918,-67.4173,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040072.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01905,-67.4314,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040073.0,1.0,77.56,9.68,0.0,0.0,209.0,0.998551,-61.9396,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040074.0,1.0,0.0,0.0,0.0,-77.0,209.0,1.02117,-61.3919,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040075.0,1.0,0.0,0.0,0.0,0.0,209.0,1.05207,-64.2079,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040076.0,1.0,78.15,19.77,0.0,0.0,209.0,1.02079,-61.4376,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040077.0,1.0,14.96,5.57,0.0,0.0,209.0,0.993193,-68.0165,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040078.0,1.0,0.0,0.0,0.0,0.0,209.0,0.993288,-68.0084,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040079.0,1.0,26.23,1.95,0.0,0.0,209.0,1.02144,-66.6824,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040080.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02153,-66.6674,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040081.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01914,-67.3236,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040082.0,1.0,28.72,7.51,0.0,0.0,209.0,1.01899,-67.3413,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040083.0,1.0,51.25,31.17,0.0,0.0,209.0,0.979921,-67.1684,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040084.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03077,-66.2047,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040085.0,1.0,70.47,14.87,0.0,0.0,209.0,1.03046,-66.244,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040086.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03106,-66.1675,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040087.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03077,-66.2047,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040088.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00494,-62.9051,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040089.0,1.0,61.88,15.46,0.0,0.0,209.0,0.998054,-64.9127,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040090.0,1.0,0.77,0.36,0.0,0.0,209.0,0.995931,-65.5376,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040091.0,1.0,0.0,0.0,0.0,0.0,209.0,0.996331,-65.4906,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040092.0,1.0,4.46,1.16,0.0,0.0,209.0,1.01011,-66.4769,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040093.0,1.0,39.39,5.43,0.0,0.0,209.0,1.00996,-66.5014,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040094.0,1.0,39.39,22.28,0.0,0.0,209.0,1.01959,-66.7738,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040095.0,1.0,61.67,21.74,0.0,0.0,209.0,1.00305,-61.6028,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040096.0,1.0,61.67,4.56,0.0,0.0,209.0,0.994647,-63.1692,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040097.0,1.0,0.0,0.0,0.0,0.0,209.0,0.991286,-66.0182,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040098.0,1.0,47.47,18.2,0.0,0.0,209.0,0.990993,-66.0455,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040099.0,1.0,0.0,0.0,0.0,22.0,209.0,1.00539,-68.3915,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040100.0,1.0,38.88,3.52,0.0,0.0,209.0,1.00525,-68.414,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040101.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00529,-68.3651,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040102.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00539,-68.3915,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040103.0,1.0,38.88,5.78,0.0,0.0,209.0,1.01012,-65.5516,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040104.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01699,-66.0839,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040105.0,1.0,70.72,22.98,0.0,0.0,209.0,1.0166,-66.1234,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040106.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01738,-66.0447,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040107.0,1.0,0.0,0.0,0.0,80.0,209.0,1.01299,-62.9474,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040108.0,1.0,70.72,7.82,0.0,0.0,209.0,1.03586,-65.7839,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040109.0,1.0,59.6,15.63,0.0,0.0,209.0,1.01076,-65.4324,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040110.0,1.0,59.6,21.9,0.0,0.0,209.0,1.02267,-66.8221,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040111.0,1.0,41.55,7.12,0.0,0.0,209.0,1.02551,-66.7855,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040112.0,1.0,41.55,4.75,0.0,0.0,209.0,1.02944,-66.3646,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040113.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02961,-66.3425,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040114.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01904,-67.3627,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040115.0,1.0,47.68,12.9,0.0,0.0,209.0,1.01879,-67.3885,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040116.0,1.0,47.68,11.86,0.0,0.0,209.0,1.03138,-66.1817,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040117.0,1.0,59.26,20.65,0.0,0.0,209.0,1.00004,-67.2429,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040118.0,1.0,59.26,11.03,0.0,0.0,209.0,1.00691,-68.188,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040119.0,1.0,27.69,15.77,0.0,0.0,209.0,1.01153,-67.6391,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040120.0,1.0,52.96,21.26,0.0,0.0,209.0,1.01287,-67.7651,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040121.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01324,-67.7368,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040122.0,1.0,52.96,9.94,0.0,0.0,209.0,1.01694,-67.1617,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040123.0,1.0,51.6,18.54,0.0,0.0,209.0,0.988652,-66.7066,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040124.0,1.0,51.6,3.24,0.0,0.0,209.0,0.992214,-66.318,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040125.0,1.0,18.47,5.44,0.0,0.0,209.0,1.0193,-67.0736,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040126.0,1.0,52.07,15.28,0.0,0.0,209.0,1.02626,-66.5764,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040127.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02658,-66.5475,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040128.0,1.0,41.68,7.02,0.0,0.0,209.0,1.02964,-66.3769,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040129.0,1.0,41.68,5.23,0.0,0.0,209.0,1.03264,-66.0617,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040130.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02634,-66.9264,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040131.0,1.0,46.52,3.02,0.0,0.0,209.0,1.02619,-66.9517,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040132.0,1.0,46.52,13.78,0.0,0.0,209.0,1.0082,-68.1583,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040133.0,1.0,0.0,0.0,0.0,0.0,209.0,0.991728,-66.6995,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040134.0,1.0,21.7,4.21,0.0,0.0,209.0,0.991619,-66.7134,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040135.0,1.0,67.16,25.0,0.0,0.0,209.0,0.998287,-68.1653,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040136.0,1.0,0.0,0.0,0.0,0.0,209.0,0.998721,-68.1241,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040137.0,1.0,67.16,19.46,0.0,0.0,209.0,1.01361,-67.511,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040138.0,1.0,32.47,10.93,0.0,0.0,209.0,1.01813,-67.5551,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040139.0,1.0,60.68,9.23,0.0,0.0,209.0,1.01969,-67.4968,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040140.0,1.0,60.68,14.83,0.0,0.0,209.0,1.02362,-67.5846,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040141.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02393,-67.5513,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040142.0,1.0,55.77,30.2,0.0,0.0,209.0,1.01039,-68.2034,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040143.0,1.0,55.77,12.56,0.0,0.0,209.0,0.999959,-68.5425,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040144.0,1.0,84.31,9.36,0.0,0.0,209.0,1.01723,-67.8021,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040145.0,1.0,84.31,29.64,0.0,0.0,209.0,1.01372,-67.7969,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040146.0,1.0,72.75,27.12,0.0,0.0,209.0,1.02116,-67.0984,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040147.0,1.0,45.47,4.96,0.0,0.0,209.0,1.00794,-67.5324,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040148.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01205,-66.6441,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040149.0,1.0,45.47,16.04,0.0,0.0,209.0,1.01177,-66.6715,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040150.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01001,-62.6606,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040151.0,1.0,79.56,6.26,0.0,0.0,209.0,1.02967,-66.4414,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
