bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2040152.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01271,-62.4202,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040153.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00658,-67.2465,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040154.0,1.0,79.56,37.62,0.0,0.0,209.0,1.00596,-67.288,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040155.0,1.0,45.84,7.52,0.0,0.0,209.0,1.01397,-66.8157,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040156.0,1.0,45.84,7.65,0.0,0.0,209.0,1.00988,-68.1135,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040157.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01708,-67.279,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040158.0,1.0,71.23,8.52,0.0,0.0,209.0,1.01685,-67.3199,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040159.0,1.0,71.23,23.05,0.0,0.0,209.0,1.01587,-67.2382,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040160.0,1.0,95.81,44.06,0.0,0.0,209.0,1.01653,-67.6721,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040161.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01886,-67.9981,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040162.0,1.0,95.81,27.77,0.0,0.0,209.0,1.01832,-68.0523,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040163.0,1.0,38.82,7.56,0.0,0.0,209.0,1.03617,-66.9091,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040164.0,1.0,38.82,19.02,0.0,0.0,209.0,1.00544,-67.7244,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040165.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00578,-67.7012,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040166.0,1.0,55.36,14.14,0.0,0.0,209.0,1.01838,-67.5791,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040167.0,1.0,55.36,11.58,0.0,0.0,209.0,1.01695,-67.4246,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040168.0,1.0,90.24,18.24,0.0,0.0,209.0,1.01695,-67.2681,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040169.0,1.0,90.24,10.65,0.0,0.0,209.0,1.00901,-67.7807,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040170.0,1.0,72.57,42.76,0.0,0.0,209.0,1.0212,-66.9489,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040171.0,1.0,45.74,6.86,0.0,0.0,209.0,1.00873,-67.8017,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040172.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01905,-67.9605,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040173.0,1.0,45.74,22.07,0.0,0.0,209.0,1.01872,-67.9845,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040174.0,1.0,53.38,23.65,0.0,0.0,209.0,1.02597,-66.7165,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040175.0,1.0,53.38,11.85,0.0,0.0,209.0,1.00306,-65.3693,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040176.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00335,-65.3369,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040177.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02011,-68.1897,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040178.0,1.0,57.02,11.11,0.0,0.0,209.0,1.01986,-68.2211,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040179.0,1.0,54.31,9.76,0.0,0.0,209.0,1.01954,-68.0172,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040180.0,1.0,53.94,8.7,0.0,0.0,209.0,0.98638,-65.7797,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040181.0,1.0,37.56,13.67,0.0,0.0,209.0,1.0121,-67.5977,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040182.0,1.0,37.56,19.55,0.0,0.0,209.0,1.01047,-67.5642,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040183.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0108,-67.5419,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040184.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00752,-67.8256,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040185.0,1.0,60.56,21.37,0.0,0.0,209.0,1.00716,-67.8613,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040186.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00349,-63.4405,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040187.0,1.0,60.56,5.18,0.0,0.0,209.0,1.03887,-66.7431,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040188.0,1.0,42.72,6.78,0.0,0.0,209.0,1.02701,-67.699,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040189.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02719,-67.6758,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040190.0,1.0,42.72,16.16,0.0,0.0,209.0,1.02433,-67.9352,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040191.0,1.0,78.78,27.41,0.0,0.0,209.0,1.02391,-66.8062,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040192.0,1.0,78.78,22.17,0.0,0.0,209.0,1.02084,-67.2179,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040193.0,1.0,23.12,4.61,0.0,0.0,209.0,1.0202,-68.3778,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040194.0,1.0,1.15,0.17,0.0,0.0,209.0,1.0012,-62.4499,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040195.0,1.0,20.55,8.17,0.0,0.0,209.0,1.00105,-62.462,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040196.0,1.0,75.05,18.75,0.0,0.0,209.0,1.01372,-67.911,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040197.0,1.0,58.31,11.72,0.0,0.0,209.0,1.02019,-68.1665,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040198.0,1.0,13.93,4.83,0.0,0.0,209.0,0.995399,-65.7485,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040199.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02559,-67.9162,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040200.0,1.0,60.74,31.01,0.0,0.0,209.0,1.02515,-67.9454,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040201.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01593,-68.3082,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040202.0,1.0,60.74,43.38,0.0,0.0,209.0,0.968542,-71.6633,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040203.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01472,-68.3862,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040204.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01472,-68.3862,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040205.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01661,-68.2759,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040206.0,1.0,82.42,10.27,0.0,0.0,209.0,1.03807,-67.6314,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040207.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02147,-67.2151,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040208.0,1.0,82.42,36.93,0.0,0.0,209.0,1.02083,-67.2623,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040209.0,1.0,64.85,9.6,0.0,0.0,209.0,1.022,-67.6668,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040210.0,1.0,64.85,17.01,0.0,0.0,209.0,1.02273,-67.4483,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040211.0,1.0,0.0,0.0,0.0,0.0,209.0,0.994671,-66.2981,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040212.0,1.0,30.11,7.03,0.0,0.0,209.0,0.994532,-66.3166,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040213.0,1.0,21.71,1.56,0.0,0.0,209.0,1.02897,-67.1319,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040214.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00776,-63.0697,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040215.0,1.0,56.47,5.59,0.0,0.0,209.0,1.02946,-67.9175,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040216.0,1.0,56.47,4.22,0.0,0.0,209.0,1.03398,-67.8352,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040217.0,1.0,46.91,6.22,0.0,0.0,209.0,1.02783,-67.44,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040218.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02998,-67.301,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040219.0,1.0,46.91,16.15,0.0,0.0,209.0,1.02969,-67.3258,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040220.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03027,-67.277,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040221.0,1.0,56.61,17.84,0.0,0.0,209.0,1.02112,-68.2178,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040222.0,1.0,56.61,11.29,0.0,0.0,209.0,1.02581,-68.1109,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040223.0,1.0,55.71,14.22,0.0,0.0,209.0,1.01954,-68.2069,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040224.0,1.0,55.71,7.98,0.0,0.0,209.0,1.03288,-67.1811,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040225.0,1.0,42.12,30.69,0.0,0.0,209.0,1.01799,-68.3202,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040226.0,1.0,52.55,32.51,0.0,0.0,209.0,1.01429,-68.9493,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040227.0,1.0,57.94,9.79,0.0,0.0,209.0,1.0126,-66.7863,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040228.0,1.0,17.73,6.0,0.0,0.0,209.0,0.993284,-67.1951,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040229.0,1.0,28.11,10.32,0.0,0.0,209.0,1.0138,-67.6871,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040230.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01921,-67.989,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040231.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01931,-67.981,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040232.0,1.0,14.89,6.89,0.0,0.0,209.0,1.01909,-67.9968,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040233.0,1.0,74.35,20.01,0.0,0.0,209.0,1.01927,-68.1017,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040234.0,1.0,50.17,5.87,0.0,0.0,209.0,1.0021,-63.9593,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040235.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00168,-67.3196,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040236.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00191,-67.2908,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040237.0,1.0,50.17,10.26,0.0,0.0,209.0,1.00147,-67.3486,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040238.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02255,-68.0663,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040239.0,1.0,49.27,15.59,0.0,0.0,209.0,1.02225,-68.0938,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040240.0,1.0,49.27,15.54,0.0,0.0,209.0,1.02335,-68.2101,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040241.0,1.0,38.61,1.17,0.0,0.0,209.0,1.02773,-68.0155,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040242.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0027,-67.9032,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040243.0,1.0,38.61,9.19,0.0,0.0,209.0,1.0025,-67.925,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040244.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00292,-67.8794,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040245.0,1.0,69.59,11.35,0.0,0.0,209.0,1.02296,-68.0054,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040246.0,1.0,69.59,8.46,0.0,0.0,209.0,1.02112,-68.1847,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040247.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02139,-68.1474,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040248.0,1.0,0.0,0.0,0.0,12.5,209.0,1.01745,-70.0686,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040249.0,1.0,8.66,3.93,0.0,0.0,209.0,1.01738,-70.0729,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040250.0,1.0,61.44,8.0,0.0,0.0,209.0,1.03135,-67.8636,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040251.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02859,-67.86,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040252.0,1.0,61.44,34.72,0.0,0.0,209.0,1.02806,-67.8887,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040253.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0291,-67.8294,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040254.0,1.0,0.0,0.0,0.0,-228.0,209.0,0.996035,-63.7583,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040255.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03082,-67.4355,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040256.0,1.0,68.69,10.42,0.0,0.0,209.0,0.995775,-63.8015,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040257.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02829,-66.4858,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040258.0,1.0,44.03,10.93,0.0,0.0,209.0,1.02808,-66.5096,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040259.0,1.0,63.2,13.74,0.0,0.0,209.0,1.01181,-67.3478,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040260.0,1.0,0.0,0.0,0.0,-440.0,209.0,1.00694,-62.0631,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040261.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00507,-63.9337,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040262.0,1.0,70.03,8.26,0.0,0.0,209.0,0.998911,-65.788,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040263.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00533,-63.3696,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040264.0,1.0,0.08,0.02,0.0,0.0,209.0,1.03443,-47.4856,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040265.0,1.0,7.88,4.68,0.0,0.0,209.0,1.03436,-47.4898,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040266.0,1.0,50.84,25.3,0.0,0.0,209.0,1.02239,-68.2317,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040267.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0097,-68.4385,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040268.0,1.0,50.84,10.83,0.0,0.0,209.0,1.00946,-68.4684,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040269.0,1.0,56.99,13.97,0.0,0.0,209.0,0.99567,-67.4435,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040270.0,1.0,0.0,0.0,0.0,0.0,209.0,0.995964,-67.4101,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040271.0,1.0,56.99,17.59,0.0,0.0,209.0,1.02603,-68.0989,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040272.0,1.0,56.06,26.43,0.0,0.0,209.0,0.993452,-67.7513,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040273.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01721,-62.442,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040274.0,1.0,56.06,6.87,0.0,0.0,209.0,1.00674,-64.8328,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040275.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01497,-62.9191,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040276.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01497,-62.9191,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040277.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02163,-68.1689,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040278.0,1.0,57.47,18.25,0.0,0.0,209.0,1.02129,-68.2006,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040279.0,1.0,98.23,36.88,0.0,0.0,209.0,1.01962,-67.8218,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040280.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0095,-68.6336,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040281.0,1.0,98.23,54.4,0.0,0.0,209.0,1.00865,-68.6824,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040282.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01074,-68.1779,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040283.0,1.0,38.6,11.43,0.0,0.0,209.0,1.01051,-68.1985,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040284.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02138,-68.1751,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040285.0,1.0,38.6,2.77,0.0,0.0,209.0,1.02124,-68.1994,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040286.0,1.0,19.47,3.13,0.0,0.0,209.0,0.99165,-68.2715,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040287.0,1.0,4.1,1.4,0.0,0.0,209.0,1.00693,-65.6948,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040288.0,1.0,50.45,6.36,0.0,0.0,209.0,1.00674,-65.7259,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040289.0,1.0,50.45,15.61,0.0,0.0,209.0,0.990879,-65.938,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040290.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00875,-68.5712,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040291.0,1.0,54.1,12.35,0.0,0.0,209.0,1.0085,-68.6049,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040292.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0107,-68.4526,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040293.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0107,-68.4526,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040294.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0107,-68.4526,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040295.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0107,-68.4526,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040296.0,1.0,54.1,15.03,0.0,0.0,209.0,1.0104,-68.4863,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040297.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01099,-68.4232,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040298.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00744,-62.8709,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040299.0,1.0,84.22,14.71,0.0,0.0,209.0,1.04012,-67.4773,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040300.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00276,-68.5197,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040301.0,1.0,84.22,67.38,0.0,0.0,209.0,1.00179,-68.5669,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040302.0,1.0,51.14,13.7,0.0,0.0,209.0,1.01248,-67.8186,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040303.0,1.0,68.7,13.97,0.0,0.0,209.0,1.01002,-68.3723,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040304.0,1.0,68.7,30.27,0.0,0.0,209.0,1.00282,-68.4411,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040305.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01621,-68.9048,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040306.0,1.0,16.15,2.95,0.0,0.0,209.0,1.01613,-68.9149,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040307.0,1.0,49.44,13.8,0.0,0.0,209.0,1.01211,-68.7574,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040308.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02226,-67.9434,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040309.0,1.0,86.02,38.72,0.0,0.0,209.0,1.02162,-67.9883,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040310.0,1.0,86.02,32.19,0.0,0.0,209.0,1.01885,-68.0992,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040311.0,1.0,0.0,0.0,0.0,0.0,209.0,0.9985,-67.5055,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040312.0,1.0,73.01,15.78,0.0,0.0,209.0,0.998132,-67.5517,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040313.0,1.0,73.01,22.0,0.0,0.0,209.0,1.01336,-68.0988,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040314.0,1.0,0.0,0.0,0.0,0.0,209.0,0.999385,-67.4656,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040315.0,1.0,67.22,27.0,0.0,0.0,209.0,0.99891,-67.5036,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040316.0,1.0,0.0,0.0,0.0,0.0,209.0,0.999823,-67.4277,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040317.0,1.0,0.0,0.0,0.0,0.0,209.0,1.001,-67.4299,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040318.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00139,-67.387,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040319.0,1.0,67.22,17.93,0.0,0.0,209.0,1.00065,-67.472,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040320.0,1.0,51.59,14.8,0.0,0.0,209.0,1.00669,-68.8619,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040321.0,1.0,51.59,12.01,0.0,0.0,209.0,1.0096,-68.745,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040322.0,1.0,34.22,11.2,0.0,0.0,209.0,1.01454,-68.8993,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040323.0,1.0,40.13,16.18,0.0,0.0,209.0,1.01499,-67.8453,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040324.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01524,-67.8235,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040325.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00729,-69.043,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040326.0,1.0,40.13,1.93,0.0,0.0,209.0,1.00718,-69.0677,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040327.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01409,-69.0339,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040328.0,1.0,9.15,0.36,0.0,0.0,209.0,1.01406,-69.0395,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040329.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0123,-69.7135,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040330.0,1.0,40.44,4.86,0.0,0.0,209.0,1.01214,-69.7361,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040331.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01246,-69.6902,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040332.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0093,-69.7785,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040333.0,1.0,40.44,3.08,0.0,0.0,209.0,1.00918,-69.8048,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040334.0,1.0,15.46,2.61,0.0,0.0,209.0,1.00118,-66.1762,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040335.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01235,-63.4569,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040336.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01022,-67.4365,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040337.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01175,-70.3407,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040338.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01175,-70.3407,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040339.0,1.0,70.03,10.38,0.0,0.0,209.0,1.01209,-63.5021,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040340.0,1.0,54.08,15.27,0.0,0.0,209.0,1.0064,-69.0114,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040341.0,1.0,54.08,25.59,0.0,0.0,209.0,1.00635,-68.1651,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040342.0,1.0,47.72,8.83,0.0,0.0,209.0,1.01262,-68.3814,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040343.0,1.0,64.19,19.78,0.0,0.0,209.0,1.00171,-67.3381,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040344.0,1.0,64.19,30.1,0.0,0.0,209.0,0.995496,-68.1274,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040345.0,1.0,55.91,9.7,0.0,150.0,209.0,1.01404,-68.8337,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040346.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00851,-68.8468,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040347.0,1.0,55.91,4.33,0.0,0.0,209.0,1.00835,-68.8802,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040348.0,1.0,0.0,0.0,0.0,0.0,209.0,0.999778,-66.7352,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040349.0,1.0,44.73,7.74,0.0,0.0,209.0,0.999569,-66.7619,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040350.0,1.0,0.0,0.0,0.0,0.0,209.0,0.999953,-66.7084,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040351.0,1.0,0.0,0.0,0.0,0.0,209.0,0.999778,-66.7352,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040352.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00443,-67.4659,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040353.0,1.0,44.73,13.0,0.0,0.0,209.0,1.00417,-67.4898,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040354.0,1.0,0.0,0.0,0.0,0.0,209.0,0.999642,-65.7712,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040355.0,1.0,33.96,1.6,0.0,0.0,209.0,0.999549,-65.7908,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040356.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00636,-67.9811,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040357.0,1.0,69.14,22.47,0.0,0.0,209.0,1.0059,-68.0244,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040358.0,1.0,69.14,12.8,0.0,0.0,209.0,1.00793,-68.4805,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040359.0,1.0,14.92,3.95,0.0,0.0,209.0,1.0084,-68.4232,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040360.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01444,-67.8754,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040361.0,1.0,54.7,16.52,0.0,0.0,209.0,1.01415,-67.906,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040362.0,1.0,54.7,22.33,0.0,0.0,209.0,1.01086,-68.5071,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040363.0,1.0,64.93,23.21,0.0,0.0,209.0,0.997868,-67.3073,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040364.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0045,-67.8714,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040365.0,1.0,58.39,15.07,0.0,0.0,209.0,1.00421,-67.9061,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040366.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0048,-67.8366,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040367.0,1.0,104.72,20.01,0.0,0.0,209.0,1.00566,-68.2208,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040368.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02188,-62.3818,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040369.0,1.0,104.72,46.27,0.0,0.0,209.0,1.00169,-66.9055,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040370.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00302,-66.5494,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040371.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00302,-66.5494,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040372.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00631,-68.0181,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040373.0,1.0,55.91,5.74,0.0,0.0,209.0,1.00613,-68.0548,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040374.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0048,-69.1813,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040375.0,1.0,55.91,13.74,0.0,0.0,209.0,1.00454,-69.2131,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040376.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0051,-69.1453,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040377.0,1.0,14.72,5.78,0.0,0.0,209.0,1.01592,-64.3918,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040378.0,1.0,56.35,18.75,0.0,0.0,209.0,1.00957,-68.3114,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040379.0,1.0,56.35,5.59,0.0,0.0,209.0,1.01942,-67.7557,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040380.0,1.0,64.27,5.87,0.0,0.0,209.0,1.00051,-69.7423,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040381.0,1.0,33.83,8.13,0.0,0.0,209.0,1.00352,-68.6904,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040382.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01879,-62.8649,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040383.0,1.0,53.31,14.66,0.0,0.0,209.0,1.02205,-67.2906,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040384.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01049,-68.1357,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040385.0,1.0,53.31,6.55,0.0,0.0,209.0,1.0103,-68.1666,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040386.0,1.0,34.44,7.97,0.0,0.0,209.0,0.998669,-65.4284,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040387.0,1.0,0.0,0.0,0.0,0.0,209.0,0.995386,-67.6014,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040388.0,1.0,55.36,22.07,0.0,0.0,209.0,0.995039,-67.6312,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040389.0,1.0,55.36,20.07,0.0,0.0,209.0,0.997762,-68.3619,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040390.0,1.0,91.33,17.31,0.0,0.0,209.0,1.00959,-68.6081,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040391.0,1.0,91.33,17.24,0.0,0.0,209.0,1.00368,-68.481,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040392.0,1.0,21.05,6.09,0.0,0.0,209.0,1.0007,-65.6381,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040393.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0117,-68.1637,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040394.0,1.0,47.7,10.81,0.0,0.0,209.0,1.01144,-68.1921,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040395.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01192,-68.1369,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040396.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0117,-68.1637,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040397.0,1.0,47.7,2.4,0.0,0.0,209.0,1.02122,-67.4521,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040398.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00685,-64.5983,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040399.0,1.0,76.41,29.45,0.0,0.0,209.0,1.00639,-64.6392,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040400.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01089,-64.6673,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040401.0,1.0,76.41,13.13,0.0,0.0,209.0,1.01058,-64.7107,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040402.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0112,-64.6227,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040403.0,1.0,68.05,7.93,0.0,0.0,209.0,1.0018,-69.2979,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040404.0,1.0,57.5,18.36,0.0,0.0,209.0,1.0094,-68.6768,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040405.0,1.0,57.5,29.02,0.0,0.0,209.0,1.00627,-68.3614,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040406.0,1.0,55.2,19.41,0.0,0.0,209.0,0.996609,-67.4171,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040407.0,1.0,0.0,0.0,0.0,60.0,209.0,1.01815,-68.5268,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040408.0,1.0,55.2,12.75,0.0,0.0,209.0,1.01791,-68.5566,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040409.0,1.0,75.02,25.93,0.0,0.0,209.0,1.03116,-68.1522,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040410.0,1.0,75.02,20.27,0.0,0.0,209.0,1.00608,-68.2119,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040411.0,1.0,13.63,3.32,0.0,0.0,209.0,0.997697,-67.2741,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040412.0,1.0,40.47,16.63,0.0,0.0,209.0,0.99381,-68.3139,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040413.0,1.0,40.47,11.14,0.0,0.0,209.0,1.01951,-68.5414,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040414.0,1.0,64.44,13.44,0.0,0.0,209.0,1.00385,-68.6464,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040415.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01208,-68.7161,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040416.0,1.0,59.79,18.42,0.0,0.0,209.0,1.01169,-68.7522,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040417.0,1.0,59.79,38.72,0.0,0.0,209.0,1.0276,-68.0462,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040418.0,1.0,49.73,23.96,0.0,0.0,209.0,1.01349,-68.0103,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040419.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01998,-68.6929,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040420.0,1.0,49.73,17.09,0.0,0.0,209.0,1.01965,-68.7197,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040421.0,1.0,32.03,7.04,0.0,0.0,209.0,1.01406,-64.9586,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040422.0,1.0,2.11,0.44,0.0,0.0,209.0,1.00107,-65.3053,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040423.0,1.0,14.42,0.21,0.0,0.0,209.0,1.00103,-65.3144,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040424.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00351,-61.5732,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040425.0,1.0,19.39,9.4,0.0,0.0,209.0,1.00337,-61.5833,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040426.0,1.0,0.0,0.0,0.0,0.0,209.0,0.996271,-60.7006,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040427.0,1.0,61.16,5.33,0.0,0.0,209.0,0.996077,-60.7371,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040428.0,1.0,0.0,0.0,0.0,-49.0,209.0,1.01261,-57.4504,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040429.0,1.0,61.16,11.09,0.0,0.0,209.0,1.01585,-58.5415,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040430.0,1.0,56.07,11.69,0.0,0.0,209.0,1.015,-68.6867,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040431.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01529,-68.655,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040432.0,1.0,56.07,16.41,0.0,0.0,209.0,1.01518,-68.5613,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040433.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01548,-68.5298,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040434.0,1.0,73.3,28.69,0.0,0.0,209.0,0.993054,-68.0179,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040435.0,1.0,73.3,10.07,0.0,0.0,209.0,0.991563,-68.8838,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040436.0,1.0,0.0,0.0,0.0,0.0,209.0,0.991865,-68.8398,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040437.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01684,-68.8522,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040438.0,1.0,67.12,24.15,0.0,0.0,209.0,1.01641,-68.8906,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040439.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01936,-62.6587,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040440.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0406,-67.5817,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040441.0,1.0,67.12,6.39,0.0,0.0,209.0,1.01913,-62.6982,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040442.0,1.0,73.48,56.88,0.0,0.0,209.0,0.987062,-68.4055,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040443.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01214,-64.1681,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040444.0,1.0,20.16,12.36,0.0,0.0,209.0,0.983236,-66.5399,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040445.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01258,-64.1346,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040446.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01258,-64.1346,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040447.0,1.0,52.14,5.28,0.0,0.0,209.0,1.02448,-67.8751,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040448.0,1.0,52.14,5.78,0.0,0.0,209.0,1.02263,-68.3145,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040449.0,1.0,47.89,5.98,0.0,0.0,209.0,1.02547,-66.9942,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040450.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02568,-66.9651,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040451.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01811,-67.8708,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040452.0,1.0,42.25,12.97,0.0,0.0,209.0,1.01784,-67.8962,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040453.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01834,-67.8471,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040454.0,1.0,42.25,2.91,0.0,0.0,209.0,1.02449,-67.2848,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040455.0,1.0,8.85,1.49,0.0,0.0,209.0,1.00616,-68.4208,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040456.0,1.0,55.6,6.54,0.0,0.0,209.0,1.01159,-65.5256,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040457.0,1.0,55.07,7.65,0.0,0.0,209.0,1.00094,-66.9237,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040458.0,1.0,55.07,8.51,0.0,0.0,209.0,1.02539,-68.5207,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040459.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0211,-63.8318,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040460.0,1.0,44.47,7.64,0.0,0.0,209.0,1.02091,-63.8565,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040461.0,1.0,6.33,1.53,0.0,10.0,209.0,1.0137,-69.0185,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040462.0,1.0,52.52,6.53,0.0,0.0,209.0,1.00084,-68.5801,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040463.0,1.0,52.52,8.45,0.0,0.0,209.0,1.00256,-66.2992,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040464.0,1.0,63.66,15.59,0.0,0.0,209.0,1.02671,-66.6002,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040465.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02861,-50.8348,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040466.0,1.0,5.82,1.21,0.0,0.0,209.0,1.02858,-50.8382,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040467.0,1.0,32.01,15.38,0.0,0.0,209.0,1.04527,-43.409,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040468.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04524,-43.4174,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040469.0,1.0,6.32,1.41,0.0,0.0,209.0,1.01467,-67.4626,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040470.0,1.0,45.25,3.25,0.0,0.0,209.0,1.01454,-67.4889,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040471.0,1.0,56.19,9.15,0.0,0.0,209.0,0.991575,-61.6059,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040472.0,1.0,0.0,0.0,0.0,0.0,209.0,0.991823,-61.5717,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040473.0,1.0,56.01,23.18,0.0,0.0,209.0,0.993833,-61.4604,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040474.0,1.0,15.09,2.65,0.0,0.0,209.0,1.00149,-71.2947,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040475.0,1.0,33.75,13.92,0.0,0.0,209.0,1.01056,-68.8411,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040476.0,1.0,36.74,7.0,0.0,0.0,209.0,1.0009,-66.7443,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040477.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00108,-66.7224,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040478.0,1.0,65.63,11.01,0.0,0.0,209.0,1.00215,-68.4032,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040479.0,1.0,50.33,12.8,0.0,0.0,209.0,1.00538,-68.8864,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040480.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00025,-68.3498,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040481.0,1.0,50.33,7.46,0.0,0.0,209.0,1.00006,-68.3787,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040482.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00109,-67.3179,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040483.0,1.0,6.84,1.23,0.0,0.0,209.0,1.00106,-67.3218,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040484.0,1.0,43.72,41.39,0.0,0.0,209.0,0.998883,-69.295,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040485.0,1.0,43.72,16.14,0.0,0.0,209.0,1.00158,-70.4172,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040486.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00327,-72.2854,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040487.0,1.0,8.79,3.12,0.0,0.0,209.0,1.00322,-72.2901,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040488.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01784,-70.9709,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040489.0,1.0,23.37,7.46,0.0,0.0,209.0,1.01769,-70.9833,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040490.0,1.0,8.62,1.49,0.0,0.0,209.0,1.0195,-67.9226,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040491.0,1.0,50.96,11.01,0.0,0.0,209.0,1.01262,-69.0602,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040492.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02089,-52.8292,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040493.0,1.0,34.06,4.36,0.0,0.0,209.0,1.02075,-52.8477,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040494.0,1.0,55.51,26.78,0.0,0.0,209.0,0.995104,-69.5577,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040495.0,1.0,55.51,11.01,0.0,0.0,209.0,0.997723,-70.652,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040496.0,1.0,18.98,5.43,0.0,0.0,209.0,1.0074,-71.6431,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040497.0,1.0,37.82,7.49,0.0,0.0,209.0,1.00645,-69.9239,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040498.0,1.0,37.82,9.66,0.0,0.0,209.0,1.00727,-68.9075,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040499.0,1.0,6.93,1.42,0.0,0.0,209.0,1.04934,-45.0798,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040500.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01218,-69.3179,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040501.0,1.0,64.59,1.47,0.0,0.0,209.0,1.01199,-69.3545,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040502.0,1.0,64.59,28.64,0.0,0.0,209.0,1.01238,-69.3257,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040503.0,1.0,49.5,3.36,0.0,0.0,209.0,1.00533,-70.2022,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040504.0,1.0,49.79,12.01,0.0,0.0,209.0,1.01177,-68.3621,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040505.0,1.0,62.5,6.64,0.0,0.0,209.0,1.00391,-72.3251,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040506.0,1.0,6.99,3.27,0.0,0.0,209.0,1.01327,-65.7528,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040507.0,1.0,0.0,0.0,0.0,-41.0,209.0,1.02273,-65.6899,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040508.0,1.0,70.7,26.13,0.0,0.0,209.0,1.02023,-67.2255,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040509.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02216,-65.7634,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040510.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0155,-68.5653,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040511.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01169,-71.0462,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040512.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01169,-71.0462,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040513.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02371,-65.5705,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040514.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02216,-65.7634,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040515.0,1.0,75.23,18.62,0.0,0.0,209.0,1.02177,-65.8101,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040516.0,1.0,75.23,6.17,0.0,0.0,209.0,1.01261,-69.2065,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040517.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02398,-65.2003,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040518.0,1.0,86.28,24.41,0.0,0.0,209.0,1.01781,-68.3978,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040519.0,1.0,86.28,24.18,0.0,0.0,209.0,1.00116,-71.02,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040520.0,1.0,53.54,23.47,0.0,150.0,209.0,1.03148,-71.8334,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040521.0,1.0,46.39,16.11,0.0,0.0,209.0,1.00538,-71.384,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040522.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00566,-71.3598,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040523.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00821,-69.7804,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040524.0,1.0,46.39,10.09,0.0,0.0,209.0,1.008,-69.8081,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040525.0,1.0,45.32,2.84,0.0,0.0,209.0,1.00742,-69.3194,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040526.0,1.0,14.95,6.4,0.0,0.0,209.0,1.0159,-69.4825,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040527.0,1.0,45.03,5.8,0.0,0.0,209.0,1.01898,-69.316,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040528.0,1.0,65.98,14.89,0.0,0.0,209.0,1.00845,-69.5558,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040529.0,1.0,65.98,38.15,0.0,0.0,209.0,1.01135,-69.2538,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040530.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0063,-69.1716,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040531.0,1.0,62.18,9.57,0.0,0.0,209.0,1.00603,-69.2082,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040532.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00659,-69.1334,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040533.0,1.0,5.41,1.12,0.0,0.0,209.0,1.00377,-58.862,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040534.0,1.0,82.81,9.55,0.0,0.0,209.0,1.0205,-69.6743,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040535.0,1.0,84.79,20.41,0.0,0.0,209.0,1.02057,-69.2242,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040536.0,1.0,49.28,7.0,0.0,0.0,209.0,1.02042,-69.2896,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040537.0,1.0,49.28,22.59,0.0,0.0,209.0,1.01842,-69.3375,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040538.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00847,-72.3851,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040539.0,1.0,69.49,7.19,0.0,0.0,209.0,1.00824,-72.4264,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040540.0,1.0,41.05,12.89,0.0,0.0,209.0,1.00586,-69.7874,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040541.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00756,-69.8315,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040542.0,1.0,41.05,4.05,0.0,0.0,209.0,1.00741,-69.8547,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040543.0,1.0,69.16,23.26,0.0,0.0,209.0,1.03547,-70.3348,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040544.0,1.0,53.55,14.43,0.0,0.0,209.0,1.01511,-69.5402,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040545.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01484,-69.3765,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040546.0,1.0,53.55,10.83,0.0,0.0,209.0,1.01457,-69.4066,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040547.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01507,-69.3457,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040548.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01484,-69.3765,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040549.0,1.0,13.56,3.28,0.0,0.0,209.0,1.01356,-68.802,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040550.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01379,-69.1465,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040551.0,1.0,49.0,2.91,0.0,0.0,209.0,1.01365,-69.1775,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040552.0,1.0,49.0,12.29,0.0,0.0,209.0,1.00842,-69.8518,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040553.0,1.0,61.88,6.4,0.0,0.0,209.0,1.01534,-68.7759,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040554.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02341,-65.4952,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040555.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00663,-69.2455,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040556.0,1.0,61.88,11.77,0.0,0.0,209.0,0.981387,-75.371,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040557.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0038,-70.1873,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040558.0,1.0,8.94,1.64,0.0,0.0,209.0,1.02291,-69.0359,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040559.0,1.0,53.11,26.85,0.0,0.0,209.0,1.01276,-69.7476,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040560.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01315,-69.7198,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040561.0,1.0,72.63,29.87,0.0,0.0,209.0,0.999016,-69.8677,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040562.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02235,-65.6525,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040563.0,1.0,81.66,3.95,0.0,0.0,209.0,1.02686,-68.9455,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040564.0,1.0,81.66,15.75,0.0,0.0,209.0,1.00232,-69.6817,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040565.0,1.0,12.75,2.67,0.0,0.0,209.0,1.04326,-46.7642,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040566.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00707,-70.653,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040567.0,1.0,12.22,5.98,0.0,0.0,209.0,1.00698,-70.6594,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040568.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00716,-70.6463,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040569.0,1.0,69.17,14.73,0.0,0.0,209.0,1.01505,-70.9608,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040570.0,1.0,40.04,16.99,0.0,0.0,209.0,1.00304,-69.6441,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040571.0,1.0,54.26,22.42,0.0,0.0,209.0,1.00985,-69.8771,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040572.0,1.0,57.48,12.71,0.0,0.0,209.0,1.01858,-70.192,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040573.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01885,-70.1566,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040574.0,1.0,57.48,8.37,0.0,0.0,209.0,1.01851,-69.3859,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040575.0,1.0,57.1,36.6,0.0,0.0,209.0,1.00523,-69.3956,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040576.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01431,-54.5981,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040577.0,1.0,4.12,1.4,0.0,0.0,209.0,1.01429,-54.6003,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040578.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01434,-54.596,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040579.0,1.0,4.28,1.13,0.0,0.0,209.0,1.01164,-70.8724,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040580.0,1.0,8.25,1.86,0.0,0.0,209.0,1.02151,-70.6983,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040581.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02568,-57.3798,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040582.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02582,-57.3511,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040583.0,1.0,44.91,5.02,0.0,0.0,209.0,1.02551,-57.4076,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040584.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0179,-71.7522,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040585.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01823,-71.7136,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040586.0,1.0,65.26,15.37,0.0,0.0,209.0,1.01758,-71.7905,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040587.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03751,-48.471,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040588.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03754,-48.4678,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040589.0,1.0,5.8,1.84,0.0,0.0,209.0,1.03747,-48.4742,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040590.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03751,-48.471,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040591.0,1.0,16.06,4.31,0.0,0.0,209.0,1.01419,-71.5414,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040592.0,1.0,5.39,2.58,0.0,0.0,209.0,1.00986,-56.1072,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040593.0,1.0,4.4,1.23,0.0,0.0,209.0,1.00899,-55.9571,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040594.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02446,-58.2399,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040595.0,1.0,14.89,4.1,0.0,0.0,209.0,1.02437,-58.2479,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040596.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02453,-58.232,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040597.0,1.0,14.37,0.71,0.0,24.0,209.0,1.01293,-68.9573,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040598.0,1.0,28.39,4.25,0.0,0.0,209.0,1.0068,-70.8326,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040599.0,1.0,16.8,1.7,0.0,0.0,209.0,1.0313,-70.3104,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040600.0,1.0,5.4,1.83,0.0,0.0,209.0,1.02498,-57.6712,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040601.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02502,-57.6684,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040602.0,1.0,4.36,0.61,0.0,0.0,209.0,1.0149,-54.5411,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040603.0,1.0,19.59,3.79,0.0,0.0,209.0,1.0231,-70.933,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040604.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02319,-70.9221,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040605.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01056,-68.8124,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040606.0,1.0,9.59,4.44,0.0,0.0,209.0,1.01048,-68.8181,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040607.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02979,-56.2646,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040608.0,1.0,4.53,2.13,0.0,0.0,209.0,1.02976,-56.2673,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040609.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02983,-56.2622,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040610.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00642,-55.8953,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040611.0,1.0,23.53,4.51,0.0,0.0,209.0,1.00242,-56.8395,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040612.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00613,-55.9621,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040613.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00613,-55.9621,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040614.0,1.0,16.07,7.1,0.0,0.0,209.0,1.00831,-55.3017,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040615.0,1.0,28.24,10.07,0.0,0.0,209.0,1.02644,-71.1743,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040616.0,1.0,45.84,15.06,0.0,0.0,209.0,1.02294,-71.2321,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040617.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01026,-68.5594,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040618.0,1.0,6.21,1.39,0.0,0.0,209.0,1.01023,-68.5627,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040619.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01029,-68.5556,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040620.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03004,-68.4823,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040621.0,1.0,11.36,3.22,0.0,0.0,209.0,1.02998,-68.4884,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040622.0,1.0,52.09,30.91,0.0,0.0,209.0,1.03529,-70.3501,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040623.0,1.0,0.0,0.0,0.0,-300.0,209.0,1.00931,-68.2944,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040624.0,1.0,52.09,24.16,0.0,0.0,209.0,1.04481,-69.9467,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040625.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04481,-69.9467,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040626.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04481,-69.9467,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040627.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04481,-69.9467,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040628.0,1.0,12.15,3.44,0.0,0.0,209.0,1.00996,-55.8003,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040629.0,1.0,18.13,7.93,0.0,0.0,209.0,1.02603,-56.3574,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040630.0,1.0,14.92,2.35,0.0,-5.0,209.0,1.02586,-56.5486,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040631.0,1.0,0.24,0.03,0.0,-108.0,209.0,1.01728,-56.3087,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040632.0,1.0,22.91,7.0,0.0,0.0,209.0,1.01845,-56.3262,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040633.0,1.0,0.53,0.09,0.0,0.0,209.0,1.01728,-56.309,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040634.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02601,-56.5504,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040635.0,1.0,5.57,0.82,0.0,0.0,209.0,1.02599,-56.5538,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040636.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02869,-67.5506,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040637.0,1.0,5.92,1.78,0.0,0.0,209.0,1.02865,-67.5541,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040638.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02872,-67.5472,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040639.0,1.0,51.62,31.78,0.0,36.0,209.0,1.01004,-62.2359,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040640.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00964,-68.252,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040641.0,1.0,12.69,6.64,0.0,0.0,209.0,1.00954,-68.259,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040642.0,1.0,30.62,7.01,0.0,0.0,209.0,0.993159,-65.3634,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040643.0,1.0,31.22,6.46,0.0,0.0,209.0,1.01061,-68.4624,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040644.0,1.0,24.97,4.4,0.0,0.0,209.0,1.00924,-61.7773,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040645.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01249,-54.0007,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040646.0,1.0,5.38,2.37,0.0,0.0,209.0,1.01246,-54.0034,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040647.0,1.0,27.99,5.77,0.0,0.0,209.0,1.02815,-70.4641,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040648.0,1.0,17.46,2.83,0.0,0.0,209.0,1.01276,-60.7944,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040649.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01285,-60.7836,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040650.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01628,-53.2147,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040651.0,1.0,5.52,1.58,0.0,0.0,209.0,1.01625,-53.2177,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040652.0,1.0,21.8,4.82,0.0,0.0,209.0,1.01507,-66.6557,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040653.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01517,-66.6439,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040654.0,1.0,23.05,9.5,0.0,0.0,209.0,1.0138,-54.5943,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040655.0,1.0,0.0,0.0,0.0,-390.0,209.0,1.01844,-50.3203,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040656.0,1.0,32.14,4.2,0.0,0.0,209.0,1.02029,-51.7547,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040657.0,1.0,4.33,1.38,0.0,0.0,209.0,1.02189,-57.8678,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040658.0,1.0,8.05,1.23,0.0,0.0,209.0,1.0226,-58.7902,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040659.0,1.0,12.45,3.36,0.0,0.0,209.0,1.02815,-67.062,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040660.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02821,-67.0553,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040661.0,1.0,8.46,0.99,0.0,0.0,209.0,1.01522,-53.8198,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040662.0,1.0,7.01,2.08,0.0,0.0,209.0,1.01585,-53.7663,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040663.0,1.0,4.39,1.74,0.0,0.0,209.0,1.02404,-56.4378,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040664.0,1.0,8.95,2.26,0.0,0.0,209.0,1.02098,-63.4549,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040665.0,1.0,8.62,0.36,0.0,0.0,209.0,1.02238,-64.2753,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040666.0,1.0,0.0,0.0,0.0,-156.0,209.0,1.01354,-66.4101,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040667.0,1.0,56.77,7.71,0.0,0.0,209.0,1.01512,-67.2762,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040668.0,1.0,0.0,0.0,0.0,-365.5,209.0,1.01994,-61.9636,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040669.0,1.0,59.03,4.58,0.0,0.0,209.0,1.02084,-62.4762,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040670.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0211,-62.617,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040671.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0211,-62.617,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040672.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02877,-55.3814,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040673.0,1.0,7.1,0.43,0.0,0.0,209.0,1.02875,-55.3858,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040674.0,1.0,9.95,1.73,0.0,0.0,209.0,1.01865,-53.1159,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040675.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01959,-58.444,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040676.0,1.0,17.69,1.22,0.0,0.0,209.0,1.01954,-58.4541,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040677.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03696,-53.3663,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040678.0,1.0,12.88,5.01,0.0,0.0,209.0,1.03687,-53.3729,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040679.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03704,-53.3593,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040680.0,1.0,7.02,1.39,0.0,0.0,209.0,1.03082,-50.7898,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040681.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03085,-50.7857,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040682.0,1.0,6.27,2.64,0.0,0.0,209.0,1.02896,-51.0719,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040683.0,1.0,7.32,2.08,0.0,0.0,209.0,1.02277,-56.5966,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040684.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02281,-56.5927,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040685.0,1.0,3.96,0.77,0.0,0.0,209.0,1.02084,-56.8871,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040686.0,1.0,13.34,2.94,0.0,0.0,209.0,1.01062,-57.6806,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040687.0,1.0,3.8,0.9,0.0,0.0,209.0,1.03179,-50.4098,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040688.0,1.0,7.76,1.89,0.0,0.0,209.0,1.02394,-63.5015,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040689.0,1.0,23.03,7.99,0.0,0.0,209.0,1.01344,-53.7825,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040690.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01584,-54.2989,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040691.0,1.0,8.0,1.26,0.0,0.0,209.0,1.01581,-54.3035,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
