bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2040692.0,1.0,13.44,4.79,0.0,0.0,209.0,1.01152,-56.7816,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040693.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02532,-63.2508,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040694.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02222,-65.3996,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040695.0,2.0,0.0,0.0,0.0,0.0,209.0,0.992617,-62.0859,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040696.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02532,-63.2508,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040697.0,2.0,0.0,0.0,0.0,0.0,209.0,0.993703,-62.6469,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040698.0,1.0,0.0,0.0,0.0,-170.0,209.0,1.022,-60.5218,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040699.0,1.0,2.37,0.57,0.0,0.0,209.0,1.02281,-60.8057,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040700.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02209,-59.7737,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040701.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02209,-60.1083,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040702.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02208,-59.4778,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040703.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04739,-61.7435,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040704.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01544,-68.4448,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040705.0,1.0,0.0,0.0,0.0,0.0,209.0,1.05067,-68.9676,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040706.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02417,-68.1942,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040707.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03254,-67.9948,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040708.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02136,-67.4394,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040709.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02585,-66.2208,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040710.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02585,-66.2208,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040711.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02753,-67.2926,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040712.0,2.0,0.0,0.0,0.0,0.0,209.0,0.996592,-66.4378,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040713.0,1.0,1.75,0.07,0.0,-28.0,209.0,0.996253,-66.4347,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040714.0,1.0,0.0,0.0,0.0,0.0,209.0,0.996688,-66.454,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040715.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01593,-62.0551,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040716.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01347,-62.4818,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040717.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01468,-62.27,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040718.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01468,-62.27,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040719.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00052,-67.8482,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040720.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01544,-58.7499,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040721.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02267,-55.8017,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040722.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04248,-64.6607,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040723.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03451,-63.9886,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040724.0,1.0,0.0,0.0,0.0,0.0,209.0,1.035,-66.1774,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040725.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02652,-69.1388,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040726.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03591,-66.124,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040727.0,1.0,9.98,3.69,0.0,0.0,209.0,1.0179,-68.9837,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040728.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0179,-68.9837,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040729.0,1.0,0.0,0.0,0.0,-330.0,209.0,1.02753,-59.1233,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040730.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02909,-60.0902,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040731.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03077,-62.9078,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040732.0,2.0,0.0,0.0,0.0,0.0,209.0,0.99231,-58.5061,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040733.0,2.0,0.0,0.0,0.0,0.0,209.0,0.992307,-58.4454,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040734.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02753,-59.1233,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040735.0,2.0,0.0,0.0,0.0,0.0,209.0,0.99807,-58.5536,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040736.0,2.0,0.0,0.0,0.0,0.0,209.0,0.993544,-57.8269,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040737.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02604,-62.5712,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040738.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00589,-66.9576,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040739.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02604,-62.5712,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040740.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01171,-62.0713,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040741.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02604,-62.5712,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040742.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0095,-61.6372,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040743.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01222,-62.0178,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040744.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01027,-61.5536,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040745.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0103,-62.2312,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040746.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02576,-62.4961,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040747.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03292,-70.1547,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040748.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03289,-70.163,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040749.0,1.0,0.67,0.18,0.0,0.0,209.0,0.99307,-69.617,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040750.0,2.0,0.0,0.0,0.0,0.0,209.0,0.99307,-69.617,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040751.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04736,-62.6312,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040752.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03746,-60.7774,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040753.0,1.0,0.0,0.0,0.0,0.0,209.0,1.05997,-61.3503,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040754.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02605,-58.2696,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040755.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02605,-58.2696,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040756.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02012,-62.2345,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040757.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04736,-62.6312,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040758.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01889,-61.8834,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040759.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04833,-63.2054,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040760.0,1.0,0.0,0.0,0.0,-714.0,209.0,1.02271,-50.0341,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040761.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03841,-52.2508,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040762.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03814,-53.1066,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040763.0,2.0,0.0,0.0,0.0,0.0,209.0,0.998545,-49.2818,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040764.0,2.0,0.0,0.0,0.0,0.0,209.0,0.999053,-49.0652,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040765.0,1.0,0.0,0.0,0.0,-524.0,209.0,1.02,-62.0411,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040766.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02828,-63.2203,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040767.0,1.0,4.73,0.85,0.0,0.0,209.0,1.02978,-64.7432,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040768.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02481,-61.8447,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040769.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02392,-61.148,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040770.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02324,-61.6582,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040771.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02,-62.0411,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040772.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02397,-61.573,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040773.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02,-62.0411,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040774.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01184,-68.4989,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040775.0,2.0,3.75,0.49,0.0,0.0,209.0,1.01635,-66.9817,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040776.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0163,-66.9844,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040777.0,1.0,2.26,0.57,0.0,0.0,209.0,1.03345,-59.0971,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040778.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03253,-53.3858,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040779.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03364,-55.2861,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040780.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03413,-57.208,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040781.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03324,-59.1671,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040782.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0347,-56.0513,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040783.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02,-40.7366,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040784.0,1.0,0.0,0.0,0.0,0.0,209.0,1.05802,-41.8236,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040785.0,1.0,0.0,0.0,0.0,0.0,209.0,1.05618,-42.8005,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040786.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00278,-38.3014,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040787.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00149,-35.9449,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040788.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00288,-39.6271,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040789.0,1.0,0.0,0.0,0.0,0.0,209.0,1.05351,-42.0656,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040790.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01565,-58.6282,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040791.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01562,-58.6362,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040792.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01565,-58.6282,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040793.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03481,-59.1188,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040794.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02704,-57.8162,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040795.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01285,-62.4143,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040796.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01259,-66.4326,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040797.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02665,-57.5311,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040798.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02665,-57.4269,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040799.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02704,-57.8162,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040800.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02704,-57.8162,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040801.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02678,-57.4682,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040802.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02654,-56.8195,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040803.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0265,-57.5115,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040804.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02655,-57.5387,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040805.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02322,-64.5383,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040806.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01721,-67.5822,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040807.0,1.0,0.0,0.0,0.0,0.0,209.0,0.99677,-67.7943,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040808.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04336,-66.1324,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040809.0,1.0,0.0,0.0,0.0,-70.0,209.0,1.01473,-62.9697,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040810.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01759,-66.8677,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040811.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01518,-64.3212,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040812.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01518,-64.3212,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040813.0,2.0,0.0,0.0,0.0,0.0,209.0,0.999793,-61.8716,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040814.0,2.0,0.0,0.0,0.0,0.0,209.0,0.998193,-62.0492,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040815.0,2.0,0.0,0.0,0.0,0.0,209.0,0.99627,-61.5755,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040816.0,2.0,0.0,0.0,0.0,0.0,209.0,0.99533,-61.7029,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040817.0,2.0,0.0,0.0,0.0,0.0,209.0,0.99751,-62.1273,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040818.0,2.0,0.0,0.0,0.0,0.0,209.0,0.997097,-61.4753,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040819.0,1.0,0.0,0.0,0.0,-420.0,209.0,1.02214,-59.3097,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040820.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02317,-61.5032,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040821.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02394,-63.3627,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040822.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02329,-61.6439,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040823.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02329,-61.6439,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040824.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02342,-59.2137,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040825.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0236,-58.5671,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040826.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02342,-58.6552,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040827.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02328,-58.7272,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040828.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02338,-58.692,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040829.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02371,-58.4836,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040830.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02644,-59.3409,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040831.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02324,-61.7224,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040832.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04396,-62.3745,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040833.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04491,-60.1925,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040834.0,2.0,0.0,0.0,0.0,0.0,209.0,0.99543,-65.3203,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040835.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03593,-58.7092,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040836.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03593,-58.7092,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040837.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03054,-55.5741,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040838.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03504,-53.9883,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040839.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03585,-58.9707,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040840.0,1.0,0.0,0.0,0.0,200.0,209.0,1.0362,-55.4729,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040841.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03388,-60.1641,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040842.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03735,-61.6099,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040843.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0648,-50.8539,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040844.0,2.0,0.0,0.0,0.0,0.0,209.0,1.06262,-51.2434,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040845.0,3.0,0.0,0.0,0.0,0.0,209.0,1.043,-49.41,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040846.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03418,-56.6246,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040847.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0241,-60.109,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040848.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02691,-59.9102,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040849.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02423,-58.9965,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040850.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0241,-60.109,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040851.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02579,-62.7699,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040852.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03081,-64.3223,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040853.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02583,-68.6867,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040854.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03383,-61.8222,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040855.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03191,-62.0509,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040856.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03103,-62.1551,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040857.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02978,-62.3008,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040858.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02743,-62.5797,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040859.0,2.0,0.0,0.0,0.0,0.0,209.0,0.987041,-64.0303,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040860.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02552,-65.0611,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040861.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02259,-69.7588,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040862.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01865,-67.0961,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040863.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02317,-61.6763,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040864.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01859,-67.1008,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040865.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0203,-68.4311,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040866.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02176,-61.5611,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040867.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02119,-63.532,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040868.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02052,-60.8753,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040869.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01848,-60.1255,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040870.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01839,-59.8701,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040871.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01454,-69.0235,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040872.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00366,-66.6923,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040873.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00439,-62.7885,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040874.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00363,-66.7053,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040875.0,1.0,0.0,0.0,0.0,-404.0,209.0,1.02018,-49.0668,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040876.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03532,-52.4421,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040877.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03538,-53.2095,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040878.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00555,-46.6967,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040879.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02018,-49.0668,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040880.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00454,-47.9628,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040881.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00515,-46.9894,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040882.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02056,-49.3947,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040883.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01672,-57.9173,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040884.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00999,-56.6523,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040885.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00614,-54.081,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040886.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00646,-55.1606,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040887.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00035,-51.353,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040888.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00729,-55.5739,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040889.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00721,-55.3155,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040890.0,1.0,0.0,0.0,0.0,-160.0,209.0,1.02312,-61.7222,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040891.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01875,-63.5569,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040892.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02649,-61.0371,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040893.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02817,-60.6845,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040894.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0267,-60.9928,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040895.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02598,-61.1438,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040896.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02679,-60.9836,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040897.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02637,-61.063,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040898.0,1.0,0.0,0.0,0.0,-700.0,209.0,1.02116,-58.5556,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040899.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0249,-62.0936,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040900.0,1.0,0.0,0.0,0.0,0.0,209.0,1.00709,-67.8731,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040901.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0019,-71.0045,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040902.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0019,-71.0045,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040903.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0372,-57.3823,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040904.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03542,-58.0743,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040905.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03677,-57.5409,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040906.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03691,-57.4849,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040907.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03606,-57.8219,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040908.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03636,-58.1397,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040909.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03619,-57.3104,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040910.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03413,-59.6658,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040911.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03452,-59.9955,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040912.0,2.0,0.0,0.0,0.0,0.0,209.0,0.973363,-57.0971,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040913.0,2.0,0.0,0.0,0.0,0.0,209.0,0.979756,-56.6086,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040914.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03619,-57.3104,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040915.0,2.0,0.0,0.0,0.0,0.0,209.0,0.979887,-56.6882,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040916.0,2.0,0.0,0.0,0.0,0.0,209.0,0.97975,-56.6064,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040917.0,2.0,0.0,0.0,0.0,0.0,209.0,0.979697,-56.5871,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040918.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03032,-56.9909,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040919.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02611,-60.0139,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040920.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0221,-69.1641,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040921.0,2.0,0.0,0.0,0.0,0.0,209.0,0.998268,-66.4868,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040922.0,1.0,0.0,0.0,0.0,-391.0,209.0,1.04529,-42.3065,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040923.0,1.0,0.0,0.0,0.0,0.0,209.0,1.046,-42.5057,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040924.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04446,-41.3789,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040925.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04395,-40.7794,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040926.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04529,-42.3065,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040927.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04443,-41.4267,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040928.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04529,-42.3065,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040929.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04529,-42.3065,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040930.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04729,-42.5059,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040931.0,1.0,0.0,0.0,0.0,-1022.0,209.0,1.02214,-51.6547,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040932.0,1.0,0.0,0.0,0.0,0.0,209.0,1.04123,-54.6037,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040933.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03706,-55.5203,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040934.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0075,-50.8834,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040935.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0043,-50.319,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040936.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0041,-50.8732,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040937.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0087,-51.1853,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040938.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02709,-51.9709,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040939.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02528,-62.6226,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040940.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01974,-66.8408,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040941.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02208,-73.3387,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040942.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02208,-73.3387,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040943.0,2.0,0.0,0.0,0.0,0.0,209.0,0.984753,-61.739,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040944.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02528,-62.6226,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040945.0,2.0,0.0,0.0,0.0,0.0,209.0,0.992352,-61.9207,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040946.0,2.0,0.0,0.0,0.0,0.0,209.0,0.991636,-62.0433,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040947.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0426,-55.1388,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040948.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03069,-56.238,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040949.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0266,-65.8232,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040950.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01154,-69.8572,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040951.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01154,-69.8572,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040952.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01154,-69.8572,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040953.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0276,-62.5366,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040954.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03741,-64.3143,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040955.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02925,-62.2796,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040956.0,1.0,0.0,0.0,0.0,-60.0,209.0,1.03684,-57.1645,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040957.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02646,-59.2392,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040958.0,1.0,0.0,0.0,0.0,0.0,209.0,1.01703,-57.9977,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040959.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00514,-55.8577,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040960.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00257,-56.4567,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040961.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00412,-56.0999,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040962.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03684,-57.1645,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040963.0,2.0,0.0,0.0,0.0,0.0,209.0,1.00412,-56.093,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040964.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03684,-57.1645,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040965.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02459,-59.7005,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040966.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01948,-68.8799,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040967.0,1.0,0.0,0.0,0.0,80.0,209.0,1.02936,-60.1769,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040968.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03535,-59.1852,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040969.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02611,-58.5436,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040970.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02594,-58.4987,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040971.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02602,-58.5363,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040972.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02658,-58.7538,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040973.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02545,-58.2464,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040974.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02606,-58.5297,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040975.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02651,-59.9429,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040976.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02696,-59.0908,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040977.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02685,-59.364,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040978.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02648,-60.03,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040979.0,1.0,0.0,0.0,0.0,-316.0,209.0,1.0241,-55.2575,765.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040980.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03501,-54.901,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040981.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03113,-57.1266,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040982.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03062,-57.5075,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040983.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03062,-57.5075,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040984.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0263,-54.5561,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040985.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02727,-54.7255,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040986.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0265,-54.6375,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040987.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02624,-54.7443,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040988.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0241,-55.2575,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040989.0,2.0,0.0,0.0,0.0,0.0,209.0,1.0241,-55.2575,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040990.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02138,-59.5224,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040991.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03214,-60.2706,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040992.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03366,-59.3326,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040993.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03214,-60.2706,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040994.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03954,-59.9836,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040995.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03214,-60.2706,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040996.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03338,-62.2849,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040997.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01339,-68.2036,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040998.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03237,-60.1193,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2040999.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03587,-59.0424,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041000.0,2.0,0.0,0.0,0.0,0.0,209.0,1.04082,-59.98,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041001.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03237,-60.1193,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041002.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03237,-60.1193,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041003.0,1.0,0.0,0.0,0.0,0.0,209.0,1.0315,-60.2276,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041004.0,1.0,0.0,0.0,0.0,0.0,209.0,1.03191,-60.7664,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041005.0,2.0,0.0,0.0,0.0,0.0,209.0,1.03893,-56.8981,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041006.0,1.0,0.0,0.0,0.0,-310.0,209.0,1.0241,-59.2324,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041007.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02906,-60.3903,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041008.0,1.0,0.0,0.0,0.0,0.0,209.0,1.05169,-61.6957,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041009.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02713,-58.3008,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041010.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02694,-57.5447,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041011.0,2.0,0.0,0.0,0.0,0.0,209.0,1.02679,-57.6759,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041012.0,1.0,0.0,0.0,0.0,0.0,209.0,1.02561,-59.475,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041013.0,1.0,0.0,0.0,0.0,0.0,209.0,0.996218,-65.3013,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041014.0,2.0,0.0,0.0,0.0,0.0,209.0,0.996218,-65.3013,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041015.0,1.0,0.0,0.0,0.0,0.0,209.0,0.996218,-65.3013,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041016.0,2.0,0.0,0.0,0.0,0.0,209.0,1.01453,-59.0325,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2041017.0,2.0,0.0,0.0,0.0,0.0,209.0,1.042,-62.7334,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050000.0,1.0,7.34,1.65,0.0,0.0,210.0,1.02832,-44.1224,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050001.0,1.0,20.47,1.42,0.0,-30.0,210.0,1.01732,-47.1919,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050002.0,1.0,15.97,1.33,0.0,0.0,210.0,1.02161,-47.7201,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050003.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02071,-46.6776,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050004.0,1.0,55.51,26.13,0.0,0.0,210.0,1.02028,-46.7057,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050005.0,1.0,50.87,17.16,0.0,0.0,210.0,1.02384,-46.6854,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050006.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02977,-43.7445,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050007.0,1.0,4.12,1.48,0.0,0.0,210.0,1.02974,-43.7469,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050008.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02652,-46.3483,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050009.0,1.0,46.5,19.84,0.0,0.0,210.0,1.02621,-46.3716,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050010.0,1.0,46.5,16.59,0.0,0.0,210.0,1.02531,-46.4156,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050011.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02327,-46.6664,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050012.0,1.0,48.77,18.05,0.0,0.0,210.0,1.02297,-46.6944,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050013.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02355,-46.6411,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050014.0,1.0,5.3,1.48,0.0,0.0,210.0,1.02945,-47.0771,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050015.0,1.0,3.52,0.83,0.0,0.0,210.0,1.03211,-46.0518,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050016.0,1.0,13.56,4.61,0.0,0.0,210.0,1.02213,-45.186,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050017.0,1.0,38.58,5.24,0.0,0.0,210.0,1.02742,-46.8092,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050018.0,1.0,51.91,25.63,0.0,0.0,210.0,1.02312,-43.0127,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050019.0,1.0,0.0,0.0,0.0,-260.0,210.0,1.03229,-38.1599,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050020.0,1.0,54.5,10.95,0.0,0.0,210.0,1.03187,-40.0797,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050021.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03011,-46.5722,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050022.0,1.0,7.77,1.6,0.0,0.0,210.0,1.02145,-49.3761,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050023.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04603,-37.9005,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050024.0,1.0,7.46,4.28,0.0,0.0,210.0,1.04597,-37.9042,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050025.0,1.0,8.82,0.29,0.0,0.0,210.0,1.0304,-40.7171,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050026.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03042,-40.712,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050027.0,1.0,24.63,9.83,0.0,0.0,210.0,1.02209,-42.8274,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050028.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02259,-44.3885,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050029.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02598,-46.2171,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050030.0,1.0,5.46,3.61,0.0,0.0,210.0,1.02254,-44.391,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050031.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02268,-44.3654,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050032.0,1.0,9.86,1.65,0.0,0.0,210.0,1.04714,-38.4853,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050033.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04718,-38.4795,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050034.0,1.0,17.39,7.13,0.0,0.0,210.0,1.03108,-33.6358,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050035.0,1.0,4.43,1.02,0.0,0.0,210.0,1.02263,-40.4469,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050036.0,1.0,4.1,0.99,0.0,0.0,210.0,1.02865,-41.0162,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050037.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04669,-41.3088,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050038.0,1.0,6.94,1.68,0.0,0.0,210.0,1.04665,-41.3122,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050039.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04673,-41.3047,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050040.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04132,-34.8005,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050041.0,1.0,9.21,4.17,0.0,0.0,210.0,1.04125,-34.8051,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050042.0,1.0,3.05,0.15,0.0,0.0,210.0,1.0332,-34.8296,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050043.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02421,-40.1203,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050044.0,1.0,31.72,7.68,0.0,0.0,210.0,1.02235,-40.6769,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050045.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02094,-41.1191,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050046.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02094,-41.1191,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050047.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02425,-40.1144,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050048.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02421,-40.1203,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050049.0,1.0,57.6,22.06,0.0,0.0,210.0,1.01471,-43.3727,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050050.0,1.0,3.05,1.07,0.0,0.0,210.0,1.01762,-43.0467,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050051.0,1.0,57.6,4.39,0.0,0.0,210.0,1.01743,-43.0811,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050052.0,1.0,2.89,0.49,0.0,0.0,210.0,1.04997,-39.5767,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050053.0,1.0,14.45,1.84,0.0,0.0,210.0,1.03002,-44.9548,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050054.0,1.0,34.48,7.52,0.0,0.0,210.0,1.01335,-43.5799,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050055.0,1.0,34.48,8.22,0.0,0.0,210.0,1.01573,-43.2679,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050056.0,1.0,13.75,5.18,0.0,0.0,210.0,1.01427,-39.6253,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050057.0,1.0,7.07,2.13,0.0,0.0,210.0,1.04235,-37.2563,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050058.0,1.0,19.71,5.3,0.0,0.0,210.0,1.01915,-45.0745,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050059.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01864,-44.2932,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050060.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01989,-43.1795,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050061.0,1.0,73.27,20.68,0.0,0.0,210.0,1.02451,-44.3316,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050062.0,1.0,73.27,23.89,0.0,0.0,210.0,1.01895,-45.0869,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050063.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03884,-37.3874,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050064.0,1.0,11.3,2.19,0.0,0.0,210.0,1.0388,-37.3934,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050065.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02102,-41.588,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050066.0,1.0,43.41,12.1,0.0,0.0,210.0,1.01883,-42.9203,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050067.0,1.0,45.56,2.45,0.0,0.0,210.0,1.01753,-43.1018,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050068.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02041,-43.4545,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050069.0,1.0,63.72,20.0,0.0,0.0,210.0,1.02013,-44.9831,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050070.0,1.0,4.06,1.22,0.0,-8.0,210.0,1.02286,-42.9592,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050071.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01944,-39.4044,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050072.0,1.0,7.93,1.21,0.0,0.0,210.0,1.01941,-39.4093,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050073.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01948,-39.3998,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050074.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01663,-45.3036,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050075.0,1.0,81.24,36.41,0.0,0.0,210.0,1.01601,-45.3462,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050076.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01979,-43.3745,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050077.0,1.0,81.24,42.05,0.0,0.0,210.0,1.01766,-45.1417,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050078.0,1.0,63.92,28.06,0.0,0.0,210.0,1.01291,-39.5456,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050079.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02147,-44.8009,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050080.0,1.0,48.68,3.3,0.0,0.0,210.0,1.0213,-44.8297,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050081.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02164,-44.77,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050082.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02179,-44.2163,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050083.0,1.0,48.68,2.65,0.0,0.0,210.0,1.02163,-44.2444,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050084.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02196,-44.1853,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050085.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01473,-43.5912,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050086.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01496,-43.5698,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050087.0,1.0,36.38,14.29,0.0,0.0,210.0,1.01447,-43.6123,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050088.0,1.0,36.38,6.38,0.0,0.0,210.0,1.01768,-43.0209,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050089.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01556,-43.3079,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050090.0,1.0,52.95,12.91,0.0,0.0,210.0,1.01527,-43.3395,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050091.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01583,-43.2745,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050092.0,1.0,52.95,36.42,0.0,0.0,210.0,1.01092,-43.387,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050093.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0179,-40.2338,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050094.0,1.0,8.76,0.43,0.0,0.0,210.0,1.01787,-40.2394,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050095.0,1.0,46.31,10.26,0.0,0.0,210.0,1.01469,-45.6317,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050096.0,1.0,46.31,8.66,0.0,0.0,210.0,1.01408,-45.7157,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050097.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0143,-45.6874,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050098.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02446,-41.0757,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050099.0,1.0,93.83,21.34,0.0,0.0,210.0,1.02031,-43.352,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050100.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0153,-43.7079,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050101.0,1.0,88.78,23.55,0.0,0.0,210.0,1.01481,-43.7592,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050102.0,1.0,63.64,21.19,0.0,0.0,210.0,1.01989,-44.2522,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050103.0,1.0,63.64,11.37,0.0,0.0,210.0,1.01005,-43.5944,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050104.0,1.0,58.29,20.55,0.0,0.0,210.0,1.0107,-41.6358,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050105.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0203,-44.9566,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050106.0,1.0,8.61,0.97,0.0,0.0,210.0,1.02027,-44.9619,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050107.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02033,-44.9515,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050108.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0163,-45.3833,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050109.0,1.0,58.01,8.08,0.0,0.0,210.0,1.01606,-45.4152,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050110.0,1.0,58.01,4.95,0.0,0.0,210.0,1.01593,-45.447,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050111.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01612,-45.4152,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050112.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01541,-43.166,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050113.0,1.0,64.66,20.62,0.0,0.0,210.0,1.015,-43.2057,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050114.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01525,-42.375,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050115.0,1.0,65.74,7.1,0.0,0.0,210.0,1.01498,-42.4159,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050116.0,1.0,0.0,0.0,0.0,720.0,210.0,1.02713,-40.7464,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050117.0,1.0,65.74,18.45,0.0,0.0,210.0,1.0137,-43.1585,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050118.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01045,-43.8078,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050119.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01045,-43.8078,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050120.0,1.0,34.46,4.82,0.0,0.0,210.0,1.02115,-43.8477,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050121.0,1.0,34.46,2.55,0.0,0.0,210.0,1.01763,-40.3787,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050122.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01775,-40.3577,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050123.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02151,-44.8146,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050124.0,1.0,40.75,5.21,0.0,0.0,210.0,1.02133,-44.8401,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050125.0,1.0,40.75,12.59,0.0,0.0,210.0,1.01449,-45.6443,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050126.0,1.0,62.14,16.85,0.0,0.0,210.0,1.01562,-43.782,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050127.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0104,-43.6087,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050128.0,1.0,48.42,3.38,0.0,0.0,210.0,1.01022,-43.6371,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050129.0,1.0,46.28,15.0,0.0,0.0,210.0,1.01216,-43.3419,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050130.0,1.0,46.28,3.85,0.0,0.0,210.0,1.01263,-42.9954,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050131.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0203,-44.285,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050132.0,1.0,43.29,6.7,0.0,0.0,210.0,1.0201,-44.3123,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050133.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02047,-44.2576,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050134.0,1.0,43.29,11.68,0.0,0.0,210.0,1.01948,-44.5121,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050135.0,1.0,43.38,14.5,0.0,0.0,210.0,1.01588,-45.4735,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050136.0,1.0,43.38,8.55,0.0,0.0,210.0,1.01512,-45.6002,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050137.0,1.0,0.0,0.0,0.0,0.0,210.0,1.00978,-43.601,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050138.0,1.0,69.0,29.71,0.0,0.0,210.0,1.00931,-43.6377,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050139.0,1.0,69.0,30.47,0.0,0.0,210.0,1.01354,-43.8981,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050140.0,1.0,13.12,2.03,0.0,0.0,210.0,1.0208,-39.7533,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050141.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01362,-43.3231,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050142.0,1.0,49.62,7.98,0.0,0.0,210.0,1.0134,-43.3505,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050143.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0138,-43.2937,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050144.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01966,-41.8219,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050145.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01994,-41.7916,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050146.0,1.0,49.62,13.07,0.0,0.0,210.0,1.0194,-41.8522,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050147.0,1.0,36.99,7.86,0.0,0.0,210.0,1.0237,-44.2373,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050148.0,1.0,59.87,24.51,0.0,0.0,210.0,1.01844,-44.9708,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050149.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03605,-36.6661,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050150.0,1.0,7.2,2.04,0.0,0.0,210.0,1.03601,-36.6701,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050151.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01049,-43.5469,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050152.0,1.0,49.27,19.26,0.0,0.0,210.0,1.01017,-43.575,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050153.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01358,-43.3464,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050154.0,1.0,49.27,7.96,0.0,0.0,210.0,1.01337,-43.3783,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050155.0,1.0,42.11,8.66,0.0,0.0,210.0,1.02316,-44.5948,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050156.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01987,-42.0849,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050157.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01987,-42.0849,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050158.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01987,-42.0849,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050159.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01987,-42.0849,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050160.0,1.0,43.87,11.86,0.0,0.0,210.0,1.01966,-42.1081,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050161.0,1.0,47.56,42.35,0.0,0.0,210.0,1.01766,-44.8732,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050162.0,1.0,47.56,9.12,0.0,0.0,210.0,1.01634,-45.5913,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050163.0,1.0,0.0,0.0,0.0,147.0,210.0,1.02418,-42.4598,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050164.0,1.0,47.46,9.8,0.0,0.0,210.0,1.02601,-44.2229,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050165.0,1.0,37.62,7.9,0.0,0.0,210.0,1.0136,-43.5692,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050166.0,1.0,37.62,10.48,0.0,0.0,210.0,1.01344,-43.3486,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050167.0,1.0,64.14,20.02,0.0,0.0,210.0,1.01838,-43.8019,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050168.0,1.0,64.64,8.73,0.0,0.0,210.0,1.01533,-43.3721,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050169.0,1.0,40.12,13.93,0.0,0.0,210.0,1.01377,-43.0305,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050170.0,1.0,40.12,18.56,0.0,0.0,210.0,1.01003,-43.6149,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050171.0,1.0,39.7,13.52,0.0,0.0,210.0,1.02545,-44.3051,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050172.0,1.0,27.93,3.68,0.0,0.0,210.0,1.02117,-44.1095,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050173.0,1.0,33.64,10.28,0.0,0.0,210.0,1.02029,-39.2984,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050174.0,1.0,63.74,12.29,0.0,0.0,210.0,1.0182,-42.7837,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050175.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0185,-42.7439,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050176.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02334,-39.8858,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050177.0,1.0,63.74,24.27,0.0,0.0,210.0,1.02115,-41.9848,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050178.0,1.0,51.69,6.39,0.0,0.0,210.0,1.01816,-42.6024,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050179.0,1.0,51.69,13.55,0.0,0.0,210.0,1.01828,-42.5892,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050180.0,1.0,58.27,7.72,0.0,0.0,210.0,1.01935,-44.4836,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050181.0,1.0,58.27,1.78,0.0,0.0,210.0,1.0226,-44.7259,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050182.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02705,-38.0844,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050183.0,1.0,15.02,4.57,0.0,0.0,210.0,1.02696,-38.0923,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050184.0,1.0,45.29,2.88,0.0,0.0,210.0,1.01596,-43.6556,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050185.0,1.0,36.49,1.02,0.0,0.0,210.0,1.01355,-43.5224,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050186.0,1.0,36.49,11.21,0.0,0.0,210.0,1.01534,-43.3786,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050187.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0144,-43.744,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050188.0,1.0,57.56,14.05,0.0,0.0,210.0,1.01413,-43.7749,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050189.0,1.0,43.4,12.48,0.0,0.0,210.0,1.01817,-43.5603,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050190.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01374,-43.585,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050191.0,1.0,43.4,17.14,0.0,0.0,210.0,1.01345,-43.6119,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050192.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01404,-43.5598,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050193.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02218,-41.4141,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050194.0,1.0,10.69,1.86,0.0,0.0,210.0,1.02213,-41.4207,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050195.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02223,-41.4084,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050196.0,1.0,5.82,0.51,0.0,0.0,210.0,1.01879,-39.0145,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050197.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01881,-39.011,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050198.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02511,-38.7038,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050199.0,1.0,6.81,3.24,0.0,0.0,210.0,1.02506,-38.7071,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050200.0,1.0,54.82,6.75,0.0,0.0,210.0,1.0131,-43.9241,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050201.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01853,-39.8144,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050202.0,1.0,57.3,18.08,0.0,0.0,210.0,1.01818,-39.8492,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050203.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01975,-46.9605,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050204.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02626,-33.394,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050205.0,1.0,57.3,13.42,0.0,0.0,210.0,1.02098,-38.5193,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050206.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02846,-34.3975,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050207.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02846,-34.3975,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050208.0,1.0,6.15,2.79,0.0,0.0,210.0,1.01871,-40.1558,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050209.0,1.0,0.0,0.0,0.0,-17.0,210.0,1.02124,-40.9836,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050210.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01599,-43.187,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050211.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02189,-40.7475,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050212.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02189,-40.7475,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050213.0,1.0,63.19,6.85,0.0,0.0,210.0,1.02104,-41.0189,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050214.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0227,-40.7673,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050215.0,1.0,60.14,26.74,0.0,0.0,210.0,1.01399,-43.2941,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050216.0,1.0,5.52,1.17,0.0,0.0,210.0,1.03427,-35.6808,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050217.0,1.0,4.58,2.84,0.0,0.0,210.0,1.0262,-39.4882,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050218.0,1.0,15.59,8.0,0.0,0.0,210.0,1.02196,-38.8913,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050219.0,1.0,55.37,12.73,0.0,0.0,210.0,1.01347,-43.5418,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050220.0,1.0,18.77,2.59,0.0,0.0,210.0,1.02237,-39.7025,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050221.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02798,-38.7634,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050222.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02855,-40.5645,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
