bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2050223.0,1.0,7.08,2.16,0.0,0.0,210.0,1.00959,-44.4242,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050224.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0325,-41.0794,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050225.0,1.0,10.49,3.43,0.0,0.0,210.0,1.03357,-35.3595,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050226.0,1.0,30.36,4.37,0.0,0.0,210.0,1.01834,-40.305,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050227.0,1.0,52.28,24.45,0.0,0.0,210.0,1.01796,-39.3043,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050228.0,1.0,25.53,4.39,0.0,0.0,210.0,1.01627,-43.2682,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050229.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02012,-44.3217,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050230.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02031,-44.2885,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050231.0,1.0,53.92,5.31,0.0,0.0,210.0,1.01992,-44.3536,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050232.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02012,-44.3217,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050233.0,1.0,39.7,12.71,0.0,0.0,210.0,1.01338,-41.616,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050234.0,1.0,39.7,7.94,0.0,0.0,210.0,1.01621,-41.6259,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050235.0,1.0,26.24,5.09,0.0,0.0,210.0,1.01988,-42.0709,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050236.0,1.0,63.71,26.73,0.0,0.0,210.0,1.01859,-40.552,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050237.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01484,-43.1808,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050238.0,1.0,54.21,14.75,0.0,0.0,210.0,1.01456,-43.2132,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050239.0,1.0,0.0,0.0,0.0,-28.0,210.0,1.02419,-41.0224,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050240.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02667,-43.0327,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050241.0,1.0,54.21,6.45,0.0,0.0,210.0,1.02398,-41.0517,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050242.0,1.0,47.67,9.66,0.0,0.0,210.0,1.01664,-41.373,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050243.0,1.0,47.67,10.73,0.0,0.0,210.0,1.01739,-41.5756,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050244.0,1.0,38.38,18.82,0.0,0.0,210.0,1.0217,-43.356,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050245.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01457,-43.4637,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050246.0,1.0,38.38,4.21,0.0,0.0,210.0,1.01441,-43.4873,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050247.0,1.0,62.03,11.37,0.0,0.0,210.0,1.02283,-43.773,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050248.0,1.0,25.58,2.14,0.0,0.0,210.0,1.03454,-37.2736,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050249.0,1.0,40.93,12.91,0.0,0.0,210.0,1.0148,-41.0504,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050250.0,1.0,40.93,6.67,0.0,0.0,210.0,1.0146,-41.1103,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050251.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01874,-40.3459,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050252.0,1.0,49.39,15.06,0.0,0.0,210.0,1.01846,-40.3725,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050253.0,1.0,49.39,9.48,0.0,0.0,210.0,1.01589,-40.785,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050254.0,1.0,55.1,30.77,0.0,0.0,210.0,1.01471,-43.1046,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050255.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01789,-42.8483,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050256.0,1.0,55.1,28.15,0.0,0.0,210.0,1.01745,-42.8803,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050257.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01834,-42.8158,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050258.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01967,-45.2137,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050259.0,1.0,26.84,1.37,0.0,0.0,210.0,1.0196,-45.2289,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050260.0,1.0,55.44,6.0,0.0,0.0,210.0,1.01762,-41.5846,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050261.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01851,-42.8587,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050262.0,1.0,56.25,9.72,0.0,0.0,210.0,1.01828,-42.8891,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050263.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0229,-40.181,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050264.0,1.0,56.25,6.87,0.0,0.0,210.0,1.02008,-42.7267,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050265.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02297,-39.7546,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050266.0,1.0,20.55,3.87,0.0,0.0,210.0,1.02287,-39.7674,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050267.0,1.0,20.66,3.63,0.0,0.0,210.0,1.02234,-39.7041,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050268.0,1.0,0.0,0.0,0.0,-38.0,210.0,1.01994,-39.2803,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050269.0,1.0,6.13,0.54,0.0,0.0,210.0,1.01991,-39.2842,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050270.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03592,-36.9607,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050271.0,1.0,6.99,0.76,0.0,0.0,210.0,1.03589,-36.9648,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050272.0,1.0,41.98,9.47,0.0,0.0,210.0,1.02052,-40.8834,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050273.0,1.0,41.98,18.54,0.0,0.0,210.0,1.01871,-41.4336,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050274.0,1.0,0.0,0.0,0.0,0.0,210.0,1.019,-41.4128,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050275.0,1.0,7.5,1.25,0.0,0.0,210.0,1.02359,-40.9929,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050276.0,1.0,10.6,3.39,0.0,0.0,210.0,1.03394,-35.7301,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050277.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0301,-37.2587,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050278.0,1.0,10.85,0.78,0.0,0.0,210.0,1.03007,-37.2645,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050279.0,1.0,4.39,2.47,0.0,-21.0,210.0,1.01909,-40.5302,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050280.0,1.0,63.89,9.59,0.0,0.0,210.0,1.02105,-41.5481,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050281.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02101,-39.6316,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050282.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02251,-41.412,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050283.0,1.0,63.89,29.86,0.0,0.0,210.0,1.02054,-39.6623,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050284.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02259,-39.4874,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050285.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01886,-41.587,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050286.0,1.0,20.89,2.72,0.0,0.0,210.0,1.01879,-41.5987,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050287.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03138,-34.9528,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050288.0,1.0,21.02,2.88,0.0,0.0,210.0,1.03129,-34.9658,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050289.0,1.0,44.93,7.9,0.0,0.0,210.0,1.02398,-43.5685,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050290.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01403,-42.9759,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050291.0,1.0,13.3,3.37,0.0,0.0,210.0,1.01395,-42.9839,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050292.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01409,-42.9686,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050293.0,1.0,19.75,5.24,0.0,0.0,210.0,1.01612,-43.0097,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050294.0,1.0,38.97,7.62,0.0,0.0,210.0,1.01938,-41.6943,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050295.0,1.0,38.97,14.33,0.0,0.0,210.0,1.02112,-38.8447,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050296.0,1.0,6.58,1.83,0.0,0.0,210.0,1.02716,-38.764,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050297.0,1.0,4.84,0.41,0.0,0.0,210.0,1.03421,-38.2759,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050298.0,1.0,10.45,3.07,0.0,0.0,210.0,1.03263,-36.4407,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050299.0,1.0,44.85,17.19,0.0,0.0,210.0,1.01391,-42.5601,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050300.0,1.0,9.41,1.3,0.0,0.0,210.0,1.02745,-42.4847,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050301.0,1.0,3.91,1.4,0.0,0.0,210.0,1.03018,-34.0658,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050302.0,1.0,4.67,1.56,0.0,0.0,210.0,1.01695,-41.9729,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050303.0,1.0,5.26,0.66,0.0,0.0,210.0,1.03021,-33.6928,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050304.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03678,-34.4739,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050305.0,1.0,7.13,1.36,0.0,0.0,210.0,1.03675,-34.4777,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050306.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03681,-34.4695,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050307.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03678,-34.4739,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050308.0,1.0,16.39,3.44,0.0,0.0,210.0,1.02958,-38.3945,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050309.0,1.0,5.28,0.75,0.0,0.0,210.0,1.02762,-32.9536,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050310.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0308,-36.9936,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050311.0,1.0,10.75,4.33,0.0,0.0,210.0,1.03073,-36.9993,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050312.0,1.0,35.86,10.83,0.0,0.0,210.0,1.03823,-34.1477,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050313.0,1.0,8.7,1.04,0.0,0.0,210.0,1.03984,-33.7905,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050314.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03175,-37.4188,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050315.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03068,-35.434,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050316.0,1.0,38.0,2.51,0.0,0.0,210.0,1.03164,-37.4418,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050317.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03303,-38.5293,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050318.0,1.0,9.81,2.76,0.0,0.0,210.0,1.03298,-38.5345,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050319.0,1.0,4.37,0.47,0.0,0.0,210.0,1.04103,-33.8102,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050320.0,1.0,5.18,1.31,0.0,0.0,210.0,1.03564,-35.5301,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050321.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03567,-35.5271,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050322.0,1.0,0.12,0.07,0.0,0.0,210.0,1.04441,-35.1347,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050323.0,1.0,3.08,0.39,0.0,0.0,210.0,1.0444,-35.1363,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050324.0,1.0,31.26,8.61,0.0,0.0,210.0,1.03715,-34.3749,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050325.0,1.0,4.28,0.92,0.0,0.0,210.0,1.03724,-35.3717,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050326.0,1.0,4.52,1.6,0.0,0.0,210.0,1.0374,-35.419,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050327.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03927,-33.8574,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050328.0,1.0,4.34,3.33,0.0,0.0,210.0,1.03922,-33.8595,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050329.0,1.0,3.88,1.07,0.0,0.0,210.0,1.03902,-33.804,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050330.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03904,-33.802,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050331.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01628,-50.3739,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050332.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02097,-52.1147,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050333.0,1.0,3.54,0.68,0.0,0.0,210.0,1.01627,-50.3759,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050334.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0227,-44.8184,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050335.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02579,-45.3159,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050336.0,1.0,6.76,1.98,0.0,0.0,210.0,1.02266,-44.8218,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050337.0,1.0,0.0,0.0,0.0,-207.5,210.0,1.03628,-35.9789,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050338.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03724,-36.8244,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050339.0,1.0,26.64,4.43,0.0,0.0,210.0,1.03798,-39.8085,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050340.0,1.0,0.0,0.0,0.0,-220.0,210.0,1.03595,-31.9303,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050341.0,1.0,35.67,12.88,0.0,0.0,210.0,1.03915,-33.0627,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050342.0,1.0,0.69,0.14,0.0,0.0,210.0,1.04451,-34.7123,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050343.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04462,-34.6853,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050344.0,1.0,33.61,2.57,0.0,0.0,210.0,1.03906,-33.155,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050345.0,1.0,0.0,0.0,0.0,-10.0,210.0,1.018,-47.2594,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050346.0,1.0,12.15,2.16,0.0,0.0,210.0,1.01805,-46.9476,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050347.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01799,-47.3376,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050348.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01799,-47.3376,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050349.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0181,-47.2644,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050350.0,1.0,0.0,0.0,0.0,0.0,210.0,1.018,-47.2594,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050351.0,1.0,0.0,0.0,0.0,0.0,210.0,1.018,-47.2594,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050352.0,1.0,0.0,0.0,0.0,-44.0,210.0,1.01534,-49.1487,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050353.0,1.0,6.9,1.18,0.0,0.0,210.0,1.02266,-51.2112,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050354.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04242,-31.8226,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050355.0,1.0,1.94,0.59,0.0,0.0,210.0,1.0424,-31.8236,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050356.0,1.0,0.0,0.0,0.0,-460.0,210.0,1.02214,-39.7207,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050357.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0178,-41.5142,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050358.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01632,-42.2467,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050359.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01632,-42.2467,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050360.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02849,-37.7847,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050361.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02214,-39.7207,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050362.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02737,-38.3705,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050363.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02638,-38.459,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050364.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02214,-39.7207,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050365.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02836,-37.85,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050366.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02679,-39.2216,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050367.0,2.0,0.0,0.0,0.0,0.0,210.0,1.04147,-33.2824,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050368.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04207,-33.7511,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050369.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02093,-44.1486,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050370.0,1.0,0.0,0.0,0.0,-148.5,210.0,1.02116,-41.3211,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050371.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01687,-42.973,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050372.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0128,-44.9944,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050373.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0128,-44.9944,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050374.0,2.0,0.0,0.0,0.0,0.0,210.0,1.00532,-40.1967,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050375.0,2.0,0.0,0.0,0.0,0.0,210.0,1.00469,-40.4727,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050376.0,2.0,0.0,0.0,0.0,0.0,210.0,1.00714,-40.4123,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050377.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0227,-41.3449,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050378.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0214,-39.4302,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050379.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02084,-38.4522,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050380.0,1.0,0.0,0.0,0.0,-46.0,210.0,1.041,-29.9628,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050381.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04333,-30.7816,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050382.0,2.0,0.0,0.0,0.0,0.0,210.0,1.04393,-27.5129,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050383.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02797,-29.3189,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050384.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03434,-32.3894,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050385.0,2.0,0.0,0.0,0.0,0.0,210.0,1.01563,-24.7201,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050386.0,2.0,0.0,0.0,0.0,0.0,210.0,1.0189,-25.7018,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050387.0,2.0,0.0,0.0,0.0,0.0,210.0,0.987913,-32.0569,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050388.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02816,-29.6799,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050389.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04798,-37.5458,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050390.0,2.0,0.0,0.0,0.0,0.0,210.0,1.04842,-36.739,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050391.0,2.0,0.0,0.0,0.0,0.0,210.0,1.04837,-36.565,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050392.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0468,-36.8769,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050393.0,2.0,0.0,0.0,0.0,0.0,210.0,1.00303,-36.6063,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050394.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04678,-36.8828,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050395.0,1.0,0.0,0.0,0.0,-614.0,210.0,1.02018,-31.4388,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050396.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0268,-32.5773,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050397.0,2.0,0.0,0.0,0.0,0.0,210.0,1.01731,-29.9662,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050398.0,2.0,0.0,0.0,0.0,0.0,210.0,1.01239,-27.9559,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050399.0,2.0,0.0,0.0,0.0,0.0,210.0,1.01399,-28.5541,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050400.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02802,-36.5375,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050401.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02981,-37.8257,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050402.0,2.0,0.0,0.0,0.0,0.0,210.0,1.01179,-34.8016,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050403.0,2.0,0.0,0.0,0.0,0.0,210.0,1.01133,-35.1744,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050404.0,2.0,0.0,0.0,0.0,0.0,210.0,1.01104,-35.3686,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050405.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02653,-36.8483,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050406.0,1.0,0.0,0.0,0.0,-628.0,210.0,1.0273,-35.8977,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050407.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03168,-36.596,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050408.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03332,-36.8525,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050409.0,2.0,0.0,0.0,0.0,0.0,210.0,0.995157,-34.8489,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050410.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03122,-36.6252,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050411.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02499,-44.374,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050412.0,2.0,0.0,0.0,0.0,0.0,210.0,1.04486,-43.673,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050413.0,2.0,0.0,0.0,0.0,0.0,210.0,1.06985,-41.0198,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050414.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03419,-33.9504,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050415.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03457,-35.2034,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050416.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03445,-34.9376,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050417.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03445,-34.9376,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050418.0,2.0,0.0,0.0,0.0,0.0,210.0,1.03221,-32.9701,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050419.0,2.0,0.0,0.0,0.0,0.0,210.0,1.03215,-32.9828,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050420.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03951,-36.9528,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050421.0,2.0,0.0,0.0,0.0,0.0,210.0,0.99123,-33.8846,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050422.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03915,-37.0038,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050423.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03951,-36.9528,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050424.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02419,-38.2538,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050425.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02022,-40.0091,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050426.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01449,-44.5179,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050427.0,1.0,0.0,0.0,0.0,0.0,210.0,1.01449,-44.5179,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050428.0,1.0,0.0,0.0,0.0,-250.0,210.0,1.02393,-38.1929,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050429.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03943,-35.3067,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050430.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03348,-33.5396,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050431.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03481,-35.6986,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050432.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03311,-34.5095,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050433.0,2.0,0.0,0.0,0.0,0.0,210.0,0.987584,-34.445,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050434.0,2.0,0.0,0.0,0.0,0.0,210.0,1.03943,-35.3067,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050435.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03943,-35.5143,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050436.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03395,-33.3341,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050437.0,2.0,0.0,0.0,0.0,0.0,210.0,1.01397,-43.3656,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050438.0,1.0,0.0,0.0,0.0,-146.0,210.0,1.02116,-41.6879,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050439.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0173,-42.9822,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050440.0,2.0,0.0,0.0,0.0,0.0,210.0,1.00642,-40.6739,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050441.0,2.0,0.0,0.0,0.0,0.0,210.0,1.00577,-40.8519,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050442.0,2.0,0.0,0.0,0.0,0.0,210.0,1.00991,-40.78,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050443.0,2.0,0.0,0.0,0.0,0.0,210.0,1.0241,-41.9908,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050444.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02223,-43.8833,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050445.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02394,-42.1239,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050446.0,1.0,0.0,0.0,0.0,-158.0,210.0,1.02887,-32.5961,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050447.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03835,-33.4544,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050448.0,2.0,0.0,0.0,0.0,0.0,210.0,1.0307,-29.1823,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050449.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02887,-32.5961,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050450.0,1.0,0.0,0.0,0.0,-64.0,210.0,1.02329,-41.3753,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050451.0,2.0,0.0,0.0,0.0,0.0,210.0,1.02671,-41.4146,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050452.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02376,-41.3766,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050453.0,1.0,0.0,0.0,0.0,-160.0,210.0,1.04331,-42.6107,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050454.0,1.0,0.0,0.0,0.0,0.0,210.0,1.03151,-45.4913,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050455.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04779,-41.6701,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050456.0,1.0,0.0,0.0,0.0,0.0,210.0,1.04779,-41.6701,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050457.0,2.0,0.0,0.0,0.0,0.0,210.0,1.04258,-42.2171,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050458.0,2.0,0.0,0.0,0.0,0.0,210.0,1.04094,-32.6336,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050459.0,1.0,0.0,0.0,0.0,0.0,210.0,1.0402,-32.6751,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2050460.0,1.0,0.0,0.0,0.0,0.0,210.0,1.02456,-31.8025,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053000.0,1.0,29.54,1.26,0.0,0.0,211.0,1.00022,-73.6017,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053001.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00807,-68.4017,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053002.0,1.0,6.2,0.68,0.0,0.0,211.0,1.00805,-68.4058,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053003.0,1.0,3.71,0.38,0.0,0.0,211.0,1.01886,-74.0416,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053004.0,1.0,6.27,0.56,0.0,0.0,211.0,0.996078,-71.5921,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053005.0,1.0,16.39,7.38,0.0,0.0,211.0,1.00327,-69.1279,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053006.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00339,-69.1184,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053007.0,1.0,6.15,1.28,0.0,0.0,211.0,1.01279,-66.5875,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053008.0,1.0,5.1,0.23,0.0,0.0,211.0,1.01698,-70.6295,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053009.0,1.0,0.0,0.0,0.0,0.0,211.0,1.017,-70.6262,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053010.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01154,-75.3373,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053011.0,1.0,5.82,2.94,0.0,0.0,211.0,1.01149,-75.3407,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053012.0,1.0,8.76,1.06,0.0,-7.0,211.0,1.011,-75.6287,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053013.0,1.0,5.66,0.32,0.0,0.0,211.0,1.01293,-71.8246,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053014.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00518,-68.7082,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053015.0,1.0,9.53,2.39,0.0,0.0,211.0,1.00512,-68.7141,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053016.0,1.0,0.0,0.0,0.0,0.0,211.0,1.016,-74.446,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053017.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01603,-74.4434,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053018.0,1.0,4.41,1.54,0.0,0.0,211.0,1.01598,-74.4485,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053019.0,1.0,12.4,7.53,0.0,0.0,211.0,1.01323,-74.8229,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053020.0,1.0,11.64,1.51,0.0,0.0,211.0,1.00108,-70.2709,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053021.0,1.0,2.59,0.18,0.0,0.0,211.0,1.01997,-72.0966,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053022.0,1.0,9.13,1.36,0.0,0.0,211.0,0.989938,-71.5452,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053023.0,1.0,21.21,4.08,0.0,0.0,211.0,0.984523,-71.207,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053024.0,1.0,0.0,0.0,0.0,0.0,211.0,0.987578,-69.5733,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053025.0,1.0,24.29,7.74,0.0,0.0,211.0,0.987423,-69.5867,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053026.0,1.0,21.97,7.55,0.0,0.0,211.0,0.985503,-69.9876,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053027.0,1.0,4.86,0.61,0.0,0.0,211.0,1.01707,-75.8225,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053028.0,1.0,6.55,3.28,0.0,0.0,211.0,1.0144,-68.0739,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053029.0,1.0,14.17,6.14,0.0,0.0,211.0,0.980254,-71.3785,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053030.0,1.0,10.23,3.27,0.0,0.0,211.0,1.01917,-68.3917,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053031.0,1.0,26.75,10.14,0.0,0.0,211.0,0.992843,-68.8754,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053032.0,1.0,20.47,3.0,0.0,0.0,211.0,0.98076,-71.5624,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053033.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01887,-75.3548,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053034.0,1.0,7.26,2.28,0.0,0.0,211.0,1.01882,-75.3589,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053035.0,1.0,25.04,6.24,0.0,0.0,211.0,1.0149,-78.3655,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053036.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02695,-73.5906,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053037.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02653,-75.6934,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053038.0,1.0,28.08,5.33,0.0,0.0,211.0,1.02682,-73.6055,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053039.0,1.0,4.28,0.28,0.0,0.0,211.0,1.02377,-75.7349,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053040.0,1.0,0.0,0.0,0.0,19.0,211.0,0.985868,-70.4251,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053041.0,1.0,29.91,8.74,0.0,0.0,211.0,0.966005,-73.5049,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053042.0,1.0,0.0,0.0,0.0,0.0,211.0,0.987741,-70.1613,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053043.0,1.0,0.0,0.0,0.0,0.0,211.0,0.987741,-70.1613,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053044.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01625,-63.0056,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053045.0,1.0,32.12,8.5,0.0,0.0,211.0,0.999097,-68.0334,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053046.0,1.0,1.59,0.38,0.0,0.0,211.0,0.988125,-77.2455,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053047.0,1.0,0.0,0.0,0.0,0.0,211.0,0.989376,-76.9656,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053048.0,1.0,0.0,0.0,0.0,0.0,211.0,0.988214,-69.887,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053049.0,1.0,32.12,11.03,0.0,0.0,211.0,0.98803,-69.9055,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053050.0,1.0,18.35,5.93,0.0,0.0,211.0,1.00562,-66.5421,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053051.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00573,-66.5319,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053052.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00716,-81.1384,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053053.0,1.0,22.06,3.56,0.0,0.0,211.0,1.00707,-81.1529,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053054.0,1.0,3.07,1.5,0.0,0.0,211.0,1.03377,-68.7648,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053055.0,1.0,0.0,0.0,0.0,0.0,211.0,0.993847,-68.8968,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053056.0,1.0,27.16,9.57,0.0,0.0,211.0,0.993651,-68.914,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053057.0,1.0,0.0,0.0,0.0,0.0,211.0,0.994036,-68.8804,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053058.0,1.0,6.85,1.07,0.0,0.0,211.0,1.02358,-64.5496,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053059.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02361,-64.5453,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053060.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00674,-66.0835,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053061.0,1.0,13.45,2.97,0.0,0.0,211.0,1.00668,-66.0921,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053062.0,1.0,0.0,0.0,0.0,0.0,211.0,1.0068,-66.0753,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053063.0,1.0,10.54,1.99,0.0,0.0,211.0,1.0104,-66.5804,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053064.0,1.0,6.2,2.63,0.0,0.0,211.0,0.99269,-66.0955,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053065.0,1.0,7.07,0.17,0.0,0.0,211.0,1.02127,-65.1774,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053066.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00869,-65.4926,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053067.0,1.0,41.45,2.26,0.0,0.0,211.0,1.00855,-65.5172,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053068.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00722,-65.5433,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053069.0,1.0,29.03,9.48,0.0,0.0,211.0,1.00705,-65.5605,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053070.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00738,-65.5272,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053071.0,1.0,39.54,9.92,0.0,0.0,211.0,1.00238,-66.8022,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053072.0,1.0,39.54,12.63,0.0,0.0,211.0,1.00341,-66.6148,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053073.0,1.0,0.0,0.0,0.0,20.0,211.0,1.00599,-66.5437,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053074.0,1.0,25.17,10.68,0.0,0.0,211.0,1.00582,-66.5584,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053075.0,1.0,34.08,2.51,0.0,0.0,211.0,1.00373,-66.7838,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053076.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00755,-65.74,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053077.0,1.0,30.51,4.39,0.0,0.0,211.0,1.00744,-65.7596,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053078.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00766,-65.7224,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053079.0,1.0,28.3,12.38,0.0,0.0,211.0,1.02211,-64.3076,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053080.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02231,-64.2933,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053081.0,1.0,28.3,3.26,0.0,0.0,211.0,1.00863,-66.1183,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053082.0,1.0,27.01,14.94,0.0,0.0,211.0,1.00468,-66.1013,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053083.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01,-65.5032,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053084.0,1.0,27.01,8.09,0.0,0.0,211.0,1.00985,-65.5188,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053085.0,1.0,27.05,8.2,0.0,0.0,211.0,1.00931,-65.3601,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053086.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00577,-66.0844,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053087.0,1.0,27.05,5.29,0.0,0.0,211.0,1.00565,-66.1013,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053088.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00754,-66.0116,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053089.0,1.0,20.27,10.06,0.0,0.0,211.0,1.00736,-66.0235,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053090.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01954,-65.3812,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053091.0,1.0,14.19,4.61,0.0,0.0,211.0,1.01946,-65.3884,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053092.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01963,-65.3732,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053093.0,1.0,0.0,0.0,0.0,0.0,211.0,1.0281,-79.7408,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053094.0,1.0,18.61,4.86,0.0,0.0,211.0,1.02801,-79.7512,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053095.0,1.0,40.38,10.27,0.0,0.0,211.0,1.00677,-65.7689,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053096.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00701,-65.7439,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053097.0,1.0,40.38,11.84,0.0,0.0,211.0,1.01239,-64.9932,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053098.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01262,-64.9708,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053099.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02016,-80.2376,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053100.0,1.0,3.5,1.02,0.0,0.0,211.0,1.02014,-80.2395,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053101.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00877,-65.6019,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053102.0,1.0,18.91,2.93,0.0,0.0,211.0,1.00868,-65.6141,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053103.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00764,-65.5622,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053104.0,1.0,18.91,9.33,0.0,0.0,211.0,1.00749,-65.5726,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053105.0,1.0,12.15,0.3,0.0,0.0,211.0,1.01574,-65.0318,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053106.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01578,-65.0245,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053107.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01104,-65.2774,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053108.0,1.0,21.83,3.51,0.0,0.0,211.0,1.01095,-65.2916,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053109.0,1.0,21.83,1.76,0.0,0.0,211.0,1.0124,-65.0223,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053110.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01247,-65.0095,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053111.0,1.0,29.69,3.36,0.0,0.0,211.0,1.01111,-65.2613,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053112.0,1.0,21.71,3.73,0.0,0.0,211.0,1.01967,-78.5693,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053113.0,1.0,19.39,8.27,0.0,0.0,211.0,1.01598,-78.7435,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053114.0,1.0,4.08,0.55,0.0,0.0,211.0,1.02884,-65.2523,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053115.0,1.0,32.97,5.01,0.0,0.0,211.0,1.01322,-65.3073,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053116.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01335,-65.2874,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053117.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01466,-79.9533,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053118.0,1.0,5.41,1.1,0.0,0.0,211.0,1.01463,-79.9565,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053119.0,1.0,17.41,8.28,0.0,0.0,211.0,1.00833,-65.3621,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053120.0,1.0,8.05,1.89,0.0,0.0,211.0,1.03129,-80.2342,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053121.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00924,-65.3234,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053122.0,1.0,43.14,27.25,0.0,0.0,211.0,1.00882,-65.3464,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053123.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01158,-65.1877,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053124.0,1.0,43.14,20.47,0.0,0.0,211.0,1.01127,-65.21,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053125.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01372,-65.1518,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053126.0,1.0,6.37,1.08,0.0,0.0,211.0,1.0137,-65.1559,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053127.0,1.0,26.4,10.17,0.0,0.0,211.0,1.01165,-65.2727,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053128.0,1.0,26.4,10.94,0.0,0.0,211.0,1.01372,-64.9028,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053129.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02579,-65.6141,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053130.0,1.0,6.77,2.69,0.0,0.0,211.0,1.02575,-65.6176,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053131.0,1.0,27.21,1.34,0.0,0.0,211.0,1.02093,-78.3147,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053132.0,1.0,26.24,13.67,0.0,0.0,211.0,1.01178,-78.7705,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053133.0,1.0,0.0,0.0,0.0,0.0,211.0,1.0134,-64.8431,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053134.0,1.0,40.62,7.86,0.0,0.0,211.0,1.01324,-64.8668,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053135.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02198,-61.2301,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053136.0,1.0,40.62,11.43,0.0,0.0,211.0,1.01877,-63.8875,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053137.0,1.0,18.17,1.6,0.0,0.0,211.0,1.01728,-78.3059,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053138.0,1.0,18.55,2.01,0.0,0.0,211.0,1.01965,-77.6181,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053139.0,1.0,35.98,10.25,0.0,58.5,211.0,1.04086,-66.3253,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053140.0,1.0,0.0,0.0,0.0,0.0,211.0,1.0155,-64.3015,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053141.0,1.0,35.98,7.9,0.0,0.0,211.0,1.01533,-64.3239,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053142.0,1.0,8.54,0.26,0.0,0.0,211.0,1.02662,-78.1511,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053143.0,1.0,18.98,7.5,0.0,0.0,211.0,1.01184,-78.679,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053144.0,1.0,1.25,0.06,0.0,0.0,211.0,1.01554,-78.6577,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053145.0,1.0,18.98,5.73,0.0,0.0,211.0,1.01543,-78.6689,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053146.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01564,-78.647,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053147.0,1.0,16.99,3.02,0.0,0.0,211.0,1.03489,-71.0773,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053148.0,1.0,35.8,11.26,0.0,0.0,211.0,1.00627,-64.9853,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053149.0,1.0,35.8,8.68,0.0,0.0,211.0,1.02294,-65.2373,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053150.0,1.0,35.8,11.74,0.0,0.0,211.0,1.00584,-64.8005,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053151.0,1.0,35.87,15.88,0.0,0.0,211.0,1.02244,-75.6732,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053152.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02268,-75.6529,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053153.0,1.0,7.53,4.31,0.0,0.0,211.0,1.01875,-59.1072,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053154.0,1.0,25.79,2.79,0.0,0.0,211.0,1.02698,-79.4832,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053155.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02707,-79.4674,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053156.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01361,-64.4131,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053157.0,1.0,30.85,7.1,0.0,0.0,211.0,1.01345,-64.4309,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053158.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01351,-64.4017,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053159.0,1.0,30.85,10.4,0.0,0.0,211.0,1.01094,-64.4598,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053160.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03042,-75.6605,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053161.0,1.0,12.65,4.28,0.0,0.0,211.0,1.03035,-75.6669,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053162.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03049,-75.6528,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053163.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03042,-75.6605,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053164.0,1.0,6.33,1.27,0.0,0.0,211.0,1.03021,-75.0275,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053165.0,1.0,8.76,3.36,0.0,0.0,211.0,1.01194,-63.6569,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053166.0,1.0,0.0,0.0,0.0,0.0,211.0,1.012,-63.6524,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053167.0,1.0,9.39,2.68,0.0,0.0,211.0,1.02112,-63.7402,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053168.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03188,-74.8374,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053169.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03189,-74.8348,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053170.0,1.0,4.52,0.53,0.0,0.0,211.0,1.03186,-74.8398,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053171.0,1.0,3.48,0.5,0.0,0.0,211.0,1.01721,-61.6574,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053172.0,1.0,5.46,0.65,0.0,0.0,211.0,1.03796,-73.7793,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053173.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03798,-73.7763,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053174.0,1.0,4.14,0.52,0.0,0.0,211.0,1.0208,-69.7961,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053175.0,1.0,32.51,15.24,0.0,0.0,211.0,1.0162,-70.7385,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053176.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02573,-57.9192,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053177.0,1.0,9.61,5.43,0.0,0.0,211.0,1.02565,-57.9241,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053178.0,1.0,26.13,7.34,0.0,0.0,211.0,1.02692,-52.2744,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053179.0,1.0,15.89,4.74,0.0,0.0,211.0,1.01974,-59.9712,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053180.0,1.0,0.0,0.0,0.0,0.0,211.0,1.00776,-55.3893,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053181.0,1.0,24.14,7.48,0.0,0.0,211.0,1.00763,-55.4021,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053182.0,1.0,7.93,0.64,0.0,6.0,211.0,1.02023,-59.9325,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053183.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03059,-69.527,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053184.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03063,-69.519,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053185.0,1.0,13.07,1.16,0.0,0.0,211.0,1.03055,-69.5345,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053186.0,1.0,17.96,1.65,0.0,0.0,211.0,1.0189,-50.3482,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053187.0,1.0,32.41,3.09,0.0,0.0,211.0,1.01296,-51.2142,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053188.0,1.0,32.41,12.65,0.0,0.0,211.0,1.01354,-50.7469,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053189.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02493,-56.8901,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053190.0,1.0,8.64,2.07,0.0,0.0,211.0,1.02489,-56.8952,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053191.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02947,-67.3509,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053192.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02958,-67.3355,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053193.0,1.0,26.02,3.27,0.0,0.0,211.0,1.02936,-67.3647,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053194.0,1.0,9.67,3.39,0.0,0.0,211.0,1.03316,-48.901,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053195.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02826,-58.4915,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053196.0,1.0,4.17,0.64,0.0,0.0,211.0,1.02824,-58.4938,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053197.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02827,-58.489,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053198.0,1.0,10.25,1.25,0.0,0.0,211.0,1.03633,-48.5724,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053199.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03637,-48.5661,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053200.0,1.0,6.7,1.81,0.0,0.0,211.0,1.01209,-57.962,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053201.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01213,-57.9579,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053202.0,1.0,10.09,2.04,0.0,0.0,211.0,1.02278,-52.6193,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053203.0,1.0,35.71,17.84,0.0,0.0,211.0,1.00541,-58.3952,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053204.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02591,-59.6889,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053205.0,1.0,2.55,0.8,0.0,0.0,211.0,1.0259,-59.6904,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053206.0,1.0,0.0,0.0,0.0,0.0,211.0,1.0147,-57.5533,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053207.0,1.0,9.94,2.31,0.0,0.0,211.0,1.01465,-57.5589,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053208.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01475,-57.5475,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053209.0,1.0,12.33,3.29,0.0,0.0,211.0,1.03075,-55.1292,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053210.0,1.0,7.05,1.75,0.0,0.0,211.0,1.00996,-58.1745,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053211.0,1.0,16.75,0.57,0.0,0.0,211.0,1.03382,-49.6856,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053212.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03529,-45.4871,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053213.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03789,-46.1688,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053214.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03762,-47.9822,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053215.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03529,-45.4871,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053216.0,2.0,0.0,0.0,0.0,0.0,211.0,0.980765,-45.0038,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053217.0,2.0,0.0,0.0,0.0,0.0,211.0,0.974655,-44.6132,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053218.0,2.0,0.0,0.0,0.0,0.0,211.0,0.981077,-45.1277,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053219.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03809,-46.1773,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053220.0,1.0,0.0,0.0,0.0,0.0,211.0,1.0363,-45.6268,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053221.0,1.0,2.0,0.52,0.0,0.0,211.0,1.03108,-50.9413,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053222.0,2.0,0.0,0.0,0.0,0.0,211.0,1.01606,-44.3032,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053223.0,2.0,0.0,0.0,0.0,0.0,211.0,1.01664,-48.5914,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053224.0,2.0,0.0,0.0,0.0,0.0,211.0,1.013,-46.6909,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053225.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03106,-50.9748,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053226.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03045,-74.6106,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053227.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03045,-74.6106,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053228.0,1.0,0.0,0.0,0.0,-280.0,211.0,1.04612,-52.0565,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053229.0,1.0,0.0,0.0,0.0,0.0,211.0,1.04216,-53.7267,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053230.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03652,-55.7913,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053231.0,1.0,2.45,0.37,0.0,0.0,211.0,1.03236,-57.6449,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053232.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03326,-57.3712,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053233.0,2.0,0.0,0.0,0.0,0.0,211.0,1.02442,-50.8663,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053234.0,1.0,0.0,0.0,0.0,0.0,211.0,1.04802,-51.812,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053235.0,1.0,0.0,0.0,0.0,0.0,211.0,1.04612,-52.0565,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053236.0,2.0,2.1,0.45,0.0,0.0,211.0,1.03499,-67.3038,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053237.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03498,-67.3121,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053238.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01713,-71.9741,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053239.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01806,-75.8119,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053240.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03859,-79.6814,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053241.0,2.0,0.0,0.0,0.0,0.0,211.0,1.00875,-70.8254,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053242.0,2.0,0.0,0.0,0.0,0.0,211.0,1.00576,-71.1732,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053243.0,2.0,0.0,0.0,0.0,0.0,211.0,1.00699,-71.0295,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053244.0,2.0,0.0,0.0,0.0,0.0,211.0,1.00572,-71.1662,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053245.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01688,-75.8583,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053246.0,2.0,5.45,1.79,0.0,0.0,211.0,1.04,-62.9176,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053247.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03985,-62.9697,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053248.0,2.0,0.0,0.0,0.0,0.0,211.0,1.02029,-65.4159,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053249.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02005,-65.4331,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053250.0,1.0,0.0,0.0,0.0,-438.0,211.0,1.02,-68.6161,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053251.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02164,-69.6595,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053252.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02184,-70.352,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053253.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03649,-67.0259,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053254.0,2.0,0.0,0.0,0.0,0.0,211.0,1.02,-68.6161,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053255.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03894,-66.6318,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053256.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02164,-69.7352,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053257.0,1.0,0.0,0.0,0.0,0.0,211.0,1.04183,-60.5732,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053258.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02679,-64.07,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053259.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01765,-66.9029,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053260.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01765,-66.9029,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053261.0,2.0,0.0,0.0,0.0,0.0,211.0,1.08142,-55.3201,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053262.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02876,-79.8376,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053263.0,2.0,0.0,0.0,0.0,0.0,211.0,1.01058,-77.8572,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053264.0,2.0,0.0,0.0,0.0,0.0,211.0,1.01013,-76.0512,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053265.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02872,-79.8527,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053266.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01945,-61.1561,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053267.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01175,-64.8473,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053268.0,2.0,0.0,0.0,0.0,0.0,211.0,1.00629,-57.8477,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053269.0,2.0,0.0,0.0,0.0,0.0,211.0,1.00959,-58.047,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053270.0,2.0,0.0,0.0,0.0,0.0,211.0,1.02112,-63.851,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053271.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02772,-66.7361,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053272.0,1.0,0.0,0.0,0.0,-92.0,211.0,1.02077,-63.8565,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053273.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02502,-58.2594,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053274.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02292,-60.871,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053275.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02268,-62.2424,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053276.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02268,-62.2424,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053277.0,2.0,0.0,0.0,0.0,0.0,211.0,1.01919,-56.1378,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053278.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03581,-48.9802,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053279.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03325,-50.4239,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053280.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03427,-49.8052,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053281.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03427,-49.8052,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053282.0,1.0,0.0,0.0,0.0,-66.0,211.0,1.02963,-69.4527,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053283.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03235,-69.0024,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053284.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03658,-68.7221,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053285.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03658,-68.7221,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053286.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02816,-69.6108,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053287.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03007,-69.5074,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053288.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03368,-67.3906,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053289.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03622,-64.2531,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053290.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02214,-74.7588,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053291.0,1.0,0.0,0.0,0.0,0.0,211.0,1.0324,-77.2191,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053292.0,2.0,0.0,0.0,0.0,0.0,211.0,1.01814,-70.4216,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053293.0,2.0,0.0,0.0,0.0,0.0,211.0,1.01784,-71.7282,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053294.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03965,-44.6633,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053295.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03995,-46.2567,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053296.0,1.0,0.0,0.0,0.0,0.0,211.0,1.03691,-48.3057,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053297.0,2.0,0.0,0.0,0.0,0.0,211.0,1.02871,-42.6704,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053298.0,2.0,0.0,0.0,0.0,0.0,211.0,1.02619,-43.4783,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053299.0,1.0,0.0,0.0,0.0,0.0,211.0,1.04038,-45.2011,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053300.0,2.0,0.0,0.0,0.0,0.0,211.0,1.02796,-72.7887,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053301.0,2.0,0.0,0.0,0.0,0.0,211.0,1.03189,-74.2294,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053302.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02789,-72.7883,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053303.0,2.0,0.0,0.0,0.0,0.0,211.0,1.0143,-50.5021,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053304.0,1.0,0.0,0.0,0.0,0.0,211.0,1.01413,-50.5612,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053305.0,2.0,0.0,0.0,0.0,0.0,211.0,1.04508,-56.822,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053306.0,1.0,0.0,0.0,0.0,0.0,211.0,1.0299,-59.8417,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2053307.0,1.0,0.0,0.0,0.0,0.0,211.0,1.02402,-64.1219,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
