bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2060000.0,1.0,5.85,0.67,0.0,0.0,212.0,1.02727,-53.2082,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060001.0,1.0,0.0,0.0,0.0,0.0,212.0,0.993275,-58.2882,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060002.0,1.0,0.0,0.0,0.0,0.0,212.0,0.993479,-58.2631,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060003.0,1.0,42.02,9.83,0.0,0.0,212.0,0.993077,-58.3129,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060004.0,1.0,10.79,3.01,0.0,0.0,212.0,0.998882,-57.0193,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060005.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03792,-50.3537,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060006.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03403,-51.0216,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060007.0,1.0,43.48,6.13,0.0,0.0,212.0,1.02513,-54.1653,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060008.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01976,-57.0621,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060009.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01976,-57.0621,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060010.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03406,-51.0131,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060011.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01298,-56.1072,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060012.0,1.0,8.51,3.11,0.0,0.0,212.0,1.00915,-56.6038,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060013.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01296,-56.1083,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060014.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01296,-56.1083,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060015.0,1.0,39.21,12.67,0.0,0.0,212.0,0.991673,-58.2705,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060016.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01629,-51.9836,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060017.0,1.0,61.01,16.91,0.0,0.0,212.0,1.00799,-55.6052,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060018.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00325,-56.5007,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060019.0,1.0,25.43,4.76,0.0,0.0,212.0,1.00312,-56.5171,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060020.0,1.0,28.5,3.3,0.0,0.0,212.0,1.00026,-57.6443,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060021.0,1.0,37.03,3.06,0.0,0.0,212.0,1.00197,-56.8966,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060022.0,1.0,37.03,2.96,0.0,0.0,212.0,1.00109,-57.3167,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060023.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01579,-54.758,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060024.0,1.0,5.75,0.88,0.0,0.0,212.0,1.01577,-54.7616,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060025.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01582,-54.7548,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060026.0,1.0,39.65,4.96,0.0,0.0,212.0,1.00117,-56.8367,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060027.0,1.0,34.96,8.56,0.0,0.0,212.0,1.00602,-55.9912,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060028.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00619,-55.9725,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060029.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0266,-50.4674,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060030.0,1.0,10.99,4.79,0.0,0.0,212.0,1.02653,-50.4735,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060031.0,1.0,13.83,5.36,0.0,0.0,212.0,1.00015,-56.7719,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060032.0,1.0,10.65,2.25,0.0,0.0,212.0,1.02289,-54.8476,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060033.0,1.0,0.0,0.0,0.0,0.0,212.0,0.998151,-55.4737,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060034.0,1.0,14.1,3.74,0.0,0.0,212.0,0.998083,-55.4817,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060035.0,1.0,5.7,2.04,0.0,0.0,212.0,1.0256,-53.5714,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060036.0,1.0,0.0,0.0,0.0,0.0,212.0,0.989883,-56.7077,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060037.0,1.0,36.07,8.94,0.0,0.0,212.0,0.989682,-56.7278,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060038.0,1.0,0.0,0.0,0.0,0.0,212.0,0.990064,-56.6845,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060039.0,1.0,0.0,0.0,0.0,0.0,212.0,0.989883,-56.7077,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060040.0,1.0,0.73,0.4,0.0,0.0,212.0,0.999861,-56.2866,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060041.0,1.0,0.0,0.0,0.0,0.0,212.0,0.999907,-56.2794,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060042.0,1.0,11.46,0.98,0.0,0.0,212.0,0.999819,-56.2931,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060043.0,1.0,0.0,0.0,0.0,0.0,212.0,0.999861,-56.2866,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060044.0,1.0,33.82,13.61,0.0,0.0,212.0,1.00951,-54.4122,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060045.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01139,-54.2355,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060046.0,1.0,15.49,4.42,0.0,0.0,212.0,1.01129,-54.2445,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060047.0,1.0,4.3,0.6,0.0,0.0,212.0,0.99247,-56.7964,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060048.0,1.0,4.46,2.42,0.0,0.0,212.0,0.992432,-56.7989,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060049.0,1.0,0.0,0.0,0.0,0.0,212.0,0.992524,-56.7911,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060050.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0184,-53.2037,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060051.0,1.0,27.39,1.41,0.0,0.0,212.0,1.01832,-53.2215,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060052.0,1.0,16.17,1.69,0.0,0.0,212.0,0.998583,-56.5473,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060053.0,1.0,20.13,11.18,0.0,0.0,212.0,1.02221,-55.5613,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060054.0,1.0,15.27,3.07,0.0,0.0,212.0,0.996486,-56.0493,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060055.0,1.0,36.8,26.2,0.0,0.0,212.0,1.0186,-56.0237,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060056.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0155,-49.9796,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060057.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05059,-52.1048,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060058.0,1.0,36.8,14.3,0.0,0.0,212.0,1.02659,-56.0581,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060059.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02382,-49.2841,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060060.0,1.0,62.53,16.06,0.0,0.0,212.0,1.01501,-52.515,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060061.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02429,-49.2195,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060062.0,1.0,14.06,6.7,0.0,0.0,212.0,0.991362,-54.5237,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060063.0,1.0,10.26,4.63,0.0,0.0,212.0,1.02078,-51.7195,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060064.0,1.0,14.09,2.67,0.0,0.0,212.0,1.00324,-55.4269,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060065.0,1.0,0.65,0.15,0.0,0.0,212.0,1.01775,-49.0704,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060066.0,1.0,33.59,4.62,0.0,0.0,212.0,1.01761,-49.091,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060067.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02066,-52.0196,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060068.0,1.0,12.75,7.34,0.0,0.0,212.0,1.02054,-52.0265,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060069.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02077,-52.0125,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060070.0,1.0,14.29,1.28,0.0,0.0,212.0,1.0235,-56.7351,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060071.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00349,-55.0523,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060072.0,1.0,10.03,3.23,0.0,0.0,212.0,1.00342,-55.0578,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060073.0,1.0,18.47,2.21,0.0,0.0,212.0,1.02048,-52.0687,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060074.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01614,-57.2955,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060075.0,1.0,21.39,10.12,0.0,0.0,212.0,1.01598,-57.3064,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060076.0,1.0,40.15,5.26,0.0,0.0,212.0,1.01986,-52.4259,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060077.0,1.0,0.08,0.01,0.0,0.0,212.0,1.02391,-49.7605,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060078.0,1.0,6.4,1.78,0.0,0.0,212.0,1.02387,-49.7639,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060079.0,1.0,43.23,11.96,0.0,0.0,212.0,1.00186,-55.7191,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060080.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0188,-52.6151,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060081.0,1.0,20.34,3.36,0.0,0.0,212.0,1.01872,-52.6281,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060082.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0142,-58.8908,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060083.0,1.0,31.5,5.98,0.0,0.0,212.0,1.01404,-58.9108,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060084.0,1.0,25.9,7.92,0.0,0.0,212.0,0.994976,-52.0203,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060085.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00966,-56.1371,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060086.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00973,-56.1293,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060087.0,1.0,12.36,2.86,0.0,0.0,212.0,1.0096,-56.144,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060088.0,1.0,7.43,0.13,0.0,0.0,212.0,1.0056,-56.6187,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060089.0,1.0,16.01,7.76,0.0,0.0,212.0,1.0072,-57.8328,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060090.0,1.0,44.35,8.97,0.0,0.0,212.0,1.01976,-53.5746,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060091.0,1.0,8.66,3.09,0.0,0.0,212.0,1.02579,-55.3874,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060092.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02584,-55.3825,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060093.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03403,-56.7747,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060094.0,1.0,21.36,2.52,0.0,0.0,212.0,1.03395,-56.7867,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060095.0,1.0,25.95,10.63,0.0,0.0,212.0,1.00379,-57.7851,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060096.0,1.0,0.0,0.0,0.0,0.0,212.0,0.985063,-54.4358,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060097.0,1.0,29.63,4.14,0.0,0.0,212.0,1.04158,-56.5971,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060098.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03083,-57.0238,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060099.0,1.0,27.17,21.74,0.0,0.0,212.0,1.03052,-57.0382,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060100.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03112,-57.0103,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060101.0,1.0,6.37,1.34,0.0,0.0,212.0,1.02298,-54.8873,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060102.0,1.0,11.39,3.79,0.0,0.0,212.0,1.01816,-58.1624,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060103.0,1.0,23.24,9.95,0.0,0.0,212.0,1.0153,-55.159,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060104.0,1.0,5.33,1.42,0.0,0.0,212.0,1.02061,-52.5965,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060105.0,1.0,7.39,2.53,0.0,0.0,212.0,1.01725,-59.4383,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060106.0,1.0,18.43,6.42,0.0,-30.0,212.0,1.0097,-54.3938,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060107.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01016,-54.3885,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060108.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0097,-54.3938,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060109.0,1.0,15.12,2.96,0.0,0.0,212.0,1.03491,-56.505,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060110.0,1.0,18.21,1.8,0.0,0.0,212.0,1.03001,-56.4517,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060111.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01855,-55.0739,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060112.0,1.0,10.28,0.78,0.0,0.0,212.0,1.01852,-55.0804,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060113.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01586,-58.351,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060114.0,1.0,19.09,3.37,0.0,0.0,212.0,1.01578,-58.3614,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060115.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01594,-58.3405,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060116.0,1.0,7.14,1.69,0.0,0.0,212.0,1.0157,-59.1305,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060117.0,1.0,14.48,3.86,0.0,0.0,212.0,1.02023,-56.691,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060118.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01401,-59.1178,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060119.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0141,-59.1022,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060120.0,1.0,26.97,3.12,0.0,0.0,212.0,1.01391,-59.1327,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060121.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00954,-55.4247,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060122.0,1.0,27.46,10.04,0.0,0.0,212.0,1.00936,-55.4387,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060123.0,1.0,9.8,1.27,0.0,0.0,212.0,1.01234,-55.391,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060124.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01238,-55.3849,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060125.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01234,-55.391,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060126.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01697,-63.2752,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060127.0,1.0,15.79,9.6,0.0,0.0,212.0,1.01683,-63.2831,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060128.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02175,-56.1714,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060129.0,1.0,22.8,3.08,0.0,0.0,212.0,1.02166,-56.1859,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060130.0,1.0,11.26,1.99,0.0,0.0,212.0,1.01704,-63.4198,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060131.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01704,-63.4198,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060132.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01704,-63.4198,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060133.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01704,-63.4198,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060134.0,1.0,38.16,13.79,0.0,0.0,212.0,1.0148,-57.922,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060135.0,1.0,7.39,1.63,0.0,0.0,212.0,1.01329,-60.717,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060136.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02066,-62.8854,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060137.0,1.0,6.33,1.16,0.0,0.0,212.0,1.02064,-62.889,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060138.0,1.0,9.82,0.66,0.0,0.0,212.0,1.02207,-61.9936,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060139.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0221,-61.9882,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060140.0,1.0,7.14,2.04,0.0,0.0,212.0,1.02184,-59.1694,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060141.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02188,-59.1658,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060142.0,1.0,24.84,5.4,0.0,0.0,212.0,1.02589,-61.6558,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060143.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02693,-60.4638,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060144.0,1.0,5.68,1.24,0.0,0.0,212.0,1.0269,-60.4671,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060145.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02696,-60.4605,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060146.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01505,-63.7366,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060147.0,1.0,14.85,6.81,0.0,0.0,212.0,1.01494,-63.7444,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060148.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01516,-63.7288,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060149.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02413,-64.8547,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060150.0,1.0,24.6,7.5,0.0,0.0,212.0,1.02397,-64.8694,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060151.0,1.0,65.01,11.26,0.0,0.0,212.0,1.01589,-63.5664,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060152.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02008,-59.3143,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060153.0,1.0,9.96,5.23,0.0,0.0,212.0,1.02,-59.3197,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060154.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02017,-59.3086,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060155.0,1.0,6.56,0.47,0.0,0.0,212.0,1.01295,-63.3408,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060156.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02339,-59.0842,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060157.0,1.0,38.66,8.82,0.0,0.0,212.0,1.0232,-59.1078,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060158.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03456,-54.7717,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060159.0,1.0,40.76,8.05,0.0,0.0,212.0,1.02812,-58.5027,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060160.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01439,-63.8995,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060161.0,1.0,35.02,7.17,0.0,0.0,212.0,1.01424,-63.9193,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060162.0,1.0,46.54,4.06,0.0,0.0,212.0,1.01496,-63.8699,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060163.0,1.0,7.05,1.34,0.0,0.0,212.0,1.02887,-58.547,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060164.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02384,-62.3533,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060165.0,1.0,2.63,0.46,0.0,0.0,212.0,1.02133,-62.7478,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060166.0,1.0,11.6,6.99,0.0,0.0,212.0,1.00786,-63.6602,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060167.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02247,-62.4769,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060168.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02396,-62.346,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060169.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02384,-62.3533,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060170.0,1.0,0.0,0.0,0.0,0.0,212.0,1.031,-64.5154,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060171.0,1.0,8.55,2.91,0.0,0.0,212.0,1.03095,-64.5199,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060172.0,1.0,13.47,2.38,0.0,0.0,212.0,1.02684,-60.0698,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060173.0,1.0,0.66,0.08,0.0,0.0,212.0,1.0107,-64.1625,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060174.0,1.0,47.35,6.22,0.0,0.0,212.0,1.0105,-64.1906,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060175.0,1.0,33.31,4.52,0.0,0.0,212.0,1.01639,-63.2549,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060176.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01652,-63.2366,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060177.0,1.0,33.31,3.04,0.0,0.0,212.0,1.01523,-63.7748,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060178.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01746,-63.0754,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060179.0,1.0,17.1,1.86,0.0,0.0,212.0,1.01739,-63.0846,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060180.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02086,-65.398,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060181.0,1.0,22.2,2.59,0.0,0.0,212.0,1.02077,-65.4117,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060182.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01456,-63.8299,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060183.0,1.0,43.87,16.58,0.0,0.0,212.0,1.01428,-63.8533,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060184.0,1.0,0.0,0.0,0.0,0.0,212.0,0.991,-60.5244,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060185.0,1.0,51.19,7.86,0.0,0.0,212.0,1.03905,-63.9683,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060186.0,1.0,51.19,22.57,0.0,0.0,212.0,1.02209,-64.7088,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060187.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0039,-65.1362,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060188.0,1.0,40.38,11.99,0.0,0.0,212.0,1.00367,-65.1594,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060189.0,1.0,40.38,5.22,0.0,0.0,212.0,1.01113,-64.3584,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060190.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00503,-64.2591,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060191.0,1.0,58.14,41.99,0.0,0.0,212.0,1.00449,-64.288,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060192.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01822,-64.824,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060193.0,1.0,39.89,6.15,0.0,0.0,212.0,1.01804,-64.8485,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060194.0,1.0,98.99,17.16,0.0,0.0,212.0,1.01129,-63.5954,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060195.0,1.0,18.88,0.32,0.0,0.0,212.0,1.01472,-64.3079,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060196.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03426,-60.9415,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060197.0,1.0,10.46,3.41,0.0,0.0,212.0,1.0342,-60.947,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060198.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03432,-60.9362,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060199.0,1.0,6.85,0.95,0.0,0.0,212.0,1.03248,-58.5621,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060200.0,1.0,50.47,12.26,0.0,0.0,212.0,1.00034,-64.4122,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060201.0,1.0,50.47,10.44,0.0,0.0,212.0,1.02094,-63.5494,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060202.0,1.0,39.18,13.95,0.0,0.0,212.0,1.0375,-64.101,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060203.0,1.0,39.18,6.84,0.0,0.0,212.0,1.0116,-64.5368,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060204.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02009,-65.4309,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060205.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02029,-65.3998,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060206.0,1.0,55.38,6.87,0.0,0.0,212.0,1.01988,-65.4651,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060207.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02606,-65.1965,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060208.0,1.0,55.38,9.57,0.0,0.0,212.0,1.02584,-65.2274,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060209.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02628,-65.1655,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060210.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01833,-63.0375,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060211.0,1.0,40.34,6.38,0.0,0.0,212.0,1.01817,-63.0627,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060212.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01849,-63.0159,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060213.0,1.0,0.0,0.0,0.0,0.0,212.0,0.986104,-65.2754,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060214.0,1.0,9.97,1.71,0.0,0.0,212.0,0.986063,-65.2818,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060215.0,1.0,0.0,0.0,0.0,0.0,212.0,0.986143,-65.2691,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060216.0,1.0,5.34,0.77,0.0,0.0,212.0,1.02961,-60.4796,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060217.0,1.0,57.44,17.87,0.0,0.0,212.0,1.02105,-62.4786,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060218.0,1.0,57.44,9.13,0.0,0.0,212.0,1.01845,-63.8653,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060219.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02149,-59.011,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060220.0,1.0,26.48,8.04,0.0,0.0,212.0,1.02132,-59.0264,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060221.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01759,-64.2093,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060222.0,1.0,33.22,7.48,0.0,0.0,212.0,1.01741,-64.2274,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060223.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0143,-64.4218,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060224.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01452,-64.4013,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060225.0,1.0,33.22,10.33,0.0,0.0,212.0,1.0141,-64.4412,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060226.0,1.0,43.43,10.98,0.0,0.0,212.0,0.989218,-62.8332,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060227.0,1.0,0.0,0.0,0.0,0.0,212.0,0.989448,-62.8086,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060228.0,1.0,43.43,16.01,0.0,0.0,212.0,0.988858,-63.1794,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060229.0,1.0,46.66,0.96,0.0,0.0,212.0,1.01933,-64.0937,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060230.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01414,-64.4246,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060231.0,1.0,46.66,7.19,0.0,0.0,212.0,1.01396,-64.4508,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060232.0,1.0,46.39,24.55,0.0,0.0,212.0,1.01298,-64.5451,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060233.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01464,-64.503,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060234.0,1.0,39.07,10.04,0.0,0.0,212.0,1.01441,-64.5262,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060235.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01483,-64.4804,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060236.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01504,-64.1919,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060237.0,1.0,39.07,8.63,0.0,0.0,212.0,1.01486,-64.2164,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060238.0,1.0,32.95,6.98,0.0,0.0,212.0,1.03888,-61.0305,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060239.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02973,-61.3282,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060240.0,1.0,7.06,1.13,0.0,0.0,212.0,1.0297,-61.3325,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060241.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02976,-61.3243,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060242.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01225,-64.6621,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060243.0,1.0,46.85,4.13,0.0,0.0,212.0,1.01208,-64.6911,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060244.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01243,-64.6356,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060245.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01225,-64.6621,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060246.0,1.0,26.77,10.85,0.0,0.0,212.0,1.01102,-63.5604,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060247.0,1.0,0.29,0.05,0.0,26.0,212.0,1.00844,-65.3773,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060248.0,1.0,51.38,7.91,0.0,0.0,212.0,1.00822,-65.4074,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060249.0,1.0,51.38,16.54,0.0,0.0,212.0,1.00521,-64.2604,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060250.0,1.0,62.32,4.67,0.0,0.0,212.0,1.00246,-65.4754,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060251.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01556,-64.4526,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060252.0,1.0,34.29,2.16,0.0,0.0,212.0,1.01545,-64.4728,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060253.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01567,-64.4321,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060254.0,1.0,34.29,10.98,0.0,0.0,212.0,1.00908,-63.7884,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060255.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01115,-64.718,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060256.0,1.0,40.21,19.77,0.0,0.0,212.0,1.01084,-64.7388,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060257.0,1.0,40.21,10.19,0.0,0.0,212.0,1.01449,-65.8519,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060258.0,1.0,55.67,8.88,0.0,0.0,212.0,1.00589,-65.8352,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060259.0,1.0,43.77,5.33,0.0,0.0,212.0,1.0088,-64.7536,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060260.0,1.0,45.36,10.08,0.0,0.0,212.0,1.01429,-64.8175,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060261.0,1.0,19.68,0.57,0.0,0.0,212.0,1.02486,-65.1325,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060262.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02491,-65.1209,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060263.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02486,-65.1325,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060264.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00847,-61.744,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060265.0,1.0,46.12,6.35,0.0,0.0,212.0,0.994623,-65.5064,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060266.0,1.0,0.0,0.0,0.0,0.0,212.0,0.984725,-69.6068,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060267.0,1.0,0.0,0.0,0.0,0.0,212.0,0.984725,-69.6068,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060268.0,1.0,0.0,0.0,0.0,0.0,212.0,0.993976,-65.6836,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060269.0,1.0,45.48,11.59,0.0,0.0,212.0,0.99372,-65.7126,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060270.0,1.0,60.93,8.09,0.0,0.0,212.0,1.02101,-63.8537,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060271.0,1.0,60.93,22.88,0.0,0.0,212.0,1.01151,-63.5161,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060272.0,1.0,58.23,14.68,0.0,0.0,212.0,1.01315,-65.5631,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060273.0,1.0,58.23,15.01,0.0,0.0,212.0,1.0204,-65.5208,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060274.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01066,-60.386,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060275.0,1.0,64.53,6.24,0.0,0.0,212.0,1.01232,-64.4538,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060276.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0191,-68.5089,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060277.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0191,-68.5089,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060278.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01089,-60.3287,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060279.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0169,-64.3318,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060280.0,1.0,46.0,9.31,0.0,0.0,212.0,1.01668,-64.3607,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060281.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00864,-64.5353,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060282.0,1.0,46.0,12.76,0.0,0.0,212.0,1.00839,-64.5601,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060283.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0089,-64.5079,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060284.0,1.0,0.0,0.0,0.0,0.0,212.0,0.994577,-65.9748,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060285.0,1.0,26.49,5.22,0.0,0.0,212.0,0.99446,-65.9915,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060286.0,1.0,57.11,20.3,0.0,0.0,212.0,1.02342,-63.5851,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060287.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02257,-57.9615,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060288.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02946,-63.2437,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060289.0,1.0,57.11,7.78,0.0,0.0,212.0,1.02234,-57.9937,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060290.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03418,-58.4344,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060291.0,1.0,23.59,11.18,0.0,0.0,212.0,1.03401,-58.446,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060292.0,1.0,46.93,18.5,0.0,0.0,212.0,1.00845,-64.892,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060293.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0088,-65.139,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060294.0,1.0,41.92,7.41,0.0,0.0,212.0,1.00862,-65.1658,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060295.0,1.0,44.11,12.95,0.0,0.0,212.0,1.03025,-64.224,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060296.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01411,-64.5081,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060297.0,1.0,44.11,5.43,0.0,0.0,212.0,1.01397,-64.5336,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060298.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02106,-63.8493,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060299.0,1.0,39.86,7.55,0.0,0.0,212.0,1.0209,-63.8719,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060300.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02124,-63.8283,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060301.0,1.0,64.95,9.93,0.0,0.0,212.0,1.02754,-57.9972,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060302.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02369,-58.2068,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060303.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02147,-62.4261,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060304.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02187,-63.6552,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060305.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02187,-63.6552,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060306.0,1.0,62.94,30.6,0.0,0.0,212.0,1.01523,-63.6418,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060307.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00989,-61.1667,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060308.0,1.0,79.68,8.07,0.0,0.0,212.0,1.00957,-64.3705,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060309.0,1.0,79.68,34.07,0.0,0.0,212.0,1.00627,-64.7816,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060310.0,1.0,11.24,5.06,0.0,0.0,212.0,1.02221,-58.4164,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060311.0,1.0,60.94,11.91,0.0,0.0,212.0,1.01539,-63.1454,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060312.0,1.0,60.94,17.83,0.0,0.0,212.0,1.01415,-63.5759,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060313.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01616,-61.1672,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060314.0,1.0,41.17,6.58,0.0,0.0,212.0,1.01599,-61.1934,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060315.0,1.0,41.17,10.05,0.0,0.0,212.0,1.01194,-62.0133,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060316.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02147,-64.7895,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060317.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02176,-64.7568,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060318.0,1.0,62.51,15.21,0.0,0.0,212.0,1.02114,-64.8235,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060319.0,1.0,40.94,8.31,0.0,0.0,212.0,1.0188,-65.0403,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060320.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01321,-65.7552,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060321.0,1.0,40.94,12.8,0.0,0.0,212.0,1.01296,-65.7769,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060322.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01346,-65.7296,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060323.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01321,-65.7552,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060324.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0097,-64.5184,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060325.0,1.0,41.06,17.77,0.0,0.0,212.0,1.0094,-64.542,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060326.0,1.0,41.06,9.57,0.0,0.0,212.0,1.01167,-64.5937,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060327.0,1.0,36.97,17.84,0.0,0.0,212.0,1.01544,-65.3402,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060328.0,1.0,36.97,1.78,0.0,0.0,212.0,1.01089,-65.3194,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060329.0,1.0,54.25,3.67,0.0,0.0,212.0,1.01269,-65.9149,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060330.0,1.0,49.11,9.48,0.0,0.0,212.0,1.013,-64.4613,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060331.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01048,-64.4182,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060332.0,1.0,49.11,11.77,0.0,0.0,212.0,1.01022,-64.4462,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060333.0,1.0,35.11,10.67,0.0,0.0,212.0,0.985543,-65.9425,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060334.0,1.0,35.11,14.71,0.0,0.0,212.0,0.994093,-66.0913,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060335.0,1.0,0.0,0.0,0.0,0.0,212.0,0.994345,-66.0717,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060336.0,1.0,40.08,3.33,0.0,0.0,212.0,1.02409,-63.8634,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060337.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0057,-60.4465,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060338.0,1.0,40.84,20.2,0.0,0.0,212.0,1.02339,-63.6079,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060339.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00665,-64.8151,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060340.0,1.0,40.84,13.06,0.0,0.0,212.0,1.00641,-64.8383,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060341.0,1.0,46.66,17.22,0.0,0.0,212.0,1.0062,-62.8242,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060342.0,1.0,46.77,2.8,0.0,0.0,212.0,1.01198,-65.3474,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060343.0,1.0,33.72,3.86,0.0,0.0,212.0,1.01261,-64.6959,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060344.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0131,-64.7368,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060345.0,1.0,33.72,3.56,0.0,0.0,212.0,1.01296,-64.7581,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060346.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01322,-64.7164,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060347.0,1.0,26.38,5.04,0.0,0.0,212.0,1.01631,-64.334,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060348.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01004,-64.522,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060349.0,1.0,48.98,6.45,0.0,0.0,212.0,1.00987,-64.5493,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060350.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01022,-64.4925,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060351.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01004,-64.522,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060352.0,1.0,0.0,0.0,0.0,0.0,212.0,0.999587,-65.9961,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060353.0,1.0,46.61,1.48,0.0,0.0,212.0,0.999442,-66.0269,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060354.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00999,-61.3514,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060355.0,1.0,0.0,0.0,0.0,0.0,212.0,0.999602,-65.0912,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060356.0,1.0,55.97,5.53,0.0,0.0,212.0,1.00979,-61.3854,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060357.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01062,-65.7528,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060358.0,1.0,53.46,18.63,0.0,0.0,212.0,1.01029,-65.7854,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060359.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01097,-65.721,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060360.0,1.0,37.99,3.76,0.0,0.0,212.0,1.00102,-65.7358,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060361.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00117,-65.7124,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060362.0,1.0,44.13,13.42,0.0,0.0,212.0,1.0136,-65.8831,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060363.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00754,-64.9319,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060364.0,1.0,44.13,2.81,0.0,0.0,212.0,1.00739,-64.9574,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060365.0,1.0,51.61,24.14,0.0,0.0,212.0,0.995282,-66.076,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060366.0,1.0,0.0,0.0,0.0,0.0,212.0,0.991735,-65.1526,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060367.0,1.0,51.61,21.45,0.0,0.0,212.0,0.991395,-65.1825,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060368.0,1.0,0.0,0.0,0.0,0.0,212.0,0.992114,-65.1247,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060369.0,1.0,28.4,4.86,0.0,0.0,212.0,1.00674,-64.9529,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060370.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00919,-60.8284,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060371.0,1.0,64.48,19.1,0.0,0.0,212.0,1.01955,-64.4519,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060372.0,1.0,64.48,11.65,0.0,0.0,212.0,1.0107,-64.8873,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060373.0,1.0,10.68,1.59,0.0,0.0,212.0,1.02131,-64.4951,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060374.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00908,-65.8492,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060375.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00928,-65.8272,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060376.0,1.0,38.72,8.73,0.0,0.0,212.0,1.00888,-65.8721,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060377.0,1.0,38.72,13.32,0.0,0.0,212.0,1.01716,-65.5837,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060378.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01446,-64.358,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060379.0,1.0,41.27,12.89,0.0,0.0,212.0,1.01423,-64.3818,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060380.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02564,-64.5187,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060381.0,1.0,41.27,20.09,0.0,0.0,212.0,1.02532,-64.5387,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060382.0,1.0,46.42,6.77,0.0,0.0,212.0,1.00145,-66.318,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060383.0,1.0,0.0,0.0,0.0,0.0,212.0,0.99878,-65.2168,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060384.0,1.0,55.95,8.76,0.0,0.0,212.0,0.998561,-65.2505,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060385.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00652,-60.1,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060386.0,1.0,59.0,6.1,0.0,0.0,212.0,1.03768,-63.6648,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060387.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00883,-59.9637,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060388.0,1.0,59.0,28.26,0.0,0.0,212.0,1.01293,-64.7951,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060389.0,1.0,38.82,3.87,0.0,0.0,212.0,0.998952,-64.0931,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060390.0,1.0,33.47,9.47,0.0,0.0,212.0,1.01067,-65.5701,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060391.0,1.0,52.19,19.88,0.0,0.0,212.0,0.998323,-65.2985,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060392.0,1.0,35.17,11.92,0.0,0.0,212.0,0.992901,-64.1437,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060393.0,1.0,35.17,10.18,0.0,0.0,212.0,1.01064,-65.7556,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060394.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01659,-64.6878,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060395.0,1.0,55.16,11.66,0.0,0.0,212.0,1.01634,-64.7229,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060396.0,1.0,43.59,3.13,0.0,0.0,212.0,0.994672,-65.778,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060397.0,1.0,43.59,3.43,0.0,0.0,212.0,0.998507,-65.4607,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060398.0,1.0,0.0,0.0,0.0,0.0,212.0,0.998671,-65.4343,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060399.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01541,-64.4155,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060400.0,1.0,35.96,6.55,0.0,0.0,212.0,1.01525,-64.4352,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060401.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01555,-64.3933,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060402.0,1.0,39.86,15.15,0.0,0.0,212.0,1.01965,-62.9921,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060403.0,1.0,82.85,33.74,0.0,0.0,212.0,0.998918,-65.88,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060404.0,1.0,0.0,0.0,0.0,0.0,212.0,0.999437,-65.8359,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060405.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0372,-61.1111,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060406.0,1.0,49.4,17.24,0.0,0.0,212.0,1.03691,-61.1353,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060407.0,1.0,19.11,4.2,0.0,0.0,212.0,0.992632,-64.2151,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060408.0,1.0,4.91,1.52,0.0,0.0,212.0,1.02811,-58.7167,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060409.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00118,-65.8627,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060410.0,1.0,45.68,9.52,0.0,0.0,212.0,1.00098,-65.8898,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060411.0,1.0,44.77,27.72,0.0,0.0,212.0,0.980447,-65.9873,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060412.0,1.0,57.48,16.03,0.0,0.0,212.0,1.00758,-63.4912,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060413.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00792,-63.4565,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060414.0,1.0,46.85,22.28,0.0,0.0,212.0,0.980932,-65.7407,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060415.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00933,-64.9492,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060416.0,1.0,19.65,3.96,0.0,0.0,212.0,1.00924,-64.961,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060417.0,1.0,41.77,10.59,0.0,0.0,212.0,0.992744,-64.9914,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060418.0,1.0,41.77,9.94,0.0,0.0,212.0,0.994942,-65.8305,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060419.0,1.0,28.74,7.5,0.0,0.0,212.0,1.03319,-64.0132,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060420.0,1.0,26.15,1.76,0.0,0.0,212.0,1.01478,-64.7907,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060421.0,1.0,33.08,8.07,0.0,0.0,212.0,1.00545,-65.5093,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060422.0,1.0,33.08,5.62,0.0,0.0,212.0,1.00754,-65.169,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060423.0,1.0,54.23,22.05,0.0,0.0,212.0,1.01381,-60.2368,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060424.0,1.0,52.98,13.95,0.0,0.0,212.0,1.02922,-60.0523,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060425.0,1.0,37.63,10.94,0.0,0.0,212.0,0.993584,-65.7557,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060426.0,1.0,37.63,17.4,0.0,0.0,212.0,0.999243,-66.2915,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060427.0,1.0,0.0,0.0,0.0,0.0,212.0,1.019,-59.8466,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060428.0,1.0,51.65,13.96,0.0,0.0,212.0,1.01876,-59.8739,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060429.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01929,-59.8176,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060430.0,1.0,51.65,4.69,0.0,0.0,212.0,1.00964,-64.7262,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060431.0,1.0,52.24,13.89,0.0,0.0,212.0,1.00765,-65.0966,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060432.0,1.0,29.16,10.7,0.0,0.0,212.0,1.03611,-61.1955,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060433.0,1.0,37.98,9.33,0.0,0.0,212.0,0.991898,-65.4913,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060434.0,1.0,0.0,0.0,0.0,0.0,212.0,0.986476,-65.1545,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060435.0,1.0,37.98,17.02,0.0,0.0,212.0,0.98618,-65.1756,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060436.0,1.0,0.0,0.0,0.0,0.0,212.0,0.986755,-65.1313,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060437.0,1.0,0.0,0.0,0.0,0.0,212.0,0.986476,-65.1545,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060438.0,1.0,0.0,0.0,0.0,0.0,212.0,0.986476,-65.1545,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060439.0,1.0,0.0,0.0,0.0,73.5,212.0,1.02577,-59.227,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060440.0,1.0,58.79,7.38,0.0,0.0,212.0,1.01385,-61.7745,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060441.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02964,-60.0263,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060442.0,1.0,35.62,15.6,0.0,0.0,212.0,1.02939,-60.0456,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060443.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02567,-60.5736,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060444.0,1.0,35.62,1.57,0.0,0.0,212.0,1.01872,-64.0848,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060445.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02641,-60.2883,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060446.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02641,-60.2883,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060447.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02578,-60.552,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060448.0,1.0,17.98,4.37,0.0,0.0,212.0,1.00766,-62.713,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060449.0,1.0,51.06,21.0,0.0,0.0,212.0,1.03241,-61.4193,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060450.0,1.0,52.67,2.08,0.0,0.0,212.0,1.01664,-64.6914,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060451.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01679,-64.6623,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060452.0,1.0,52.67,16.26,0.0,0.0,212.0,1.014,-64.6947,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060453.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0111,-60.19,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060454.0,1.0,42.26,9.19,0.0,0.0,212.0,1.01089,-60.2171,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060455.0,1.0,48.44,25.74,0.0,0.0,212.0,0.99646,-65.6454,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060456.0,1.0,47.72,31.48,0.0,0.0,212.0,0.99378,-65.824,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060457.0,1.0,60.66,12.72,0.0,0.0,212.0,0.9995,-65.5651,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060458.0,1.0,60.66,19.71,0.0,0.0,212.0,0.99742,-65.665,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060459.0,1.0,35.86,15.63,0.0,0.0,212.0,0.99929,-63.3349,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060460.0,1.0,35.86,5.21,0.0,0.0,212.0,0.994889,-63.7955,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060461.0,1.0,0.0,0.0,0.0,0.0,212.0,0.994889,-63.7955,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060462.0,1.0,0.0,0.0,0.0,0.0,212.0,0.994889,-63.7955,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060463.0,1.0,0.0,0.0,0.0,0.0,212.0,0.994889,-63.7955,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060464.0,1.0,34.79,8.56,0.0,0.0,212.0,1.03002,-60.8164,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060465.0,1.0,34.79,14.26,0.0,0.0,212.0,1.02471,-60.6498,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060466.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02496,-60.6314,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060467.0,1.0,39.15,6.64,0.0,0.0,212.0,1.02644,-61.0038,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060468.0,1.0,38.97,4.36,0.0,0.0,212.0,1.03939,-56.6125,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060469.0,1.0,42.18,13.5,0.0,0.0,212.0,1.02825,-58.1968,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060470.0,1.0,10.86,4.36,0.0,0.0,212.0,1.00335,-63.3194,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060471.0,1.0,31.95,6.44,0.0,0.0,212.0,1.01572,-60.0527,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060472.0,1.0,43.98,11.4,0.0,0.0,212.0,1.02853,-63.6616,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060473.0,1.0,43.98,5.92,0.0,0.0,212.0,1.01539,-64.4437,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060474.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01539,-64.4437,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060475.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01539,-64.4437,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060476.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01539,-64.4437,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060477.0,1.0,31.41,4.65,0.0,0.0,212.0,1.02144,-63.3886,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060478.0,1.0,59.9,9.52,0.0,0.0,212.0,1.00871,-65.0798,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060479.0,1.0,55.51,15.06,0.0,0.0,212.0,1.02205,-64.4594,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060480.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02236,-64.4286,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060481.0,1.0,68.72,11.27,0.0,0.0,212.0,1.00071,-63.8323,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060482.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01537,-59.7971,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060483.0,1.0,68.72,7.51,0.0,0.0,212.0,1.011,-62.2117,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060484.0,1.0,44.55,5.46,0.0,0.0,212.0,1.00684,-65.8335,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060485.0,1.0,0.0,0.0,0.0,0.0,212.0,1.007,-65.8054,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060486.0,1.0,44.55,3.47,0.0,0.0,212.0,1.00865,-64.7445,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060487.0,1.0,61.7,19.21,0.0,50.0,212.0,1.00761,-65.5599,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060488.0,1.0,61.7,10.71,0.0,0.0,212.0,1.00586,-65.053,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060489.0,1.0,0.0,0.0,0.0,0.0,212.0,0.995148,-57.2188,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060490.0,1.0,59.11,9.28,0.0,0.0,212.0,1.04397,-60.6586,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060491.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03438,-61.0732,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060492.0,1.0,59.11,23.43,0.0,0.0,212.0,1.03396,-61.1057,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060493.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03474,-61.042,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060494.0,1.0,81.16,34.98,0.0,84.0,212.0,1.00855,-66.0434,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060495.0,1.0,81.16,4.95,0.0,0.0,212.0,1.01296,-64.4844,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060496.0,1.0,0.0,0.0,0.0,0.0,212.0,0.99399,-64.7985,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060497.0,1.0,71.6,9.76,0.0,0.0,212.0,0.99369,-64.8412,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060498.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01492,-60.9109,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060499.0,1.0,71.6,18.58,0.0,0.0,212.0,0.994401,-64.7229,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060500.0,1.0,46.46,17.56,0.0,0.0,212.0,1.01873,-59.8561,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060501.0,1.0,46.46,5.44,0.0,0.0,212.0,1.02044,-60.0237,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060502.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01917,-60.0113,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060503.0,1.0,38.44,13.57,0.0,0.0,212.0,1.01894,-60.0337,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060504.0,1.0,37.43,13.21,0.0,0.0,212.0,1.01853,-60.0722,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060505.0,1.0,38.62,2.99,0.0,0.0,212.0,1.03852,-56.8494,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060506.0,1.0,38.62,12.13,0.0,0.0,212.0,1.03798,-56.8506,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060507.0,1.0,50.14,42.32,0.0,0.0,212.0,1.02467,-61.1476,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060508.0,1.0,64.38,13.62,0.0,0.0,212.0,1.02643,-60.56,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060509.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02675,-60.525,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060510.0,1.0,0.0,0.0,0.0,-34.0,212.0,1.01694,-60.8355,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060511.0,1.0,0.0,0.0,0.0,0.0,212.0,0.994772,-65.6743,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060512.0,1.0,90.46,32.95,0.0,35.0,212.0,0.943649,-83.882,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060513.0,1.0,0.0,0.0,0.0,0.0,212.0,1.04002,-61.6637,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060514.0,1.0,90.46,12.15,0.0,0.0,212.0,1.00582,-65.5117,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060515.0,1.0,48.98,23.26,0.0,0.0,212.0,1.02369,-61.2013,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060516.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0216,-59.9924,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060517.0,1.0,38.05,15.19,0.0,0.0,212.0,1.02131,-60.0149,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060518.0,1.0,14.79,0.7,0.0,0.0,212.0,1.03147,-62.7713,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060519.0,1.0,31.13,7.85,0.0,0.0,212.0,1.01126,-64.4746,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060520.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01142,-64.4582,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060521.0,1.0,39.77,4.84,0.0,0.0,212.0,1.01702,-59.568,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060522.0,1.0,39.77,11.82,0.0,0.0,212.0,1.01274,-60.2178,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060523.0,1.0,46.22,33.68,0.0,0.0,212.0,1.01092,-62.299,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060524.0,1.0,50.75,15.73,0.0,0.0,212.0,1.02877,-60.6211,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060525.0,1.0,33.94,9.92,0.0,0.0,212.0,1.03177,-61.0146,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060526.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03196,-60.9968,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060527.0,1.0,35.55,13.48,0.0,0.0,212.0,1.02466,-61.0634,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060528.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02869,-57.8422,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060529.0,1.0,37.6,16.78,0.0,0.0,212.0,1.02841,-57.8609,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060530.0,1.0,4.06,1.53,0.0,0.0,212.0,1.03151,-57.2825,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060531.0,1.0,33.2,10.29,0.0,0.0,212.0,1.03132,-57.3002,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060532.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00296,-65.1524,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060533.0,1.0,10.25,1.64,0.0,0.0,212.0,1.00291,-65.1588,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060534.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00301,-65.1456,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060535.0,1.0,45.03,4.74,0.0,0.0,212.0,1.02674,-60.8869,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060536.0,1.0,45.03,20.25,0.0,0.0,212.0,1.01395,-60.4524,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060537.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01404,-64.6757,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060538.0,1.0,53.58,16.03,0.0,0.0,212.0,0.973667,-70.5016,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060539.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00993,-65.1881,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060540.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00993,-65.1881,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
