bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2060541.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01443,-64.6467,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060542.0,1.0,53.58,24.94,0.0,0.0,212.0,1.00209,-65.8508,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060543.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03186,-61.0936,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060544.0,1.0,34.51,3.18,0.0,0.0,212.0,1.03173,-61.1151,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060545.0,1.0,34.51,5.83,0.0,0.0,212.0,1.02857,-60.9874,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060546.0,1.0,60.85,7.18,0.0,0.0,212.0,1.01279,-64.2863,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060547.0,1.0,0.0,0.0,0.0,0.0,212.0,1.013,-64.2494,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060548.0,1.0,35.95,16.3,0.0,0.0,212.0,1.0275,-60.9896,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060549.0,1.0,23.94,5.04,0.0,0.0,212.0,1.01038,-65.4073,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060550.0,1.0,43.27,13.91,0.0,0.0,212.0,1.0122,-59.7803,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060551.0,1.0,35.5,4.89,0.0,0.0,212.0,1.02486,-58.0954,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060552.0,1.0,63.18,15.99,0.0,0.0,212.0,1.00902,-62.5882,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060553.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01656,-58.1712,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060554.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01466,-59.8754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060555.0,1.0,63.18,4.07,0.0,0.0,212.0,1.01074,-62.4842,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060556.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01672,-58.1339,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060557.0,1.0,38.72,4.08,0.0,0.0,212.0,1.00662,-64.3419,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060558.0,1.0,0.0,0.0,0.0,0.0,212.0,0.999343,-65.7882,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060559.0,1.0,38.72,9.46,0.0,0.0,212.0,0.999127,-65.8125,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060560.0,1.0,12.61,3.6,0.0,0.0,212.0,1.01154,-62.3952,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060561.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01645,-59.5079,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060562.0,1.0,19.08,5.97,0.0,0.0,212.0,1.01634,-59.5198,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060563.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0132,-62.6551,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060564.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01327,-62.6439,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060565.0,1.0,19.45,2.56,0.0,0.0,212.0,1.01313,-62.6677,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060566.0,1.0,38.84,11.19,0.0,0.0,212.0,1.04254,-56.0855,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060567.0,1.0,25.07,2.15,0.0,0.0,212.0,1.04367,-56.2243,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060568.0,1.0,11.2,4.62,0.0,0.0,212.0,1.00875,-64.2043,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060569.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01466,-61.3712,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060570.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01471,-61.3638,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060571.0,1.0,12.27,1.77,0.0,0.0,212.0,1.0146,-61.3788,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060572.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01466,-61.3712,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060573.0,1.0,31.31,3.46,0.0,0.0,212.0,1.01056,-61.7258,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060574.0,1.0,0.0,0.0,0.0,0.0,212.0,1.04691,-55.5876,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060575.0,1.0,39.65,14.63,0.0,0.0,212.0,1.04668,-55.6072,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060576.0,1.0,39.65,16.38,0.0,0.0,212.0,1.0412,-56.3484,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060577.0,1.0,32.95,1.78,0.0,0.0,212.0,1.02659,-65.7271,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060578.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0267,-65.7074,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060579.0,1.0,11.0,0.16,0.0,0.0,212.0,1.00615,-63.3169,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060580.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05009,-55.5703,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060581.0,1.0,32.72,5.38,0.0,0.0,212.0,1.04996,-55.5888,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060582.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05021,-55.5526,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060583.0,1.0,57.18,0.86,0.0,0.0,212.0,1.02006,-62.8203,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060584.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00881,-63.7128,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060585.0,1.0,7.83,2.47,0.0,0.0,212.0,1.00877,-63.7177,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060586.0,1.0,7.77,0.99,0.0,0.0,212.0,1.00964,-63.1684,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060587.0,1.0,17.78,5.02,0.0,0.0,212.0,1.01181,-64.7001,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060588.0,1.0,7.75,0.97,0.0,0.0,212.0,1.02098,-62.7803,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060589.0,1.0,21.04,3.55,0.0,0.0,212.0,1.02579,-61.4581,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060590.0,1.0,12.57,4.52,0.0,0.0,212.0,1.01137,-64.1771,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060591.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01405,-62.965,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060592.0,1.0,5.41,1.25,0.0,0.0,212.0,1.01402,-62.9681,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060593.0,1.0,9.44,2.99,0.0,0.0,212.0,1.01989,-62.1542,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060594.0,1.0,6.52,1.43,0.0,0.0,212.0,1.04669,-57.9347,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060595.0,1.0,10.46,7.24,0.0,0.0,212.0,1.01807,-61.0492,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060596.0,1.0,9.32,2.5,0.0,0.0,212.0,1.00409,-63.9335,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060597.0,1.0,45.08,8.2,0.0,0.0,212.0,1.03007,-55.7318,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060598.0,1.0,16.63,10.76,0.0,0.0,212.0,0.977044,-65.2542,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060599.0,1.0,8.74,3.55,0.0,0.0,212.0,0.998676,-64.2879,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060600.0,1.0,2.37,0.66,0.0,0.0,212.0,1.02882,-54.8577,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060601.0,1.0,8.69,2.11,0.0,0.0,212.0,1.02878,-54.8627,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060602.0,1.0,20.7,11.76,0.0,0.0,212.0,1.02774,-55.8103,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060603.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0279,-55.8006,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060604.0,1.0,26.48,5.74,0.0,10.0,212.0,0.978787,-64.8964,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060605.0,1.0,52.79,11.01,0.0,0.0,212.0,0.989062,-56.7857,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060606.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03239,-54.9932,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060607.0,1.0,6.65,1.34,0.0,0.0,212.0,1.03235,-54.9968,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060608.0,1.0,0.0,0.0,0.0,0.0,212.0,0.9808,-63.3547,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060609.0,1.0,14.84,4.77,0.0,0.0,212.0,0.980714,-63.3636,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060610.0,1.0,5.82,1.54,0.0,0.0,212.0,1.03238,-53.713,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060611.0,1.0,0.0,0.0,0.0,0.0,212.0,0.990827,-52.4035,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060612.0,1.0,6.11,0.94,0.0,0.0,212.0,0.990802,-52.407,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060613.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01478,-56.4273,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060614.0,1.0,15.68,3.61,0.0,0.0,212.0,1.0147,-56.437,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060615.0,1.0,28.12,7.91,0.0,0.0,212.0,0.988641,-60.4051,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060616.0,1.0,6.17,1.66,0.0,0.0,212.0,1.0177,-55.184,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060617.0,1.0,4.73,0.9,0.0,0.0,212.0,1.01975,-52.313,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060618.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01977,-52.3102,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060619.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01614,-55.8138,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060620.0,1.0,7.92,3.7,0.0,0.0,212.0,1.01608,-55.8179,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060621.0,1.0,13.79,2.63,0.0,-38.0,212.0,1.00329,-53.5403,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060622.0,1.0,3.78,0.96,0.0,0.0,212.0,0.99179,-53.0845,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060623.0,1.0,12.45,2.62,0.0,0.0,212.0,1.01399,-56.6,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060624.0,1.0,5.74,1.55,0.0,0.0,212.0,1.021,-54.8212,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060625.0,1.0,5.08,1.19,0.0,0.0,212.0,0.994472,-59.4271,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060626.0,1.0,0.0,0.0,0.0,-58.0,212.0,0.989112,-54.576,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060627.0,1.0,0.0,0.0,0.0,0.0,212.0,0.993487,-54.6259,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060628.0,1.0,1.61,0.32,0.0,0.0,212.0,0.994359,-55.3597,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060629.0,2.0,0.0,0.0,0.0,0.0,212.0,0.989112,-54.576,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060630.0,1.0,0.0,0.0,0.0,0.0,212.0,0.993817,-54.6174,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060631.0,2.0,0.0,0.0,0.0,0.0,212.0,0.979698,-54.8446,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060632.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00097,-54.3381,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060633.0,1.0,3.56,0.76,0.0,0.0,212.0,1.00826,-54.2322,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060634.0,1.0,0.0,0.0,0.0,490.0,212.0,1.01831,-50.0221,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060635.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03648,-54.6997,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060636.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03018,-57.3741,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060637.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03002,-57.4607,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060638.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03002,-57.4607,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060639.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03591,-55.0052,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060640.0,1.0,0.0,0.0,0.0,0.0,212.0,0.99219,-54.8807,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060641.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05197,-55.3856,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060642.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01405,-55.4636,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060643.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03703,-56.6302,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060644.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01151,-55.469,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060645.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01151,-55.469,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060646.0,2.0,0.0,0.0,0.0,0.0,212.0,0.999647,-53.6846,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060647.0,1.0,1.99,0.56,0.0,0.0,212.0,1.05196,-55.3867,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060648.0,1.0,0.0,0.0,0.0,-450.0,212.0,1.02361,-53.2812,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060649.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02699,-53.9569,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060650.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02962,-55.1327,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060651.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02882,-52.394,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060652.0,1.0,0.28,0.06,0.0,0.0,212.0,1.02789,-53.3736,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060653.0,1.0,0.0,0.0,0.0,-225.0,212.0,0.969843,-55.5214,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060654.0,1.0,0.0,0.0,0.0,0.0,212.0,0.982021,-55.4585,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060655.0,1.0,0.0,0.0,0.0,0.0,212.0,0.99403,-55.4405,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060656.0,2.0,0.0,0.0,0.0,0.0,212.0,0.97692,-53.867,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060657.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01874,-48.2768,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060658.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00768,-51.9914,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060659.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05156,-54.842,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060660.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00314,-54.2404,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060661.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00314,-54.2404,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060662.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03086,-44.7706,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060663.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02508,-46.55,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060664.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03082,-44.7591,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060665.0,1.0,0.0,0.0,0.0,79.0,212.0,1.0318,-53.4212,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060666.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02811,-53.4513,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060667.0,1.0,3.73,0.65,0.0,0.0,212.0,1.03051,-54.5211,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060668.0,2.0,0.0,0.0,0.0,0.0,212.0,1.0113,-52.2013,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060669.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03049,-53.5158,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060670.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02599,-55.8979,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060671.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02721,-58.4753,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060672.0,1.0,0.0,0.0,0.0,0.0,212.0,1.04001,-62.7294,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060673.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02577,-58.5725,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060674.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01917,-56.6858,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060675.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01989,-58.0687,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060676.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01916,-62.6588,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060677.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00835,-54.9529,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060678.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00527,-56.1046,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060679.0,2.0,0.0,0.0,0.0,0.0,212.0,1.04183,-52.8503,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060680.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03325,-53.4601,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060681.0,1.0,4.72,3.73,0.0,0.0,212.0,1.01169,-53.6328,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060682.0,1.0,0.0,0.0,0.0,30.5,212.0,1.02312,-55.32,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060683.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02037,-54.3859,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060684.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02414,-58.8251,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060685.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02607,-61.9764,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060686.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01378,-55.0493,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060687.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02312,-55.32,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060688.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01473,-54.6955,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060689.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02312,-55.32,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060690.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01556,-54.8929,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060691.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02312,-55.32,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060692.0,2.0,0.0,0.0,0.0,0.0,212.0,0.987671,-53.3934,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060693.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0206,-54.1752,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060694.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02195,-54.286,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060695.0,2.0,3.47,1.77,0.0,0.0,212.0,1.02312,-55.7204,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060696.0,2.0,4.48,1.79,0.0,0.0,212.0,0.997506,-58.2425,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060697.0,1.0,0.0,0.0,0.0,0.0,212.0,0.985656,-51.1059,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060698.0,1.0,0.0,0.0,0.0,0.0,212.0,0.989103,-51.694,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060699.0,1.0,0.58,0.29,0.0,0.0,212.0,0.989278,-52.0131,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060700.0,1.0,0.0,0.0,0.0,0.0,212.0,0.990442,-51.8871,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060701.0,2.0,0.0,0.0,0.0,0.0,212.0,0.994623,-48.9351,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060702.0,2.0,0.0,0.0,0.0,0.0,212.0,0.990394,-49.8861,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060703.0,1.0,0.0,0.0,0.0,0.0,212.0,0.985411,-51.1308,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060704.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02737,-44.8407,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060705.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02357,-46.099,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060706.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02521,-49.0807,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060707.0,2.0,0.0,0.0,0.0,0.0,212.0,0.996843,-42.3903,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060708.0,2.0,0.0,0.0,0.0,0.0,212.0,0.998658,-43.135,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060709.0,1.0,0.0,0.0,0.0,-260.0,212.0,0.988683,-54.5545,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060710.0,1.0,0.0,0.0,0.0,0.0,212.0,0.995464,-55.4452,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060711.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01024,-55.8158,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060712.0,2.0,0.0,0.0,0.0,0.0,212.0,0.975906,-53.0852,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060713.0,1.0,0.0,0.0,0.0,93.0,212.0,1.03184,-56.4451,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060714.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02383,-60.6312,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060715.0,1.0,0.0,0.0,0.0,0.0,212.0,1.025,-63.4786,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060716.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03457,-56.108,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060717.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03875,-55.801,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060718.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03195,-56.3054,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060719.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02701,-53.2099,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060720.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02954,-53.7933,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060721.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01766,-50.6392,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060722.0,2.0,0.0,0.0,0.0,0.0,212.0,1.0252,-62.3931,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060723.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02496,-62.4146,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060724.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02417,-56.6712,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060725.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01533,-59.717,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060726.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01136,-64.152,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060727.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02656,-55.895,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060728.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02883,-55.0972,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060729.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02053,-59.1318,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060730.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03024,-57.9536,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060731.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03837,-53.6437,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060732.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03645,-54.0096,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060733.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03838,-53.6801,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060734.0,2.0,0.0,0.0,0.0,0.0,212.0,1.04242,-45.6566,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060735.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03853,-45.8087,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060736.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03657,-47.096,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060737.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02934,-50.4542,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060738.0,1.0,0.0,0.0,0.0,-27.5,212.0,1.02508,-53.6772,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060739.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02666,-55.9616,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060740.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02397,-61.4771,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060741.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0238,-60.8506,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060742.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0238,-60.8506,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060743.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02512,-53.6754,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060744.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02763,-53.4001,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060745.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02512,-53.6754,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060746.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03172,-52.4141,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060747.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03174,-52.7258,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060748.0,1.0,0.0,0.0,0.0,0.0,212.0,1.049,-52.9174,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060749.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03858,-53.8267,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060750.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0365,-54.4963,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060751.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03735,-49.0866,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060752.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02456,-55.9893,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060753.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02541,-59.8254,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060754.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01344,-64.1862,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060755.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00676,-70.5739,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060756.0,1.0,0.0,0.0,0.0,0.0,212.0,1.00676,-70.5739,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060757.0,1.0,0.0,0.0,0.0,-452.0,212.0,0.970248,-51.8391,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060758.0,1.0,0.0,0.0,0.0,0.0,212.0,0.973186,-51.7787,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060759.0,1.0,0.0,0.0,0.0,0.0,212.0,0.985974,-53.3735,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060760.0,2.0,0.0,0.0,0.0,0.0,212.0,0.976004,-50.4625,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060761.0,1.0,0.0,0.0,0.0,0.0,212.0,0.971832,-51.9283,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060762.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02881,-60.4031,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060763.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02881,-60.4031,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060764.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02881,-60.4031,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060765.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01725,-51.3684,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060766.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02834,-53.3413,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060767.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02717,-54.2733,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060768.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02893,-56.2627,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060769.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0269,-54.5281,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060770.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0269,-54.5281,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060771.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02744,-54.1647,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060772.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02717,-54.2733,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060773.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01781,-63.828,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060774.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02257,-57.7446,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060775.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01339,-53.3028,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060776.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00884,-51.8884,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060777.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02264,-57.93,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060778.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02703,-53.1655,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060779.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0296,-54.0252,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060780.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02361,-48.1379,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060781.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02705,-53.2639,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060782.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02703,-53.1655,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060783.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02903,-57.9433,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060784.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02579,-61.7948,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060785.0,1.0,0.0,0.0,0.0,-644.0,212.0,1.01198,-49.202,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060786.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05155,-52.5078,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060787.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05372,-55.1822,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060788.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00264,-48.8656,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060789.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00264,-48.8656,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060790.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0,-49.1523,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060791.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00404,-48.9396,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060792.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00283,-48.1476,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060793.0,2.0,0.0,0.0,0.0,0.0,212.0,1.05155,-52.5078,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060794.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00526,-48.2574,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060795.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00705,-48.3631,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060796.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05036,-52.5849,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060797.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03452,-55.7591,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060798.0,2.0,0.0,0.0,0.0,0.0,212.0,1.04429,-52.6742,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060799.0,2.0,0.0,0.0,0.0,0.0,212.0,1.04331,-51.6845,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060800.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03449,-55.7765,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060801.0,2.0,0.0,0.0,0.0,-840.0,212.0,1.01243,-51.3793,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060802.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02269,-53.1593,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060803.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02278,-55.7972,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060804.0,1.0,0.0,0.0,0.0,-518.0,212.0,1.01321,-45.9481,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060805.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0209,-47.3221,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060806.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01471,-50.3102,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060807.0,2.0,0.0,0.0,0.0,0.0,212.0,1.0209,-44.981,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060808.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01321,-45.9481,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060809.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02035,-46.9017,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060810.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00839,-64.8293,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060811.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00142,-50.8647,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060812.0,1.0,0.0,0.0,0.0,-44.0,212.0,1.00117,-50.8785,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060813.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03568,-54.5943,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060814.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03568,-54.5943,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060815.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03568,-54.5943,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060816.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01659,-53.7313,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060817.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01837,-54.4368,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060818.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01814,-54.3511,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060819.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01814,-54.3511,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060820.0,2.0,0.0,0.0,0.0,0.0,212.0,1.0285,-51.1091,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060821.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01625,-53.7615,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060822.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02919,-50.967,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060823.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02915,-50.9917,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060824.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02919,-50.967,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060825.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01822,-62.6779,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060826.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01803,-62.7303,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060827.0,2.0,0.0,0.0,0.0,0.0,212.0,1.05133,-49.4922,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060828.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0303,-51.8154,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060829.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02342,-53.8479,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060830.0,1.0,0.0,0.0,0.0,-137.0,212.0,1.02508,-55.8947,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060831.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02407,-59.3202,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060832.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01725,-63.3973,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060833.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03682,-54.3012,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060834.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03937,-53.9449,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060835.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03427,-55.5263,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060836.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01606,-56.6634,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060837.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01467,-61.2137,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060838.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02067,-64.9,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060839.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01606,-56.6634,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060840.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02232,-56.5644,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060841.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01949,-56.2936,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060842.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01441,-61.0847,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060843.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02034,-56.5452,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060844.0,2.0,0.0,0.0,0.0,0.0,212.0,1.039,-62.8769,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060845.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03851,-62.9088,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060846.0,1.0,0.0,0.0,0.0,0.0,212.0,1.039,-62.8769,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060847.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02807,-45.8289,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060848.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02867,-48.0816,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060849.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02368,-51.3795,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060850.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00952,-60.5303,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060851.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01845,-63.7517,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060852.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00552,-51.0118,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060853.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01713,-56.1635,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060854.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03299,-59.5894,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060855.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02826,-61.8348,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060856.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01142,-58.031,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060857.0,2.0,0.0,0.0,0.0,0.0,212.0,1.00904,-59.5885,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060858.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02517,-55.767,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060859.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01971,-59.0199,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060860.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02111,-61.5876,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060861.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03633,-55.4636,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060862.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02517,-55.767,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060863.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01929,-59.072,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060864.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01971,-59.0199,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060865.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01183,-54.1793,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060866.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01183,-54.1793,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060867.0,1.0,0.0,0.0,0.0,-530.0,212.0,1.01822,-42.7555,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060868.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02261,-44.6222,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060869.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02517,-47.1546,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060870.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02347,-45.7223,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060871.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02347,-45.7223,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060872.0,2.0,0.0,0.0,0.0,0.0,212.0,0.99179,-40.4906,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060873.0,2.0,0.0,0.0,0.0,0.0,212.0,0.987148,-39.6849,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060874.0,2.0,0.0,0.0,0.0,0.0,212.0,0.992049,-40.3187,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060875.0,2.0,0.0,0.0,0.0,0.0,212.0,1.0192,-53.7039,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060876.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01328,-50.3749,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060877.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03824,-55.1228,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060878.0,1.0,0.0,0.0,0.0,0.0,212.0,1.02274,-58.0442,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060879.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0211,-58.393,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060880.0,1.0,0.0,0.0,0.0,0.0,212.0,1.0211,-58.393,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060881.0,2.0,0.0,0.0,0.0,0.0,212.0,1.01328,-50.3749,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060882.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02961,-48.5732,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060883.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02828,-50.0473,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060884.0,1.0,0.0,0.0,0.0,-378.0,212.0,1.0241,-52.8267,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060885.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01087,-49.8646,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060886.0,1.0,0.0,0.0,0.0,0.0,212.0,1.05237,-53.3273,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060887.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03128,-55.3379,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060888.0,1.0,0.0,0.0,0.0,0.0,212.0,1.03871,-58.083,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060889.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01144,-50.0068,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060890.0,1.0,0.0,0.0,0.0,0.0,212.0,1.01144,-50.0068,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060891.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02993,-50.4196,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060892.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03086,-51.9186,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060893.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02828,-52.2642,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060894.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03182,-51.7837,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060895.0,2.0,0.0,0.0,0.0,0.0,212.0,1.02933,-52.1196,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2060896.0,2.0,0.0,0.0,0.0,0.0,212.0,1.03267,-51.6651,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070000.0,1.0,12.27,3.07,0.0,0.0,213.0,1.01449,-41.1023,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070001.0,1.0,10.87,4.15,0.0,0.0,213.0,1.02443,-44.1537,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070002.0,1.0,15.53,2.99,0.0,0.0,213.0,1.02951,-44.4677,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070003.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02957,-44.459,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070004.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02586,-44.5332,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070005.0,1.0,6.32,2.02,0.0,0.0,213.0,1.02582,-44.5371,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070006.0,1.0,43.53,6.24,0.0,0.0,213.0,1.02182,-45.2613,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070007.0,1.0,10.26,1.95,0.0,0.0,213.0,1.04337,-36.8454,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070008.0,1.0,10.22,3.8,0.0,0.0,213.0,1.0297,-33.7294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070009.0,1.0,10.37,2.47,0.0,0.0,213.0,1.04651,-42.5533,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070010.0,1.0,14.52,10.37,0.0,0.0,213.0,1.04079,-42.663,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070011.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03383,-42.0444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070012.0,1.0,6.22,1.36,0.0,0.0,213.0,1.0338,-42.0478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070013.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02036,-32.512,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070014.0,1.0,36.64,11.05,0.0,0.0,213.0,1.02017,-32.5324,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070015.0,1.0,0.0,0.0,0.0,0.0,213.0,1.01433,-35.8604,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070016.0,1.0,42.5,9.15,0.0,0.0,213.0,1.01412,-35.8835,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070017.0,1.0,37.14,16.8,0.0,0.0,213.0,1.00396,-30.5958,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070018.0,1.0,0.0,0.0,0.0,0.0,213.0,1.00235,-30.864,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070019.0,1.0,36.36,15.68,0.0,0.0,213.0,1.0021,-30.8845,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070020.0,1.0,0.0,0.0,0.0,0.0,213.0,1.0026,-30.8426,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070021.0,1.0,0.0,0.0,0.0,0.0,213.0,1.04513,-42.1436,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070022.0,1.0,5.57,1.09,0.0,0.0,213.0,1.04511,-42.1469,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070023.0,1.0,0.0,0.0,0.0,0.0,213.0,1.04516,-42.1406,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070024.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02295,-28.0353,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070025.0,1.0,34.29,5.64,0.0,0.0,213.0,1.02282,-28.0545,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070026.0,1.0,36.35,12.41,0.0,0.0,213.0,1.04022,-43.7611,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070027.0,1.0,0.0,0.0,0.0,8.0,213.0,1.04519,-38.2217,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070028.0,1.0,0.0,0.0,0.0,0.0,213.0,1.04511,-38.2504,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070029.0,1.0,14.47,1.61,0.0,0.0,213.0,1.04513,-38.2296,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070030.0,1.0,54.72,35.76,0.0,36.0,213.0,1.04039,-44.1988,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070031.0,1.0,11.27,4.35,0.0,-14.0,213.0,1.03537,-24.1433,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070032.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03559,-24.1396,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070033.0,1.0,20.71,5.61,0.0,0.0,213.0,1.03661,-34.5379,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070034.0,1.0,7.8,2.52,0.0,0.0,213.0,1.04054,-30.2807,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070035.0,1.0,7.89,0.71,0.0,0.0,213.0,1.03509,-27.1877,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070036.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03512,-27.183,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070037.0,1.0,28.36,15.95,0.0,0.0,213.0,0.9922,-34.6986,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070038.0,1.0,6.58,0.78,0.0,0.0,213.0,1.02797,-21.1081,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070039.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02799,-21.1041,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070040.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02712,-23.5299,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070041.0,1.0,5.38,1.19,0.0,0.0,213.0,1.0271,-23.5332,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070042.0,1.0,0.0,0.0,0.0,0.0,213.0,1.01082,-38.3192,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070043.0,1.0,8.96,1.48,0.0,0.0,213.0,1.01077,-38.3247,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070044.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02406,-29.2909,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070045.0,1.0,33.65,3.63,0.0,0.0,213.0,1.02394,-29.3101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070046.0,1.0,33.91,17.28,0.0,0.0,213.0,1.01449,-29.146,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070047.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02045,-22.2677,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070048.0,1.0,23.72,7.16,0.0,0.0,213.0,1.02032,-22.2815,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070049.0,1.0,0.0,0.0,0.0,0.0,213.0,1.01371,-27.3091,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070050.0,1.0,37.45,12.86,0.0,0.0,213.0,1.01351,-27.3296,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070051.0,1.0,0.0,0.0,0.0,0.0,213.0,1.01394,-27.2884,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070052.0,1.0,39.47,7.68,0.0,0.0,213.0,1.01465,-27.4806,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070053.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02306,-25.5109,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070054.0,1.0,40.9,14.56,0.0,0.0,213.0,1.00451,-28.0141,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070055.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02401,-25.3919,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070056.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02401,-25.3919,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070057.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02336,-25.4881,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070058.0,1.0,10.35,3.77,0.0,0.0,213.0,1.02414,-25.3827,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070059.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03188,-24.6,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070060.0,1.0,10.75,5.1,0.0,0.0,213.0,1.0318,-24.6054,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070061.0,1.0,52.17,14.58,0.0,0.0,213.0,1.00594,-43.6017,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070062.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02269,-13.4946,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070063.0,1.0,49.84,4.04,0.0,0.0,213.0,1.02254,-13.5252,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070064.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02284,-13.4627,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070065.0,1.0,59.81,26.72,0.0,0.0,213.0,1.02567,-15.2394,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070066.0,1.0,5.6,0.59,0.0,0.0,213.0,1.03228,-19.2491,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070067.0,1.0,40.73,16.17,0.0,25.0,213.0,1.00198,-44.1787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070068.0,1.0,25.19,11.04,0.0,0.0,213.0,1.03081,-23.5183,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070069.0,1.0,0.0,0.0,0.0,0.0,213.0,1.04041,-42.4792,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070070.0,1.0,17.85,2.05,0.0,0.0,213.0,1.04035,-42.4893,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070071.0,1.0,0.0,0.0,0.0,0.0,213.0,1.01677,-51.8426,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070072.0,1.0,46.13,11.5,0.0,0.0,213.0,1.02805,-55.702,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070073.0,1.0,0.0,0.0,0.0,0.0,213.0,1.05113,-60.8714,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070074.0,1.0,0.0,0.0,0.0,0.0,213.0,1.05113,-60.8714,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070075.0,1.0,0.0,0.0,0.0,0.0,213.0,1.01609,-51.9423,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070076.0,1.0,46.48,7.01,0.0,0.0,213.0,1.02897,-55.5835,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070077.0,1.0,10.73,6.53,0.0,0.0,213.0,1.0355,-12.9178,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070078.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02536,-49.0983,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070079.0,1.0,41.21,22.56,0.0,0.0,213.0,1.02502,-49.1218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070080.0,1.0,0.0,0.0,0.0,0.0,213.0,1.0257,-49.0791,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070081.0,1.0,0.1,0.04,0.0,0.0,213.0,1.02536,-49.0984,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070082.0,1.0,43.02,12.18,0.0,0.0,213.0,0.994026,-50.2866,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070083.0,1.0,7.66,1.46,0.0,0.0,213.0,1.04155,-42.6444,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070084.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02277,-51.6574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070085.0,1.0,50.73,12.38,0.0,0.0,213.0,1.03312,-55.3829,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070086.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02279,-51.6324,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070087.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02277,-51.6574,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070088.0,1.0,4.79,0.39,0.0,0.0,213.0,1.0364,-16.6787,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070089.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03641,-16.6762,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070090.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03745,-15.2258,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070091.0,1.0,7.46,1.06,0.0,0.0,213.0,1.03742,-15.2303,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070092.0,1.0,8.36,2.17,0.0,0.0,213.0,1.00136,-52.8846,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070093.0,1.0,6.38,1.4,0.0,0.0,213.0,1.02741,-27.7897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070094.0,1.0,29.97,17.72,0.0,0.0,213.0,1.02658,-39.9495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070095.0,1.0,0.0,0.0,0.0,0.0,213.0,1.0394,-26.5104,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070096.0,1.0,0.0,0.0,0.0,0.0,213.0,1.0332,-24.7958,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070097.0,2.0,0.0,0.0,0.0,0.0,213.0,1.0394,-26.5104,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070098.0,2.0,0.0,0.0,0.0,0.0,213.0,1.05462,-26.2816,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070099.0,2.0,0.0,0.0,0.0,0.0,213.0,1.0394,-26.5104,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070100.0,2.0,0.0,0.0,0.0,0.0,213.0,1.0394,-26.5104,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070101.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03843,-26.6452,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070102.0,1.0,0.0,0.0,0.0,0.0,213.0,1.0394,-26.5104,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070103.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03476,-23.1611,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070104.0,2.0,0.0,0.0,0.0,0.0,213.0,0.974738,-20.7833,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070105.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03498,-11.26,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070106.0,1.0,0.0,0.0,0.0,0.0,213.0,1.035,-11.2848,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070107.0,2.0,0.0,0.0,0.0,0.0,213.0,1.02301,-50.6143,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070108.0,1.0,0.06,0.02,0.0,0.0,213.0,1.02301,-50.6144,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070109.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02271,-50.6456,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070110.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03494,-11.2641,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070111.0,2.0,2.96,0.23,0.0,0.0,213.0,1.03473,-27.4882,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070112.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02992,-37.6054,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070113.0,1.0,0.97,0.53,0.0,0.0,213.0,1.02649,-37.62,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070114.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03771,-35.9149,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070115.0,2.0,0.0,0.0,0.0,0.0,213.0,1.02571,-37.1543,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070116.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02948,-37.6739,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070117.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02312,-8.91083,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070118.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02559,-10.953,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070119.0,1.0,0.35,0.1,0.0,0.0,213.0,1.0279,-12.4474,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070120.0,1.0,0.0,0.0,0.0,0.0,213.0,1.0282,-12.3931,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070121.0,2.0,0.0,0.0,0.0,0.0,213.0,1.01419,-7.72247,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070122.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02814,-33.3048,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070123.0,1.0,0.0,0.0,0.0,0.0,213.0,1.04916,-36.0143,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070124.0,1.0,1.89,0.46,0.0,0.0,213.0,1.04512,-36.7237,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070125.0,2.0,0.0,0.0,0.0,0.0,213.0,1.01521,-32.2605,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070126.0,2.0,0.0,0.0,0.0,0.0,213.0,1.01522,-32.0984,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070127.0,2.0,0.0,0.0,0.0,0.0,213.0,1.01525,-31.9285,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070128.0,2.0,0.0,0.0,0.0,0.0,213.0,1.0192,-35.606,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070129.0,1.0,0.75,0.29,0.0,0.0,213.0,1.01908,-35.6593,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070130.0,1.0,7.37,2.89,0.0,0.0,213.0,1.03347,-34.2156,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070131.0,2.0,0.0,0.0,0.0,0.0,213.0,1.05185,-29.7926,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070132.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02606,-9.02,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070133.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03504,-11.2597,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070134.0,2.0,0.0,0.0,0.0,0.0,213.0,0.993295,-7.96731,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070135.0,1.0,0.0,0.0,0.0,0.0,213.0,1.0245,-48.0231,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070136.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03125,-52.5206,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070137.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02241,-52.8636,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070138.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03776,-55.2899,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070139.0,1.0,0.0,0.0,0.0,0.0,213.0,1.04623,-57.4541,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070140.0,1.0,0.0,0.0,0.0,0.0,213.0,1.04623,-57.4541,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070141.0,2.0,0.0,0.0,0.0,0.0,213.0,1.02956,-47.9007,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070142.0,2.0,0.0,0.0,0.0,0.0,213.0,1.02959,-47.7939,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070143.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02455,-48.0237,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070144.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03212,-47.8565,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070145.0,1.0,1.07,0.17,0.0,0.0,213.0,1.02958,-32.5973,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070146.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03727,-29.3923,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070147.0,2.0,0.66,0.32,0.0,0.0,213.0,1.0214,-31.6897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070148.0,1.0,0.0,0.0,0.0,0.0,213.0,1.02668,-24.6068,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070149.0,2.0,0.0,0.0,0.0,0.0,213.0,1.02668,-24.6068,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070150.0,2.0,0.0,0.0,0.0,0.0,213.0,1.02668,-24.6068,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070151.0,1.0,0.0,0.0,0.0,0.0,213.0,1.01724,-23.535,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070152.0,1.0,2.53,0.58,0.0,0.0,213.0,1.01868,-26.0494,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070153.0,2.0,0.0,0.0,0.0,0.0,213.0,1.01303,-22.505,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070154.0,2.0,0.0,0.0,0.0,0.0,213.0,1.01041,-21.6368,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070155.0,2.0,0.0,0.0,0.0,0.0,213.0,1.01094,-21.3816,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070156.0,2.0,0.0,0.0,0.0,0.0,213.0,1.01321,-22.2329,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070157.0,1.0,0.0,0.0,0.0,0.0,213.0,1.0173,-23.7378,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070158.0,1.0,0.0,0.0,0.0,0.0,213.0,1.01724,-23.535,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070159.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03569,-22.6922,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070160.0,2.0,0.0,0.0,0.0,0.0,213.0,1.07671,-16.2874,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070161.0,1.0,0.0,0.0,0.0,-88.0,213.0,1.02633,-30.1035,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070162.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03422,-28.7564,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070163.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03422,-28.7564,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070164.0,2.0,0.0,0.0,0.0,0.0,213.0,1.0468,-27.4024,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070165.0,2.0,0.0,0.0,0.0,0.0,213.0,1.0628,-25.5792,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070166.0,2.0,0.0,0.0,0.0,0.0,213.0,1.02785,-29.9151,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070167.0,2.0,4.78,0.32,0.0,0.0,213.0,1.03499,-11.2988,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070168.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03292,-34.5941,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070169.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03292,-34.5941,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070170.0,1.0,0.0,0.0,0.0,0.0,213.0,1.05154,-36.5904,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070171.0,1.0,0.0,0.0,0.0,0.0,213.0,1.04401,-43.0392,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070172.0,2.0,0.0,0.0,0.0,0.0,213.0,0.99345,-33.2855,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070173.0,2.0,0.0,0.0,0.0,0.0,213.0,0.989876,-34.9201,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070174.0,2.0,0.0,0.0,0.0,0.0,213.0,0.993269,-34.9605,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070175.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03533,-11.3508,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070176.0,2.0,0.0,0.0,0.0,0.0,213.0,1.06564,-10.1722,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070177.0,2.0,0.0,0.0,0.0,0.0,213.0,1.0345,-33.5705,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070178.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03412,-33.6274,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070179.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03307,-23.1475,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070180.0,2.0,0.0,0.0,0.0,0.0,213.0,1.04439,-17.8704,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070181.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03307,-23.1475,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070182.0,2.0,0.0,0.0,0.0,0.0,213.0,1.02755,-26.9367,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070183.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03528,-11.3495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070184.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03528,-11.3495,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070185.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03528,-11.3495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070186.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03528,-11.3495,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070187.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03117,-32.883,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070188.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03543,-30.726,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070189.0,2.0,0.0,0.0,0.0,0.0,213.0,1.03408,-31.2967,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2070190.0,1.0,0.0,0.0,0.0,0.0,213.0,1.03111,-32.9146,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074000.0,1.0,13.58,1.04,0.0,0.0,214.0,1.02738,-30.0823,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074001.0,1.0,16.78,1.7,0.0,0.0,214.0,1.0204,-32.8607,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074002.0,1.0,40.97,11.41,0.0,0.0,214.0,1.01415,-19.382,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
