bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2074003.0,1.0,40.97,8.05,0.0,0.0,214.0,1.01027,-19.5971,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074004.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01763,-27.7372,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074005.0,1.0,20.28,8.0,0.0,0.0,214.0,1.01751,-27.7481,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074006.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00622,-20.2152,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074007.0,1.0,30.04,3.25,0.0,0.0,214.0,1.00612,-20.2351,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074008.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01347,-16.8189,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074009.0,1.0,34.78,9.28,0.0,0.0,214.0,1.0133,-16.8392,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074010.0,1.0,31.52,12.45,0.0,0.0,214.0,1.016,-16.125,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074011.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0162,-16.1087,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074012.0,1.0,12.96,2.98,0.0,0.0,214.0,1.0087,-31.8264,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074013.0,1.0,37.65,8.57,0.0,0.0,214.0,1.02794,-16.8406,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074014.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02476,-15.4233,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074015.0,1.0,44.32,5.08,0.0,0.0,214.0,1.02461,-15.4511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074016.0,1.0,6.89,1.58,0.0,0.0,214.0,1.01635,-18.8106,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074017.0,1.0,25.52,6.8,0.0,0.0,214.0,1.0202,-30.8147,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074018.0,1.0,18.36,8.77,0.0,0.0,214.0,1.01408,-18.8642,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074019.0,1.0,12.19,4.75,0.0,0.0,214.0,1.01773,-33.1888,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074020.0,1.0,12.66,1.77,0.0,0.0,214.0,1.0003,-20.7294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074021.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00035,-20.7213,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074022.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02066,-17.7455,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074023.0,1.0,6.8,1.09,0.0,0.0,214.0,1.02063,-17.7498,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074024.0,1.0,34.12,13.23,0.0,0.0,214.0,1.00459,-20.167,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074025.0,1.0,34.12,1.94,0.0,0.0,214.0,1.01385,-19.7674,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074026.0,1.0,49.09,21.69,0.0,0.0,214.0,1.00098,-33.105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074027.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00737,-16.6422,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074028.0,1.0,12.9,4.54,0.0,0.0,214.0,1.00728,-16.6501,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074029.0,1.0,22.07,6.09,0.0,0.0,214.0,1.02007,-30.9189,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074030.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0092,-19.4209,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074031.0,1.0,13.53,2.53,0.0,0.0,214.0,1.00914,-19.4293,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074032.0,1.0,2.55,0.23,0.0,0.0,214.0,1.00919,-19.4225,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074033.0,1.0,43.98,25.25,0.0,0.0,214.0,1.00637,-19.9637,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074034.0,1.0,43.61,14.3,0.0,0.0,214.0,1.00105,-32.9882,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074035.0,1.0,43.61,5.98,0.0,0.0,214.0,1.01193,-32.839,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074036.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01162,-19.2616,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074037.0,1.0,54.36,8.67,0.0,0.0,214.0,1.00469,-21.1529,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074038.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01178,-19.2007,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074039.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01178,-19.2007,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074040.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01189,-19.2319,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074041.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01162,-19.2616,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074042.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00918,-32.969,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074043.0,1.0,31.47,9.85,0.0,0.0,214.0,1.00899,-32.9876,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074044.0,1.0,31.47,11.96,0.0,0.0,214.0,1.01525,-32.4624,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074045.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01545,-32.4462,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074046.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01775,-29.5323,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074047.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01766,-32.2348,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074048.0,1.0,50.85,11.88,0.0,0.0,214.0,1.01752,-29.5599,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074049.0,1.0,50.85,7.45,0.0,0.0,214.0,1.01505,-33.3849,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074050.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01595,-32.2329,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074051.0,1.0,21.95,5.36,0.0,0.0,214.0,1.01583,-32.2454,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074052.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03685,-14.409,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074053.0,1.0,24.44,4.12,0.0,0.0,214.0,1.03675,-14.4234,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074054.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02165,-18.0052,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074055.0,1.0,19.01,1.4,0.0,0.0,214.0,1.0216,-18.0169,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074056.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01606,-18.0647,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074057.0,1.0,16.4,6.0,0.0,0.0,214.0,1.01595,-18.0736,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074058.0,1.0,32.67,4.23,0.0,0.0,214.0,1.00835,-32.7917,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074059.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01074,-32.9928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074060.0,1.0,32.67,5.15,0.0,0.0,214.0,1.01061,-33.0137,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074061.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01086,-32.9734,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074062.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01074,-32.9928,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074063.0,1.0,40.31,5.07,0.0,0.0,214.0,1.02297,-16.5659,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074064.0,1.0,33.93,7.74,0.0,0.0,214.0,1.01746,-31.9925,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074065.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01761,-31.9735,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074066.0,1.0,16.2,1.76,0.0,0.0,214.0,1.01599,-32.5738,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074067.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01218,-33.4232,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074068.0,1.0,51.81,8.37,0.0,0.0,214.0,1.01196,-33.4569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074069.0,1.0,51.81,8.29,0.0,0.0,214.0,1.01264,-33.3646,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074070.0,1.0,40.71,8.69,0.0,0.0,214.0,1.01131,-33.2932,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074071.0,1.0,40.71,16.36,0.0,0.0,214.0,1.00994,-33.3247,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074072.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01786,-29.2984,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074073.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01796,-32.3828,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074074.0,1.0,50.12,9.66,0.0,0.0,214.0,1.01763,-29.3303,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074075.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01258,-33.342,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074076.0,1.0,30.91,7.75,0.0,0.0,214.0,1.01244,-33.3593,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074077.0,1.0,30.91,14.46,0.0,0.0,214.0,1.00765,-33.1102,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074078.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0079,-33.0927,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074079.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01351,-33.9177,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074080.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01372,-33.8837,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074081.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01351,-33.9177,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074082.0,1.0,53.89,6.13,0.0,0.0,214.0,1.01333,-33.9478,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074083.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01969,-29.7774,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074084.0,1.0,55.04,2.75,0.0,0.0,214.0,1.01358,-33.17,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074085.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01119,-33.486,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074086.0,1.0,55.04,15.99,0.0,0.0,214.0,1.01087,-33.5181,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074087.0,1.0,44.64,8.61,0.0,0.0,214.0,1.01385,-33.0285,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074088.0,1.0,43.59,8.82,0.0,0.0,214.0,1.01239,-33.154,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074089.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01242,-33.5134,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074090.0,1.0,43.59,14.51,0.0,0.0,214.0,1.01217,-33.538,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074091.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01246,-33.2382,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074092.0,1.0,36.44,7.28,0.0,0.0,214.0,1.01228,-33.2604,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074093.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01265,-33.2156,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074094.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00688,-33.2032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074095.0,1.0,29.29,8.33,0.0,0.0,214.0,1.00197,-34.0601,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074096.0,1.0,29.29,8.63,0.0,0.0,214.0,1.00179,-34.06,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074097.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00768,-33.0708,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074098.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0072,-33.1693,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074099.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00688,-33.2032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074100.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00688,-33.2032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074101.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00688,-33.2032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074102.0,1.0,32.71,5.52,0.0,0.0,214.0,1.01162,-33.1368,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074103.0,1.0,32.71,9.59,0.0,0.0,214.0,1.00969,-32.9325,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074104.0,1.0,2.87,0.66,0.0,0.0,214.0,1.04006,-37.1546,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074105.0,1.0,49.04,16.54,0.0,0.0,214.0,1.00882,-33.1078,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074106.0,1.0,14.84,3.07,0.0,0.0,214.0,1.03941,-13.0366,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074107.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01559,-32.2218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074108.0,1.0,12.31,3.88,0.0,0.0,214.0,1.01552,-32.2281,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074109.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01567,-32.2141,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074110.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01559,-32.2218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074111.0,1.0,27.48,3.91,0.0,0.0,214.0,1.02777,-16.1294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074112.0,1.0,17.93,3.82,0.0,0.0,214.0,1.01007,-32.7716,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074113.0,1.0,21.14,5.91,0.0,0.0,214.0,1.02213,-22.3968,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074114.0,1.0,4.21,1.05,0.0,0.0,214.0,1.02395,-25.7796,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074115.0,1.0,13.7,4.38,0.0,0.0,214.0,1.03742,-14.452,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074116.0,1.0,19.24,2.64,0.0,0.0,214.0,1.02658,-25.3743,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074117.0,1.0,31.95,12.17,0.0,0.0,214.0,1.01218,-32.6722,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074118.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01239,-32.6535,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074119.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02214,-31.3453,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074120.0,1.0,45.74,14.43,0.0,0.0,214.0,1.02187,-31.3728,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074121.0,1.0,5.47,2.63,0.0,0.0,214.0,1.02747,-25.7616,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074122.0,1.0,5.23,3.51,0.0,0.0,214.0,1.03724,-27.1415,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074123.0,1.0,21.18,5.16,0.0,0.0,214.0,1.0574,-31.8081,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074124.0,1.0,11.89,5.75,0.0,0.0,214.0,1.04105,-32.7138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074125.0,1.0,16.59,6.76,0.0,0.0,214.0,1.0504,-33.8499,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074126.0,1.0,12.98,6.76,0.0,0.0,214.0,1.03402,-34.773,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074127.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03413,-34.7656,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074128.0,1.0,13.4,2.04,0.0,0.0,214.0,1.04892,-32.6221,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074129.0,1.0,57.21,18.63,0.0,0.0,214.0,1.02197,-33.4456,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074130.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00782,-32.9862,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074131.0,1.0,57.21,8.92,0.0,0.0,214.0,1.0186,-33.5102,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074132.0,1.0,12.45,4.24,0.0,0.0,214.0,1.04458,-25.4614,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074133.0,1.0,47.27,15.97,0.0,0.0,214.0,1.03952,-33.1763,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074134.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03979,-33.1533,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074135.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0476,-35.895,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074136.0,1.0,9.66,1.74,0.0,0.0,214.0,1.04756,-35.9,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074137.0,1.0,18.81,3.21,0.0,0.0,214.0,1.02243,-33.5306,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074138.0,1.0,6.81,2.93,0.0,0.0,214.0,1.04926,-34.2548,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074139.0,1.0,30.64,1.67,0.0,0.0,214.0,1.0435,-36.2496,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074140.0,1.0,0.0,0.0,0.0,0.0,214.0,1.04667,-36.7773,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074141.0,1.0,8.27,1.48,0.0,0.0,214.0,1.04663,-36.7821,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074142.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0205,-34.9069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074143.0,1.0,6.53,2.32,0.0,0.0,214.0,1.02046,-34.9106,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074144.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02054,-34.9032,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074145.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0205,-34.9069,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074146.0,1.0,17.14,5.93,0.0,0.0,214.0,1.04691,-32.166,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074147.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01774,-35.0776,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074148.0,1.0,10.89,3.09,0.0,0.0,214.0,1.01769,-35.0841,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074149.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0178,-35.0719,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074150.0,1.0,41.07,6.38,0.0,-30.0,214.0,1.01748,-34.8083,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074151.0,1.0,7.17,2.76,0.0,0.0,214.0,1.01466,-35.0511,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074152.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01471,-35.0472,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074153.0,1.0,26.99,2.66,0.0,0.0,214.0,1.02431,-36.2782,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074154.0,1.0,8.91,3.84,0.0,0.0,214.0,1.0365,-36.9299,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074155.0,1.0,7.13,2.67,0.0,0.0,214.0,1.04002,-40.4755,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074156.0,1.0,1.17,0.06,0.0,0.0,214.0,1.03597,-37.9883,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074157.0,1.0,14.02,2.84,0.0,0.0,214.0,1.0359,-37.9964,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074158.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03632,-38.1655,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074159.0,1.0,7.59,3.71,0.0,0.0,214.0,1.03625,-38.1696,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074160.0,1.0,42.24,2.89,0.0,0.0,214.0,1.03555,-38.8827,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074161.0,1.0,29.72,2.83,0.0,16.0,214.0,1.03178,-42.2345,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074162.0,1.0,33.02,21.81,0.0,0.0,214.0,1.03041,-42.207,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074163.0,1.0,9.62,1.41,0.0,0.0,214.0,1.03183,-39.4305,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074164.0,1.0,41.6,1.97,0.0,0.0,214.0,1.03367,-41.0581,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074165.0,1.0,40.92,3.64,0.0,0.0,214.0,1.03524,-40.5182,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074166.0,1.0,11.9,3.33,0.0,0.0,214.0,1.03142,-39.6019,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074167.0,1.0,0.0,0.0,0.0,-150.0,214.0,0.996525,-36.8768,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074168.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00036,-37.2437,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074169.0,1.0,47.54,16.68,0.0,0.0,214.0,1.03841,-40.7337,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074170.0,1.0,36.86,9.37,0.0,0.0,214.0,1.02128,-41.9446,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074171.0,1.0,28.68,5.57,0.0,0.0,214.0,1.03045,-40.8041,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074172.0,1.0,20.34,3.25,0.0,0.0,214.0,1.03173,-40.7492,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074173.0,1.0,47.53,33.3,0.0,0.0,214.0,1.02713,-40.5483,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074174.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0229,-41.4811,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074175.0,1.0,42.35,9.66,0.0,0.0,214.0,1.0227,-41.506,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074176.0,1.0,46.71,12.13,0.0,0.0,214.0,1.02665,-41.4138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074177.0,1.0,42.93,4.9,0.0,0.0,214.0,1.03254,-40.148,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074178.0,1.0,5.75,0.97,0.0,0.0,214.0,1.03954,-40.3916,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074179.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01884,-41.6424,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074180.0,1.0,41.7,15.19,0.0,0.0,214.0,1.01859,-41.665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074181.0,1.0,41.9,10.38,0.0,0.0,214.0,1.02091,-41.8339,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074182.0,1.0,34.98,21.26,0.0,0.0,214.0,1.03748,-40.0817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074183.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01846,-41.8264,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074184.0,1.0,23.68,13.94,0.0,0.0,214.0,1.01824,-41.8395,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074185.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01865,-41.8144,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074186.0,1.0,9.38,2.89,0.0,0.0,214.0,1.02938,-39.2796,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074187.0,1.0,26.28,15.06,0.0,0.0,214.0,1.03011,-41.0299,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074188.0,1.0,11.41,2.2,0.0,0.0,214.0,1.03514,-39.8533,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074189.0,1.0,13.67,2.59,0.0,0.0,214.0,1.02318,-40.2308,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074190.0,1.0,9.92,2.49,0.0,0.0,214.0,1.04649,-40.5243,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074191.0,1.0,20.83,4.1,0.0,0.0,214.0,1.01837,-42.7805,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074192.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01227,-37.7672,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074193.0,1.0,2.79,0.86,0.0,0.0,214.0,1.01484,-38.8569,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074194.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01505,-38.9372,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074195.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01505,-38.9372,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074196.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01227,-37.7672,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074197.0,2.0,0.0,0.0,0.0,0.0,214.0,0.998368,-36.297,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074198.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01176,-37.7707,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074199.0,2.0,0.0,0.0,0.0,0.0,214.0,1.06105,-30.9171,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074200.0,2.0,0.0,0.0,0.0,0.0,214.0,1.06103,-30.8944,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074201.0,2.0,0.0,0.0,0.0,0.0,214.0,1.0607,-30.4528,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074202.0,1.0,0.0,0.0,0.0,0.0,214.0,1.06103,-30.8944,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074203.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03307,-29.091,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074204.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02552,-25.2131,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074205.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02958,-26.987,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074206.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03298,-29.2036,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074207.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02214,-16.2061,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074208.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01531,-19.0447,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074209.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01211,-20.9838,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074210.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01211,-20.9838,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074211.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05254,-13.9619,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074212.0,2.0,0.0,0.0,0.0,0.0,214.0,1.0524,-13.9843,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074213.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02779,-12.7629,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074214.0,2.0,0.0,0.0,0.0,0.0,214.0,1.0271,-14.5753,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074215.0,1.0,2.18,0.43,0.0,0.0,214.0,1.02712,-16.5035,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074216.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02771,-16.354,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074217.0,1.0,0.0,0.0,0.0,-92.0,214.0,1.02805,-12.7132,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074218.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02358,-29.2977,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074219.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01522,-32.2355,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074220.0,2.0,0.0,0.0,0.0,0.0,214.0,0.986321,-28.607,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074221.0,2.0,0.0,0.0,0.0,0.0,214.0,0.986364,-28.4641,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074222.0,2.0,0.0,0.0,0.0,0.0,214.0,0.98299,-29.0635,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074223.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02023,-31.0664,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074224.0,1.0,9.75,2.99,0.0,0.0,214.0,1.02536,-30.2981,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074225.0,2.0,0.0,0.0,0.0,0.0,214.0,1.036,-39.9554,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074226.0,2.0,0.0,0.0,0.0,0.0,214.0,1.06268,-31.1209,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074227.0,1.0,5.19,0.79,0.0,0.0,214.0,1.06268,-31.1351,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074228.0,2.0,8.78,3.72,0.0,0.0,214.0,1.02064,-33.3053,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074229.0,1.0,0.0,0.0,0.0,0.0,214.0,1.05661,-32.26,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074230.0,2.0,0.0,0.0,0.0,0.0,214.0,1.00504,-31.6191,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074231.0,2.0,0.0,0.0,0.0,0.0,214.0,1.003,-31.0951,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074232.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0068,-32.4465,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074233.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05661,-32.26,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074234.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02508,-12.4665,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074235.0,1.0,5.38,0.82,0.0,0.0,214.0,1.02808,-14.6741,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074236.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02946,-11.8055,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074237.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02928,-11.6793,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074238.0,2.0,0.0,0.0,0.0,0.0,214.0,1.0282,-11.8932,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074239.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02882,-11.7468,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074240.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01626,-18.5502,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074241.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01571,-18.6477,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074242.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01626,-18.5502,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074243.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01626,-18.5502,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074244.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02589,-36.3077,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074245.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02563,-35.861,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074246.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02586,-36.2655,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074247.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02586,-36.2655,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074248.0,2.0,0.0,0.0,0.0,0.0,214.0,1.02431,-35.1507,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074249.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02587,-36.3134,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074250.0,1.0,0.0,0.0,0.0,-342.0,214.0,1.0143,-18.9731,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074251.0,1.0,6.32,2.52,0.0,0.0,214.0,1.02258,-20.3876,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074252.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01495,-17.2729,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074253.0,2.0,0.0,0.0,0.0,0.0,214.0,1.0143,-18.9731,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074254.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01524,-17.5078,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074255.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01495,-17.7624,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074256.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01486,-17.2774,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074257.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00978,-31.9618,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074258.0,1.0,0.0,0.0,0.0,0.0,214.0,1.06558,-31.0685,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074259.0,2.0,0.0,0.0,0.0,0.0,214.0,1.0109,-27.6058,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074260.0,2.0,0.0,0.0,0.0,0.0,214.0,1.00978,-31.9618,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074261.0,2.0,0.0,0.0,0.0,0.0,214.0,1.06282,-31.0186,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074262.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03638,-38.2926,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074263.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03638,-38.2926,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074264.0,1.0,0.0,0.0,0.0,0.0,214.0,1.04069,-13.5128,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074265.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03612,-10.358,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074266.0,2.0,0.0,0.0,0.0,0.0,214.0,1.04011,-12.4316,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074267.0,1.0,0.1,0.01,0.0,0.0,214.0,1.04066,-13.5247,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074268.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03045,-40.3964,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074269.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03043,-40.4049,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074270.0,2.0,2.94,1.34,0.0,0.0,214.0,1.04908,-31.126,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074271.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03397,-39.4538,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074272.0,1.0,0.0,0.0,0.0,0.0,214.0,1.041,-11.468,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074273.0,1.0,0.0,0.0,0.0,0.0,214.0,1.04046,-12.6073,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074274.0,1.0,6.1,1.85,0.0,0.0,214.0,1.03706,-13.354,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074275.0,1.0,0.0,0.0,0.0,0.0,214.0,1.04054,-12.7629,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074276.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05221,-9.6423,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074277.0,2.0,0.0,0.0,0.0,0.0,214.0,1.041,-11.468,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074278.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05078,-9.33405,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074279.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03751,-39.8911,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074280.0,2.0,0.0,0.0,0.0,0.0,214.0,1.00692,-33.9508,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074281.0,1.0,4.7,1.14,0.0,0.0,214.0,1.05029,-31.1885,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074282.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05029,-31.1885,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074283.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05029,-31.1885,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074284.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03791,-40.792,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074285.0,1.0,3.7,0.34,0.0,0.0,214.0,1.0379,-40.7942,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074286.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03781,-40.7965,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074287.0,1.0,0.0,0.0,0.0,0.0,214.0,1.06354,-30.9335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074288.0,2.0,0.0,0.0,0.0,0.0,214.0,1.06359,-30.9569,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074289.0,2.0,0.0,0.0,0.0,0.0,214.0,1.06192,-30.1343,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074290.0,1.0,0.0,0.0,0.0,0.0,214.0,1.06359,-30.9569,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074291.0,2.0,0.0,0.0,0.0,0.0,214.0,1.06354,-30.9335,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074292.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05268,-27.7242,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074293.0,1.0,0.0,0.0,0.0,0.0,214.0,1.06354,-30.9451,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074294.0,1.0,0.0,0.0,0.0,0.0,214.0,1.06354,-30.9335,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074295.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01375,-31.2151,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074296.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05113,-30.9768,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074297.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02724,-31.1401,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074298.0,2.0,0.0,0.0,0.0,0.0,214.0,1.00715,-29.5904,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074299.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02721,-31.1494,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074300.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01504,-18.9997,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074301.0,2.0,0.0,0.0,0.0,0.0,214.0,0.999165,-16.1981,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074302.0,2.0,0.0,0.0,0.0,0.0,214.0,0.994715,-18.4826,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074303.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03646,-37.7912,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074304.0,1.0,0.0,0.0,0.0,-5.0,214.0,1.03893,-37.0011,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074305.0,2.0,0.0,0.0,0.0,0.0,214.0,1.00167,-34.3878,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074306.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03895,-37.0169,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074307.0,2.0,0.0,0.0,0.0,0.0,214.0,1.038,-32.1866,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074308.0,1.0,0.0,0.0,0.0,0.0,214.0,1.00104,-37.8532,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074309.0,1.0,0.0,0.0,0.0,0.0,214.0,1.04142,-39.7889,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074310.0,2.0,0.0,0.0,0.0,0.0,214.0,0.99949,-35.7689,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074311.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02908,-35.7889,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074312.0,1.0,0.0,0.0,0.0,0.0,214.0,1.03648,-37.4272,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074313.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03273,-35.347,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074314.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03269,-35.5424,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074315.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02914,-35.7878,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074316.0,2.0,0.0,0.0,0.0,0.0,214.0,1.05711,-35.8454,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074317.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01436,-35.8357,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074318.0,2.0,0.0,0.0,0.0,0.0,214.0,1.01384,-37.1686,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074319.0,2.0,0.0,0.0,0.0,0.0,214.0,1.0291,-39.046,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074320.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01353,-37.1891,161.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074321.0,1.0,0.0,0.0,0.0,0.0,214.0,1.0264,-34.3413,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074322.0,2.0,0.0,0.0,0.0,0.0,214.0,1.04667,-32.0328,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074323.0,1.0,0.0,0.0,0.0,-480.0,214.0,0.992427,-33.5073,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074324.0,2.0,0.0,0.0,0.0,0.0,214.0,1.00277,-33.5208,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074325.0,1.0,0.0,0.0,0.0,0.0,214.0,0.994869,-33.5333,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074326.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02312,-27.0473,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074327.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02376,-30.0808,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074328.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03355,-24.7181,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074329.0,2.0,0.0,0.0,0.0,0.0,214.0,1.03335,-24.7978,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074330.0,1.0,0.0,0.0,0.0,0.0,214.0,1.02252,-27.1248,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074331.0,1.0,0.0,0.0,0.0,0.0,214.0,1.05781,-31.9882,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074332.0,2.0,0.0,0.0,0.0,0.0,214.0,1.029,-29.3826,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074333.0,2.0,0.0,0.0,0.0,0.0,214.0,1.029,-28.4188,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074334.0,2.0,0.0,0.0,0.0,0.0,214.0,1.06267,-31.0689,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074335.0,2.0,0.0,0.0,0.0,0.0,214.0,1.0192,-34.6842,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2074336.0,1.0,0.0,0.0,0.0,0.0,214.0,1.01918,-34.6961,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077000.0,1.0,6.4,0.74,0.0,0.0,215.0,1.02484,-16.2118,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077001.0,1.0,8.14,0.96,0.0,0.0,215.0,1.03225,-12.5159,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077002.0,1.0,49.23,6.89,0.0,0.0,215.0,1.0246,-22.3283,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077003.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02481,-22.2975,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077004.0,1.0,10.73,4.89,0.0,0.0,215.0,1.01475,-2.25999,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077005.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03152,-18.4621,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077006.0,1.0,6.75,2.15,0.0,0.0,215.0,1.03148,-18.4661,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077007.0,1.0,4.36,0.33,0.0,0.0,215.0,1.03436,-20.288,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077008.0,1.0,10.95,1.76,0.0,0.0,215.0,1.03124,-19.3083,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077009.0,1.0,7.99,1.8,0.0,10.0,215.0,1.02174,-9.22004,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077010.0,1.0,6.01,2.34,0.0,0.0,215.0,1.02672,-21.7897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077011.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02549,-22.4808,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077012.0,1.0,6.96,2.27,0.0,0.0,215.0,1.02545,-22.4848,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077013.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02554,-22.4769,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077014.0,1.0,42.91,7.87,0.0,0.0,215.0,1.03393,-22.8407,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077015.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03006,-22.123,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077016.0,1.0,39.56,20.83,0.0,0.0,215.0,1.02978,-22.1426,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077017.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03041,-22.1022,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077018.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02502,-22.8148,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077019.0,1.0,29.95,13.18,0.0,0.0,215.0,1.02479,-22.8312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077020.0,1.0,29.62,9.94,0.0,0.0,215.0,1.03666,-22.4505,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077021.0,1.0,10.22,1.33,0.0,0.0,215.0,1.04735,-23.6167,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077022.0,1.0,46.56,15.86,0.0,0.0,215.0,1.03615,-22.7689,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077023.0,1.0,46.56,2.33,0.0,0.0,215.0,1.03446,-23.0573,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077024.0,1.0,25.9,11.05,0.0,0.0,215.0,1.0284,-23.1399,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077025.0,1.0,5.77,2.46,0.0,0.0,215.0,1.01703,-18.4973,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077026.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03583,-23.0924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077027.0,1.0,23.34,7.77,0.0,0.0,215.0,1.0357,-23.105,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077028.0,1.0,3.68,0.42,0.0,0.0,215.0,1.01875,-15.8924,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077029.0,1.0,5.18,1.32,0.0,0.0,215.0,1.03247,-26.5201,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077030.0,1.0,5.94,1.95,0.0,0.0,215.0,1.03869,-23.9393,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077031.0,1.0,6.64,1.26,0.0,0.0,215.0,1.03498,-24.7786,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077032.0,1.0,7.94,2.59,0.0,0.0,215.0,1.04049,-24.3437,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077033.0,1.0,4.65,0.51,0.0,0.0,215.0,1.01703,-20.7398,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077034.0,1.0,22.3,6.78,0.0,0.0,215.0,1.04202,-27.5441,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077035.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04213,-27.5322,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077036.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02529,-29.2849,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077037.0,1.0,8.14,3.21,0.0,0.0,215.0,1.02523,-29.2897,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077038.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02534,-29.2804,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077039.0,1.0,5.08,1.57,0.0,0.0,215.0,1.03807,-25.5809,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077040.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01333,-22.6733,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077041.0,1.0,26.82,6.96,0.0,0.0,215.0,1.01318,-22.6878,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077042.0,1.0,9.01,2.74,0.0,-4.0,215.0,1.0187,-23.2375,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077043.0,1.0,7.24,0.39,0.0,0.0,215.0,1.03376,-26.8458,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077044.0,1.0,0.0,0.0,0.0,0.0,215.0,1.05573,-26.578,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077045.0,1.0,6.92,1.41,0.0,0.0,215.0,1.05569,-26.5817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077046.0,1.0,0.0,0.0,0.0,0.0,215.0,1.06235,-29.3364,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077047.0,1.0,2.7,0.62,0.0,0.0,215.0,1.06234,-29.3378,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077048.0,1.0,24.43,4.83,0.0,0.0,215.0,1.04486,-29.6302,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077049.0,1.0,5.66,1.71,0.0,0.0,215.0,1.02422,-23.3303,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077050.0,1.0,7.41,3.52,0.0,0.0,215.0,1.01905,-23.8402,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077051.0,1.0,0.0,0.0,0.0,0.0,215.0,1.05417,-25.1179,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077052.0,1.0,0.0,0.0,0.0,0.0,215.0,1.05005,-28.0513,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077053.0,1.0,34.22,3.13,0.0,0.0,215.0,1.05407,-25.1353,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077054.0,1.0,31.57,20.85,0.0,0.0,215.0,1.04623,-28.4913,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077055.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04655,-28.4758,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077056.0,1.0,5.79,1.68,0.0,0.0,215.0,1.05167,-17.9251,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077057.0,1.0,3.37,0.76,0.0,-42.0,215.0,0.998702,-25.2411,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077058.0,1.0,0.0,0.0,0.0,0.0,215.0,1.0429,-29.7682,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077059.0,1.0,27.37,5.6,0.0,0.0,215.0,1.04277,-29.7847,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077060.0,1.0,0.0,0.0,0.0,-5.0,215.0,1.04273,-30.1184,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077061.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04291,-30.1034,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077062.0,1.0,27.37,4.31,0.0,0.0,215.0,1.04261,-30.1323,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077063.0,1.0,36.49,11.48,0.0,0.0,215.0,1.03176,-29.3651,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077064.0,1.0,5.25,0.64,0.0,0.0,215.0,1.05296,-29.7036,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077065.0,1.0,0.0,0.0,0.0,0.0,215.0,1.05077,-31.8537,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077066.0,1.0,4.6,1.04,0.0,0.0,215.0,1.05075,-31.8564,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077067.0,1.0,1.31,0.18,0.0,0.0,215.0,1.02137,-23.2879,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077068.0,1.0,27.55,7.89,0.0,0.0,215.0,1.02123,-23.3031,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077069.0,1.0,32.2,7.69,0.0,0.0,215.0,1.01944,-23.8349,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077070.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01614,-23.5381,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077071.0,1.0,31.44,16.02,0.0,0.0,215.0,1.0159,-23.5546,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077072.0,1.0,0.35,0.09,0.0,0.0,215.0,1.02029,-23.3743,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077073.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02029,-23.3743,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077074.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02029,-23.3743,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077075.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02029,-23.3743,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077076.0,1.0,26.87,3.38,0.0,0.0,215.0,1.0203,-23.3741,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077077.0,1.0,30.09,9.16,0.0,0.0,215.0,1.01975,-23.584,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077078.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04136,-29.6312,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077079.0,1.0,10.09,4.93,0.0,0.0,215.0,1.04128,-29.6366,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077080.0,1.0,8.74,2.85,0.0,0.0,215.0,1.00161,-26.5681,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077081.0,1.0,0.0,0.0,0.0,0.0,215.0,1.00166,-26.563,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077082.0,1.0,0.0,0.0,0.0,0.0,215.0,1.00161,-26.5681,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077083.0,1.0,7.74,1.89,0.0,0.0,215.0,1.04358,-29.3888,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077084.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02635,-22.8038,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077085.0,1.0,4.66,1.46,0.0,0.0,215.0,1.02633,-22.8064,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077086.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02638,-22.8014,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077087.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04703,-30.8633,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077088.0,1.0,9.56,2.37,0.0,0.0,215.0,1.04438,-31.3682,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077089.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04721,-30.8282,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077090.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04721,-30.8282,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077091.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04707,-30.8582,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077092.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04703,-30.8633,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077093.0,1.0,0.0,0.0,0.0,0.0,215.0,1.05036,-17.8472,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077094.0,1.0,8.52,0.75,0.0,0.0,215.0,1.05033,-17.8516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077095.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01904,-23.6055,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077096.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01909,-23.6025,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077097.0,1.0,5.99,3.53,0.0,0.0,215.0,1.01898,-23.6088,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077098.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01904,-23.6055,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077099.0,1.0,14.56,4.07,0.0,0.0,215.0,1.02319,-27.2476,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077100.0,1.0,8.18,2.29,0.0,0.0,215.0,1.04969,-18.658,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077101.0,1.0,48.57,16.75,0.0,0.0,215.0,1.01964,-27.5976,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077102.0,1.0,0.0,0.0,0.0,0.0,215.0,1.00601,-27.6854,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077103.0,1.0,14.75,1.96,0.0,0.0,215.0,1.00595,-27.6943,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077104.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04107,-30.2041,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077105.0,1.0,5.78,0.99,0.0,0.0,215.0,1.04104,-30.2075,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077106.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02295,-27.5741,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077107.0,1.0,8.95,3.22,0.0,0.0,215.0,1.02289,-27.579,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077108.0,1.0,0.0,0.0,0.0,0.0,215.0,1.023,-27.5694,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077109.0,1.0,30.99,12.45,0.0,0.0,215.0,1.01168,-28.2781,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077110.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01176,-28.2461,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077111.0,1.0,29.31,6.87,0.0,0.0,215.0,1.01162,-28.2619,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077112.0,1.0,4.87,0.72,0.0,0.0,215.0,1.04439,-19.846,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077113.0,1.0,5.48,1.28,0.0,0.0,215.0,1.03966,-20.9908,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077114.0,1.0,33.74,18.66,0.0,0.0,215.0,1.02011,-26.9968,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077115.0,1.0,33.15,8.46,0.0,0.0,215.0,1.019,-27.0625,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077116.0,1.0,0.0,0.0,0.0,0.0,215.0,1.0411,-17.4806,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077117.0,1.0,9.51,3.54,0.0,0.0,215.0,1.04104,-17.4853,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077118.0,1.0,4.9,2.3,0.0,-4.0,215.0,1.02468,-23.6038,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077119.0,1.0,12.85,1.73,0.0,0.0,215.0,1.02508,-26.1931,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077120.0,1.0,16.62,6.15,0.0,0.0,215.0,1.04393,-32.1337,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077121.0,1.0,17.28,0.75,0.0,0.0,215.0,1.04644,-18.5412,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077122.0,1.0,18.91,1.49,0.0,0.0,215.0,1.03137,-26.0277,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077123.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03537,-26.1688,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077124.0,1.0,3.08,1.69,0.0,0.0,215.0,1.03534,-26.1704,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077125.0,1.0,4.11,1.04,0.0,0.0,215.0,1.03901,-24.8218,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077126.0,1.0,7.17,2.0,0.0,0.0,215.0,1.05195,-24.7957,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077127.0,1.0,17.03,5.63,0.0,0.0,215.0,1.0363,-24.7255,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077128.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03641,-24.7157,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077129.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04324,-25.2157,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077130.0,1.0,39.94,1.74,0.0,0.0,215.0,1.04312,-25.2385,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077131.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04335,-25.1945,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077132.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04324,-25.2157,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077133.0,1.0,0.0,0.0,0.0,0.0,215.0,1.00776,-20.77,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077134.0,1.0,32.75,10.27,0.0,0.0,215.0,1.05638,-24.0397,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077135.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02763,-27.4727,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077136.0,1.0,11.52,4.03,0.0,0.0,215.0,1.02757,-27.479,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077137.0,1.0,0.0,0.0,0.0,-7.0,215.0,1.02811,-21.1002,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077138.0,1.0,6.37,1.02,0.0,0.0,215.0,1.02808,-21.1042,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077139.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02821,-21.0977,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077140.0,1.0,30.94,11.57,0.0,0.0,215.0,1.04395,-24.6886,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077141.0,1.0,30.94,10.45,0.0,0.0,215.0,1.03984,-25.3992,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077142.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04873,-24.9168,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077143.0,1.0,10.9,2.97,0.0,0.0,215.0,1.04867,-24.9229,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077144.0,1.0,19.23,2.53,0.0,0.0,215.0,1.0405,-25.4717,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077145.0,1.0,4.75,2.86,0.0,0.0,215.0,1.03179,-22.4695,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077146.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03183,-22.4669,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077147.0,1.0,35.81,0.82,0.0,0.0,215.0,1.03614,-23.803,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077148.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02751,-19.4998,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077149.0,1.0,20.2,4.38,0.0,0.0,215.0,1.02742,-19.5106,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077150.0,1.0,0.0,0.0,0.0,0.0,215.0,1.00436,-20.4946,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077151.0,1.0,27.0,15.67,0.0,0.0,215.0,1.00411,-20.5097,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077152.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02604,-17.5555,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077153.0,1.0,19.83,8.15,0.0,0.0,215.0,1.02592,-17.5659,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077154.0,1.0,9.57,4.65,0.0,0.0,215.0,1.02725,-17.5309,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077155.0,1.0,0.0,0.0,0.0,-78.0,215.0,1.0224,-26.6657,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077156.0,1.0,27.94,10.38,0.0,0.0,215.0,1.02221,-26.6817,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077157.0,1.0,5.39,1.1,0.0,0.0,215.0,1.03174,-20.988,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077158.0,1.0,15.07,9.16,0.0,0.0,215.0,1.04264,-26.0589,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077159.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04277,-26.0516,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077160.0,1.0,5.96,0.85,0.0,0.0,215.0,1.04011,-28.6433,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077161.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03576,-26.164,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077162.0,1.0,7.07,2.51,0.0,0.0,215.0,1.03572,-26.1675,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077163.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03581,-26.1606,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077164.0,1.0,49.69,20.51,0.0,0.0,215.0,1.00003,-21.1943,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077165.0,1.0,0.0,0.0,0.0,0.0,215.0,1.00397,-21.034,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077166.0,1.0,49.69,25.31,0.0,0.0,215.0,1.00356,-21.0623,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077167.0,1.0,6.65,1.52,0.0,0.0,215.0,1.03271,-22.1875,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077168.0,1.0,26.17,5.44,0.0,0.0,215.0,1.02149,-18.7826,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077169.0,1.0,6.7,0.83,0.0,0.0,215.0,1.03111,-17.116,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077170.0,1.0,0.0,0.0,0.0,-52.0,215.0,1.00998,-14.6743,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077171.0,1.0,11.01,1.05,0.0,0.0,215.0,1.00994,-14.6805,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077172.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02503,-12.0784,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077173.0,1.0,12.42,2.95,0.0,0.0,215.0,1.02497,-12.085,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077174.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02509,-12.071,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077175.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03843,-23.6153,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077176.0,1.0,4.62,0.96,0.0,0.0,215.0,1.03841,-23.618,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077177.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03845,-23.613,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077178.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03843,-23.6153,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077179.0,1.0,6.7,3.09,0.0,0.0,215.0,1.0238,-15.292,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077180.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02111,-12.5551,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077181.0,1.0,19.71,2.81,0.0,0.0,215.0,1.02104,-12.5674,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077182.0,1.0,6.01,1.59,0.0,0.0,215.0,1.04159,-13.7026,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077183.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04162,-13.6995,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077184.0,1.0,7.15,1.08,0.0,0.0,215.0,1.02557,-14.425,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077185.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03312,-8.55309,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077186.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01813,-10.6607,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077187.0,2.0,0.0,0.0,0.0,0.0,215.0,0.98816,-6.99785,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077188.0,2.0,0.0,0.0,0.0,0.0,215.0,0.988408,-7.44747,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077189.0,2.0,0.0,0.0,0.0,0.0,215.0,0.988173,-7.02207,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077190.0,2.0,0.0,0.0,0.0,0.0,215.0,0.988389,-7.02536,20.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077191.0,2.0,0.0,0.0,0.0,0.0,215.0,0.988625,-7.12083,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077192.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03257,-8.72246,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077193.0,1.0,0.0,0.0,0.0,-125.5,215.0,1.02214,-24.1051,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077194.0,1.0,1.99,0.77,0.0,0.0,215.0,1.02898,-25.3061,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077195.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02403,-23.3885,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077196.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02498,-23.0031,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077197.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02214,-24.1051,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077198.0,1.0,4.79,1.29,0.0,0.0,215.0,1.0285,-14.6042,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077199.0,2.0,0.0,0.0,0.0,0.0,215.0,1.0285,-14.6042,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077200.0,2.0,0.0,0.0,0.0,0.0,215.0,1.0192,-23.5095,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077201.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01915,-23.5154,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077202.0,1.0,0.0,0.0,0.0,-150.0,215.0,1.01664,-17.6583,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077203.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04575,-17.6675,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077204.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01664,-17.6583,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077205.0,1.0,2.01,0.33,0.0,0.0,215.0,1.01663,-17.6594,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077206.0,1.0,0.88,0.11,0.0,-84.0,215.0,1.02091,-26.8437,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077207.0,2.0,0.0,0.0,0.0,0.0,215.0,1.04166,-25.7111,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077208.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02136,-26.85,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077209.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03866,-18.367,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077210.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03879,-21.9769,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077211.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04024,-23.6416,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
