bus_i,type,Pd,Qd,Gs,Bs,area,Vm,Va,baseKV,zone,Vmax,Vmin,lam_P,lam_Q,mu_Vmax,mu_Vmin
2077212.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04024,-23.6416,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077213.0,2.0,0.0,0.0,0.0,0.0,215.0,1.00433,-17.0246,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077214.0,1.0,0.0,0.0,0.0,-135.0,215.0,1.03459,-16.1505,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077215.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03958,-18.0317,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077216.0,2.0,0.0,0.0,0.0,0.0,215.0,1.03459,-16.1505,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077217.0,2.0,0.0,0.0,0.0,0.0,215.0,1.04779,-15.5044,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077218.0,2.0,0.0,0.0,0.0,0.0,215.0,1.04963,-15.474,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077219.0,2.0,0.0,0.0,0.0,0.0,215.0,1.04798,-15.5431,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077220.0,1.0,1.03,0.29,0.0,0.0,215.0,1.03523,-16.1401,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077221.0,1.0,0.0,0.0,0.0,-194.0,215.0,1.01724,-16.0679,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077222.0,1.0,3.37,0.65,0.0,0.0,215.0,1.02088,-18.6982,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077223.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02311,-14.6751,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077224.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02239,-14.7336,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077225.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02401,-13.9681,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077226.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01724,-16.0679,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077227.0,1.0,0.0,0.0,0.0,0.0,215.0,1.019,-16.1808,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077228.0,2.0,0.0,0.0,0.0,0.0,215.0,1.03873,-24.9455,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077229.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02508,-27.0754,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077230.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03925,-24.902,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077231.0,2.0,6.07,2.84,0.0,0.0,215.0,1.03146,-22.0344,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077232.0,1.0,0.0,0.0,0.0,-177.0,215.0,1.01802,-14.0822,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077233.0,1.0,1.18,0.41,0.0,0.0,215.0,1.02505,-16.4933,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077234.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03452,-19.0254,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077235.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03452,-19.0254,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077236.0,2.0,0.0,0.0,0.0,0.0,215.0,1.00081,-13.0042,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077237.0,2.0,0.0,0.0,0.0,0.0,215.0,1.00167,-13.0945,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077238.0,2.0,0.0,0.0,0.0,0.0,215.0,1.00294,-12.7771,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077239.0,1.0,0.0,0.0,0.0,-80.0,215.0,1.02018,2.31498,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077240.0,1.0,1.62,0.09,0.0,0.0,215.0,1.0244,1.08179,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077241.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02672,0.462341,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077242.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02672,0.462341,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077243.0,2.0,0.0,0.0,0.0,0.0,215.0,0.985812,3.77954,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077244.0,2.0,0.0,0.0,0.0,0.0,215.0,0.982818,3.10515,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077245.0,2.0,0.0,0.0,0.0,0.0,215.0,0.982995,2.72872,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077246.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02018,2.31498,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077247.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03791,-22.1406,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077248.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02794,-17.6891,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077249.0,1.0,0.0,0.0,0.0,0.0,215.0,1.05032,-25.9509,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077250.0,2.0,0.0,0.0,0.0,0.0,215.0,1.019,-21.2874,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077251.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01795,-22.3369,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077252.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02944,-13.8147,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077253.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02549,-14.2918,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077254.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02018,-12.6368,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077255.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02656,-13.6931,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077256.0,1.0,0.0,0.0,0.0,0.0,215.0,1.0276,-13.8578,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077257.0,1.0,0.0,0.0,0.0,0.0,215.0,1.0276,-13.8578,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077258.0,2.0,0.0,0.0,0.0,0.0,215.0,0.99274,-11.4722,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077259.0,2.0,0.0,0.0,0.0,0.0,215.0,0.988244,-7.11349,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077260.0,2.0,0.0,0.0,0.0,0.0,215.0,0.990461,-10.3741,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077261.0,2.0,0.0,0.0,0.0,0.0,215.0,0.990615,-8.44895,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077262.0,1.0,0.0,0.0,0.0,0.0,215.0,1.01852,13.0041,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077263.0,1.0,0.0,0.0,0.0,-126.0,215.0,1.01031,-25.6112,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077264.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01822,-26.3476,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077265.0,1.0,0.0,0.0,0.0,0.0,215.0,1.00809,-25.3994,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077266.0,1.0,0.0,0.0,0.0,0.0,215.0,1.00809,-25.3994,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077267.0,2.0,0.0,0.0,0.0,0.0,215.0,1.0207,-23.0796,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077268.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02832,-22.8957,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077269.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01991,-23.1101,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077270.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01724,-22.9971,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077271.0,1.0,0.0,0.0,0.0,-36.0,215.0,1.0171,-23.0157,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077272.0,1.0,0.0,0.0,0.0,-332.0,215.0,1.01558,-12.2862,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077273.0,1.0,0.0,0.0,0.0,0.0,215.0,1.04636,-12.7375,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077274.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02911,-10.8539,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077275.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02251,-11.5866,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077276.0,2.0,0.0,0.0,0.0,0.0,215.0,1.0313,-10.821,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077277.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01558,-12.2862,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077278.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01558,-12.2862,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077279.0,1.0,0.0,0.0,0.0,0.0,215.0,1.05161,-17.5665,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077280.0,2.0,0.0,0.0,0.0,0.0,215.0,1.00398,-14.7098,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077281.0,1.0,0.0,0.0,0.0,0.0,215.0,1.05122,-17.6061,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077282.0,1.0,0.0,0.0,0.0,-100.0,215.0,1.02204,-16.1036,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077283.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03016,-18.3138,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077284.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03646,-19.7773,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077285.0,1.0,0.0,0.0,0.0,0.0,215.0,1.03646,-19.7773,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077286.0,2.0,0.0,0.0,0.0,0.0,215.0,1.0244,-14.2336,13.2,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077287.0,1.0,0.0,0.0,0.0,-61.0,215.0,1.02018,-16.617,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077288.0,1.0,0.0,0.0,0.0,0.0,215.0,1.0272,-16.8358,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077289.0,2.0,0.0,0.0,0.0,0.0,215.0,1.01829,-14.2096,18.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077290.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02482,-23.1756,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077291.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02258,-23.0424,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077292.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02252,-23.0671,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077293.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02258,-23.0424,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077294.0,2.0,0.0,0.0,0.0,0.0,215.0,1.02356,-23.0294,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2077295.0,1.0,0.0,0.0,0.0,0.0,215.0,1.02352,-23.0437,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080000.0,1.0,57.47,19.22,0.0,0.0,216.0,1.02587,-79.9329,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080001.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02623,-79.8992,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080002.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02587,-79.9329,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080003.0,1.0,16.43,2.62,0.0,0.0,216.0,1.0236,-79.5508,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080004.0,1.0,32.79,6.8,0.0,0.0,216.0,1.02898,-79.9055,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080005.0,1.0,20.55,7.07,0.0,0.0,216.0,1.02866,-80.4941,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080006.0,1.0,0.0,0.0,0.0,0.0,216.0,1.00874,-76.2545,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080007.0,1.0,59.16,16.82,0.0,0.0,216.0,1.04216,-79.6592,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080008.0,1.0,0.0,0.0,0.0,0.0,216.0,1.03157,-80.3993,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080009.0,1.0,59.16,9.94,0.0,0.0,216.0,1.03132,-80.4321,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080010.0,1.0,59.16,16.84,0.0,0.0,216.0,1.03522,-80.0057,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080011.0,1.0,48.84,12.42,0.0,0.0,216.0,1.03515,-80.0562,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080012.0,1.0,32.67,1.79,0.0,0.0,216.0,1.03322,-80.0107,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080013.0,1.0,32.67,15.66,0.0,0.0,216.0,1.03289,-80.191,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080014.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01456,-82.1528,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080015.0,1.0,26.05,4.57,0.0,0.0,216.0,1.01444,-82.1688,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080016.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01467,-82.138,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080017.0,1.0,40.32,3.78,0.0,0.0,216.0,1.01523,-81.0209,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080018.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01837,-80.7053,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080019.0,1.0,40.32,7.95,0.0,0.0,216.0,1.01818,-80.7296,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080020.0,1.0,42.44,19.4,0.0,0.0,216.0,1.02273,-81.4386,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080021.0,1.0,44.1,17.09,0.0,0.0,216.0,1.02649,-79.972,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080022.0,1.0,0.0,0.0,0.0,0.0,216.0,1.0224,-80.9436,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080023.0,1.0,29.94,3.61,0.0,0.0,216.0,1.0223,-80.9606,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080024.0,1.0,29.94,4.97,0.0,0.0,216.0,1.01423,-82.1735,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080025.0,1.0,6.89,1.36,0.0,0.0,216.0,1.03532,-79.9315,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080026.0,1.0,33.96,6.51,0.0,0.0,216.0,1.01426,-81.0263,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080027.0,1.0,34.31,15.24,0.0,0.0,216.0,1.014,-81.044,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080028.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01292,-80.6815,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080029.0,1.0,67.92,8.86,0.0,0.0,216.0,1.01268,-80.7211,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080030.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02836,-80.922,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080031.0,1.0,10.06,1.59,0.0,0.0,216.0,1.02831,-80.9279,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080032.0,1.0,8.45,1.39,0.0,0.0,216.0,1.02793,-80.7343,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080033.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02022,-82.0872,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080034.0,1.0,46.07,23.83,0.0,0.0,216.0,1.01983,-82.1145,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080035.0,1.0,46.07,13.57,0.0,0.0,216.0,1.02681,-81.7826,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080036.0,1.0,46.74,14.69,0.0,0.0,216.0,1.01862,-80.7343,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080037.0,1.0,46.74,14.29,0.0,0.0,216.0,1.01533,-81.3076,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080038.0,1.0,0.0,0.0,0.0,0.0,216.0,1.03357,-81.4878,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080039.0,1.0,41.5,3.99,0.0,0.0,216.0,1.03343,-81.5102,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080040.0,1.0,0.0,0.0,0.0,0.0,216.0,1.03372,-81.4639,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080041.0,1.0,0.0,0.0,0.0,0.0,216.0,1.03357,-81.4878,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080042.0,1.0,0.0,0.0,0.0,0.0,216.0,1.03357,-81.4878,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080043.0,1.0,63.4,23.34,0.0,0.0,216.0,1.01394,-82.0302,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080044.0,1.0,63.4,23.67,0.0,46.0,216.0,1.01886,-82.6423,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080045.0,1.0,0.0,0.0,0.0,0.0,216.0,1.00431,-77.4681,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080046.0,1.0,85.17,21.98,0.0,0.0,216.0,1.04273,-80.7722,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080047.0,1.0,85.17,27.0,0.0,0.0,216.0,1.02163,-82.3717,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080048.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01586,-72.3731,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080049.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01974,-76.4346,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080050.0,1.0,85.17,12.29,0.0,0.0,216.0,1.02185,-80.9873,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080051.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02284,-81.7569,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080052.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02284,-81.7569,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080053.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01819,-77.5565,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080054.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01364,-82.0347,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080055.0,1.0,44.87,4.9,0.0,0.0,216.0,1.00545,-91.5274,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080056.0,1.0,0.0,0.0,0.0,0.0,216.0,1.03295,-83.9589,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080057.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01829,-77.4967,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080058.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01477,-82.3567,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080059.0,1.0,44.87,15.38,0.0,0.0,216.0,1.01448,-82.3792,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080060.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01495,-82.0222,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080061.0,1.0,30.38,8.3,0.0,0.0,216.0,1.01478,-82.0404,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080062.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01513,-82.0058,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080063.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01495,-82.0222,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080064.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01495,-82.0222,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080065.0,1.0,0.0,0.0,0.0,0.0,216.0,1.00662,-81.807,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080066.0,1.0,13.28,13.52,0.0,0.0,216.0,1.00645,-81.8137,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080067.0,1.0,20.01,4.11,0.0,0.0,216.0,1.00908,-81.7426,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080068.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01422,-78.2342,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080069.0,1.0,0.0,0.0,0.0,0.0,216.0,1.0101,-81.6089,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080070.0,1.0,56.98,13.52,0.0,0.0,216.0,1.01393,-78.2673,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080071.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01476,-78.1542,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080072.0,1.0,56.98,34.31,0.0,0.0,216.0,1.00807,-82.1406,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080073.0,1.0,8.58,5.36,0.0,0.0,216.0,1.01679,-82.5329,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080074.0,1.0,0.0,0.0,0.0,0.0,216.0,0.997348,-82.2555,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080075.0,1.0,61.55,10.84,0.0,0.0,216.0,0.9971,-82.2933,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080076.0,1.0,0.0,0.0,0.0,62.0,216.0,1.0259,-77.7101,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080077.0,1.0,0.0,0.0,0.0,0.0,216.0,0.997252,-81.9661,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080078.0,1.0,61.55,13.16,0.0,0.0,216.0,0.950139,-91.5613,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080079.0,1.0,0.0,0.0,0.0,0.0,216.0,0.999539,-82.6153,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080080.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02568,-77.6553,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080081.0,1.0,4.46,2.83,0.0,0.0,216.0,1.01601,-82.4385,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080082.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01605,-82.4364,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080083.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02253,-82.6543,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080084.0,1.0,1.47,0.63,0.0,0.0,216.0,1.02252,-82.6552,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080085.0,2.0,0.0,0.0,0.0,0.0,216.0,1.01966,-81.6057,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080086.0,1.0,0.0,0.0,0.0,0.0,216.0,1.02214,-71.7868,500.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080087.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01414,-75.9836,230.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080088.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01712,-79.444,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080089.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01598,-78.5377,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080090.0,1.0,0.0,0.0,0.0,0.0,216.0,1.01598,-78.5377,1.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080091.0,2.0,0.0,0.0,0.0,0.0,216.0,1.02774,-70.7953,22.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080092.0,2.0,0.0,0.0,0.0,0.0,216.0,1.02569,-71.1713,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080093.0,2.0,0.0,0.0,0.0,0.0,216.0,1.02525,-71.2476,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080094.0,2.0,0.0,0.0,0.0,0.0,216.0,1.02715,-70.9169,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080095.0,2.0,0.0,0.0,0.0,0.0,216.0,1.02695,-70.9407,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080096.0,2.0,0.0,0.0,0.0,0.0,216.0,1.02636,-71.0444,24.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080097.0,2.0,0.0,0.0,0.0,0.0,216.0,1.02214,-71.7868,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080098.0,2.0,0.0,0.0,0.0,0.0,216.0,1.02707,-70.9997,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080099.0,2.0,0.0,0.0,0.0,0.0,216.0,1.03068,-70.4027,13.8,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2080100.0,2.0,0.0,0.0,0.0,0.0,216.0,1.0172,-79.582,115.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090000.0,2.0,0.0,0.0,0.0,0.0,207.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090001.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090002.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090003.0,2.0,0.0,0.0,0.0,0.0,206.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090004.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090005.0,2.0,0.0,0.0,0.0,0.0,205.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090006.0,2.0,0.0,0.0,0.0,0.0,204.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090007.0,2.0,0.0,0.0,0.0,0.0,204.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090008.0,2.0,0.0,0.0,0.0,0.0,204.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090009.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090010.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090011.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090012.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090013.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090014.0,2.0,0.0,0.0,0.0,0.0,203.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090015.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090016.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090017.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090018.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0,0.0,345.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090019.0,2.0,0.0,0.0,0.0,0.0,202.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090020.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090021.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090022.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
2090023.0,2.0,0.0,0.0,0.0,0.0,201.0,1.0,0.0,138.0,1.0,1.1,0.9,0.0,0.0,0.0,0.0
